OSU 80 Ton Compressor Load Stand
38.144038,92.138609,104.938144,153.789409,91.466654,94.666167,54.687352,14.360517,103.302381,3.861966,92.491817,39.113513,151.365882,104.048578,149.452574,102.665199,70.256912,101.982180,-0.061106,-2.199487,32.025740,-235.689750,103.479054,3.652974,22.134640,9.062164,10.732839,552.914143,15.487023,453166.172777,0.976565,50.309076,28.226232,2.746127,0.073203,0.051217,119.600333,103.512483,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967202,70.110765,87.747940,29.873418,19.307455,39.000000,95.400000,62.874361,0.000000,31.635036,35.192728,0.205915,22.968618,74.548942,54.701596,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.325405,92.138609,104.856053,153.789409,91.458257,94.672239,54.697753,14.376643,103.336812,3.862244,92.520916,39.179669,151.373306,104.074028,149.449746,102.580441,70.267074,102.044176,-0.061237,-2.200638,32.025740,-235.674278,103.985145,3.653344,22.159594,9.091806,21.833505,1124.563459,15.606403,453210.291401,0.979572,50.617717,28.152405,2.765935,0.074137,0.051638,119.578169,103.500705,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.961212,70.127180,87.790413,29.873418,19.283909,39.000000,95.400000,62.805110,0.000000,31.635036,35.194432,0.207611,22.974172,76.092010,54.711194,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.191519,92.143319,104.953617,153.790808,91.454615,94.678318,54.795648,14.367795,103.297074,3.862875,92.522231,39.140121,151.370124,103.970301,149.443134,102.585447,70.264285,102.082505,-0.061075,-2.204164,32.025740,-235.677408,103.684407,3.654170,22.182420,9.032305,17.135777,881.023995,15.517532,453170.935815,0.978064,50.425442,28.099226,2.751102,0.074118,0.052794,119.582201,103.553518,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.973086,70.093829,87.794997,29.873418,19.264859,39.000000,95.400000,62.755480,0.000000,31.635036,35.196794,0.204715,22.968095,75.358785,54.696973,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.104905,92.144427,104.841794,153.788291,91.446353,94.687438,54.658687,14.367367,103.329007,3.863091,92.522878,39.186150,151.371409,104.022220,149.453550,102.645484,70.285276,102.086485,-0.061172,-2.205318,32.025740,-235.682247,103.781874,3.654488,22.185450,9.066274,20.196876,1041.010242,15.426333,453101.549578,0.973015,50.182832,28.128427,2.735941,0.075262,0.051491,119.543603,103.616841,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.974076,70.121787,87.775737,29.873418,19.296389,39.000000,95.400000,62.812678,0.000000,31.635036,35.198502,0.204417,22.963353,74.303880,54.704458,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.029714,92.149968,104.910551,153.791367,91.442483,94.700324,54.647916,14.365084,103.226209,3.863593,92.543168,39.232760,151.350835,103.932092,149.447000,102.619080,70.256889,101.959649,-0.061127,-2.206466,32.025740,-235.683387,104.069524,3.654722,22.159937,9.081835,5.130107,264.473906,15.500892,453201.428738,0.974974,50.366552,28.155544,2.748087,0.074075,0.051577,119.440245,103.662971,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949917,70.093068,87.771898,29.873418,19.265476,39.000000,95.400000,62.867295,0.000000,31.635036,35.200173,0.207568,22.970367,75.719488,54.698498,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.884130,92.152739,104.879900,153.793604,91.449849,94.716227,54.628863,14.338826,103.316973,3.865111,92.522232,39.142989,151.367193,103.990080,149.435632,102.501228,70.246038,102.032151,-0.061229,-2.207644,32.025740,-235.708011,103.634553,3.655720,22.178616,9.066311,8.348896,430.563171,15.524346,453248.738822,0.979879,50.483723,28.137079,2.751399,0.074905,0.053003,119.412323,103.682865,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967806,70.105145,87.783211,29.873418,19.321999,39.000000,95.400000,62.918273,0.000000,31.635036,35.202129,0.204971,22.963137,75.944603,54.703130,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.808684,92.152739,104.923694,153.793604,91.433794,94.723551,54.636100,14.367082,103.274950,3.866698,92.498954,39.168484,151.345798,103.941451,149.441570,102.607876,70.248112,102.009802,-0.061284,-2.207649,32.025740,-235.688577,103.708330,3.657035,22.142916,9.034487,25.773858,1329.014549,15.570349,453400.206927,0.982280,50.590184,28.084937,2.758647,0.075367,0.052486,119.400944,103.650131,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.962251,70.082581,87.749477,29.873418,19.306081,39.000000,95.400000,62.557818,0.000000,31.635036,35.203996,0.206088,22.932035,75.013402,54.690856,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.812500,92.157171,104.870172,153.794443,91.467491,94.725842,54.652258,14.350243,103.312536,3.867306,92.521318,39.107949,151.360217,104.011802,149.441570,102.655087,70.248827,102.030345,-0.061329,-2.207646,32.025740,-235.700842,103.780575,3.658022,22.151048,9.049759,12.338339,636.031431,15.193242,453117.193022,0.959812,49.455070,28.141828,2.697242,0.074619,0.051621,119.377685,103.565386,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940673,70.090879,87.767248,29.873418,19.292279,39.000000,95.400000,63.037255,0.000000,31.635036,35.205957,0.207611,22.976173,74.123933,54.698242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.384409,92.158280,104.860401,153.793325,91.471637,94.726598,54.674122,14.366796,103.331378,3.867234,92.538665,39.148218,151.368567,103.940020,149.468958,102.550711,70.251822,102.071059,-0.061290,-2.207653,32.025740,-235.684125,104.035504,3.657891,22.178111,9.073595,35.162612,1811.879489,15.674728,453630.397068,0.988853,50.890507,28.125565,2.775122,0.076757,0.051310,119.431919,103.573060,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.926982,70.103744,87.767338,29.873418,19.309736,39.000000,95.400000,63.033259,0.000000,31.635036,35.207776,0.207218,22.998531,76.058402,54.700101,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.976775,92.164375,104.810986,153.802553,91.446423,94.725055,54.638587,14.373932,103.267091,3.866799,92.532935,39.094115,151.381214,103.940939,149.465280,102.552957,70.262490,101.977475,-0.061174,-2.209973,32.025740,-235.676989,103.585306,3.657075,22.138084,9.070530,17.946198,925.343527,15.665665,453644.530598,0.988488,50.889792,28.137893,2.773426,0.074499,0.051369,119.410623,103.595306,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.940813,70.115913,87.774948,29.873418,19.336100,39.000000,95.400000,62.898369,0.000000,31.635036,35.210263,0.207480,22.970025,75.456669,54.697150,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.951618,92.171024,104.957134,153.803952,91.431789,94.731581,54.688572,14.357806,103.277769,3.866123,92.531040,39.135004,151.387410,103.976834,149.479478,102.503258,70.275876,101.986978,-0.061048,-2.211745,32.025740,-235.693769,103.979361,3.656299,22.127374,9.036037,21.638031,1114.682383,15.410671,453387.189573,0.972443,50.123766,28.160743,2.731849,0.075716,0.052564,119.437020,103.587432,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.949665,70.125177,87.792943,29.873418,19.302164,39.000000,95.400000,62.546251,0.000000,31.635036,35.212408,0.206088,22.967410,74.369531,54.693108,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.181517,92.171024,104.842039,153.803952,91.431726,94.738222,54.666963,14.368366,103.354194,3.865072,92.547829,39.164895,151.354612,103.947152,149.481973,102.633118,70.267927,102.035736,-0.061201,-2.213502,32.025740,-235.682065,103.506808,3.655348,22.187271,9.031963,47.333119,2439.327823,15.144871,453102.952760,0.957324,49.344483,28.090658,2.689063,0.075321,0.052266,119.460104,103.548640,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.917529,70.128313,87.783528,29.873418,19.354677,39.000000,95.400000,63.007650,0.000000,31.635036,35.214626,0.206782,22.999649,72.994384,54.689420,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.199939,92.178505,104.873925,153.805630,91.435387,94.734410,54.676482,14.368224,103.269391,3.863027,92.560204,39.103838,151.390257,103.980217,149.473965,102.589297,70.279885,102.087014,-0.060985,-2.214700,32.025740,-235.677797,103.800025,3.653667,22.144466,9.075740,30.637855,1578.657031,15.617881,453578.244626,0.984070,50.716222,28.083307,2.765551,0.075402,0.052300,119.470239,103.586102,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.957343,70.124557,87.802562,29.873418,19.321921,39.000000,95.400000,62.924855,0.000000,31.635036,35.216931,0.208051,22.908234,75.782565,54.707349,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.549809,92.177673,104.761006,153.801435,91.420783,94.728891,54.732266,14.359947,103.274679,3.860592,92.530037,39.102708,151.353390,103.928754,149.452223,102.568471,70.237928,102.047885,-0.060928,-2.215889,32.025740,-235.689668,103.866475,3.651514,22.194627,9.083548,11.230030,578.052763,15.499786,453520.686900,0.978221,50.407650,28.122216,2.745885,0.076497,0.052775,119.414460,103.524152,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.935281,70.092956,87.767135,29.873418,19.335003,39.000000,95.400000,62.937423,0.000000,31.635036,35.218997,0.204587,22.968726,74.957257,54.694967,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.613467,92.182383,104.825223,153.799757,91.422900,94.736763,54.647438,14.361516,103.258108,3.859073,92.569993,39.127182,151.380754,103.960587,149.465960,102.585850,70.257237,101.970283,-0.060823,-2.216456,32.025740,-235.686791,104.009829,3.649701,22.192896,9.033531,21.500555,1108.434055,15.495991,453483.141021,0.977525,50.390466,28.142804,2.745395,0.074580,0.050787,119.399376,103.561106,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.985540,70.117069,87.786464,29.873418,19.353913,39.000000,95.400000,62.792409,0.000000,31.635036,35.221021,0.207875,22.914707,74.481767,54.695921,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.285781,92.182383,104.697628,153.799757,91.411346,94.752230,54.733638,14.367510,103.260832,3.857624,92.593693,39.078759,151.392749,103.980485,149.484829,102.651494,70.270532,102.103768,-0.060576,-2.218200,32.025740,-235.686515,104.087287,3.647895,22.145963,9.026517,2.778079,142.994794,15.324367,453372.360630,0.967037,49.922937,28.159926,2.717549,0.074559,0.051484,119.406460,103.575101,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.987455,70.141386,87.803963,29.873418,19.328570,39.000000,95.400000,62.756881,0.000000,31.635036,35.223301,0.208227,22.979905,74.903955,54.696560,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.099706,92.184323,104.887794,153.800316,91.436839,94.758333,54.739042,14.361374,103.304054,3.854428,92.556615,39.193476,151.376263,104.017535,149.457655,102.577558,70.260832,101.997565,-0.060325,-2.215841,32.025740,-235.690038,104.097140,3.645110,22.148650,9.091697,16.104498,828.857725,15.307456,453352.801931,0.966927,49.843081,28.091344,2.714732,0.073786,0.051004,119.338426,103.595706,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.967351,70.106765,87.781452,29.873418,19.325031,39.000000,95.400000,63.043777,0.000000,31.635036,35.226207,0.205185,22.929330,73.637859,54.702314,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.389399,92.183492,104.836205,153.802274,91.410911,94.754645,54.656505,14.356664,103.286760,3.850908,92.555813,39.125254,151.379618,103.853003,149.464061,102.516132,70.266638,102.056193,-0.060193,-2.214095,32.025740,-235.695237,103.807718,3.642305,22.190967,9.076317,19.860599,1023.718359,15.435149,453551.748677,0.974366,50.279536,28.162788,2.734635,0.077736,0.051499,119.291337,103.606885,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997992,70.130348,87.785922,29.873418,19.332487,39.000000,95.400000,62.558030,0.000000,31.635036,35.228304,0.205571,22.951940,74.126523,54.698242,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.241933,92.191803,104.859608,153.797799,91.400244,94.754698,54.634629,14.350956,103.234472,3.847544,92.548700,39.130429,151.368277,103.894080,149.425308,102.497875,70.255555,101.986168,-0.060141,-2.213495,32.025740,-235.694901,103.770847,3.639026,22.148668,9.016547,1.662781,85.742677,15.108957,453236.152923,0.952742,49.202595,28.105074,2.682572,0.073819,0.051884,119.314206,103.542718,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.992228,70.099277,87.770997,29.873418,19.345350,39.000000,95.400000,62.881747,0.000000,31.635036,35.230428,0.208271,22.913626,73.635878,54.697337,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.312179,92.190695,104.822444,153.803672,91.401178,94.744271,54.679497,14.358377,103.211003,3.844497,92.571643,39.146134,151.372092,103.865185,149.432936,102.535610,70.261017,101.939882,-0.059855,-2.213326,32.025740,-235.695158,103.977321,3.635555,22.137164,9.034559,6.788567,349.770843,15.410288,453524.338211,0.972964,50.142323,28.136490,2.730863,0.075964,0.051875,119.364106,103.493677,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.004284,70.119630,87.790981,29.873418,19.347218,39.000000,95.400000,62.956139,0.000000,31.635036,35.232978,0.207349,22.940725,74.963375,54.708106,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.003785,92.190695,104.771672,153.803672,91.395142,94.739058,54.643055,14.362515,103.196183,3.842539,92.547630,39.094556,151.388175,103.922161,149.430800,102.527525,70.260256,101.977158,-0.059727,-2.213168,32.025740,-235.683995,103.645516,3.633095,22.168231,9.063119,26.309814,1356.478128,15.479130,453619.594887,0.977369,50.347576,28.103113,2.742006,0.075101,0.052459,119.354754,103.524886,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,69.997806,70.088258,87.791455,29.873418,19.348828,39.000000,95.400000,62.927574,0.000000,31.635036,35.235146,0.206434,22.973360,74.321996,54.701261,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.735629,92.193743,104.730302,153.803952,91.400637,94.745915,54.650230,14.362943,103.237471,3.839885,92.574319,39.162721,151.375698,103.820840,149.459751,102.457057,70.237239,101.963711,-0.059564,-2.213163,32.025740,-235.690265,103.938488,3.630891,22.138985,9.067663,12.112381,624.406635,15.440712,453527.220339,0.974551,50.252580,28.068252,2.736008,0.075707,0.052625,119.368292,103.554231,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.007813,70.104073,87.775401,29.873418,19.338259,39.000000,95.400000,63.077434,0.000000,31.635036,35.237486,0.206564,22.929763,74.467385,54.704694,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.265716,92.197898,104.782724,153.802274,91.427946,94.748207,54.688137,14.368224,103.222648,3.836949,92.592624,39.122681,151.387798,103.825629,149.471500,102.493955,70.275234,101.983683,-0.059428,-2.214347,32.025740,-235.682208,104.147390,3.628198,22.178111,9.026391,37.007908,1906.476262,15.569065,453642.395265,0.983572,50.665748,28.092692,2.756875,0.074214,0.051434,119.365001,103.622345,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.027269,70.100708,87.778089,29.873418,19.323217,39.000000,95.400000,62.771851,0.000000,31.635036,35.239728,0.205614,22.913445,75.418995,54.695793,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.430528,92.203994,104.716671,153.805070,91.403009,94.739988,54.673239,14.364228,103.150989,3.833172,92.575791,39.103091,151.383855,103.920275,149.500635,102.514406,70.256179,101.963690,-0.059436,-2.215496,32.025740,-235.683263,103.980072,3.624742,22.148722,9.018945,46.317734,2386.725624,15.242072,453391.837055,0.963747,49.692456,28.107168,2.703720,0.074908,0.052349,119.325783,103.681050,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.042873,70.093907,87.767138,29.873418,19.338816,39.000000,95.400000,62.981514,0.000000,31.635036,35.242184,0.205786,22.930376,73.788474,54.699816,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.552298,92.205102,104.665337,153.801155,91.380867,94.730052,54.684439,14.369936,103.189875,3.829124,92.584019,39.173937,151.402852,103.927128,149.495717,102.540813,70.270073,101.910958,-0.059407,-2.213783,32.025740,-235.680495,104.205555,3.620704,22.127680,9.066509,23.715118,1221.775811,15.456450,453550.793883,0.975713,50.321869,28.081858,2.738293,0.075171,0.051681,119.380130,103.649713,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.061573,70.111361,87.773031,29.873418,19.355661,39.000000,95.400000,62.927318,0.000000,31.635036,35.245550,0.207305,22.930141,75.172206,54.709650,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.015555,92.205102,104.728989,153.801155,91.361163,94.727808,54.684438,14.364941,103.296181,3.825814,92.571735,39.162282,151.386346,103.864879,149.471565,102.515934,70.247010,101.991991,-0.059134,-2.212058,32.025740,-235.680916,103.604705,3.617381,22.142862,9.063101,47.229788,2433.224805,15.372848,453478.545092,0.971452,50.108001,28.088214,2.724830,0.074616,0.051547,119.419520,103.599967,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.025681,70.101195,87.738236,29.873418,19.307085,39.000000,95.400000,62.891013,0.000000,31.635036,35.247964,0.207218,22.915753,74.703058,54.707300,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.942440,92.204271,104.776744,153.805630,91.322228,94.721718,54.677146,14.360375,103.195677,3.822589,92.571890,39.137411,151.380361,103.846408,149.464045,102.534674,70.254222,101.931106,-0.059084,-2.213231,32.025740,-235.686789,103.838024,3.614395,22.132548,9.011065,24.445193,1259.556396,15.310421,453353.409705,0.967887,49.947055,28.040820,2.714892,0.075415,0.052507,119.422027,103.612099,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.014157,70.093821,87.726607,29.873418,19.392207,39.000000,95.400000,63.136890,0.000000,31.635036,35.250302,0.206434,22.931025,73.854591,54.697131,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.272939,92.210643,104.779924,153.802833,91.338866,94.717158,54.691086,14.382209,103.201494,3.819366,92.570286,39.142351,151.386767,103.920262,149.479594,102.529942,70.243025,102.015135,-0.058966,-2.214402,32.025740,-235.674267,104.195801,3.611867,22.083055,9.024426,15.689827,808.223713,15.556159,453625.109690,0.982418,50.664339,28.115357,2.754898,0.074246,0.051641,119.439292,103.689545,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.047718,70.076761,87.715634,29.873418,19.350881,39.000000,95.400000,62.738891,0.000000,31.635036,35.252666,0.206869,22.873418,75.071632,54.713791,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.178485,92.215907,104.938018,153.801435,91.345086,94.717132,54.692835,14.364228,103.182206,3.815497,92.591578,39.126969,151.387573,103.839137,149.448074,102.480995,70.244707,101.881090,-0.058935,-2.212618,32.025740,-235.689961,103.820340,3.608026,22.129231,9.097846,18.827228,969.808370,15.155476,453166.701144,0.957600,49.429651,28.069473,2.690554,0.077349,0.051828,119.414987,103.691164,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.076813,70.076813,87.716876,29.873418,19.348429,39.000000,95.400000,63.032756,0.000000,31.635036,35.255357,0.209246,22.931349,73.415504,54.705520,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.812504,92.215907,104.804391,153.801435,91.378229,94.720161,54.642727,14.360517,103.207260,3.812709,92.604241,39.153310,151.399145,103.906750,149.467279,102.545247,70.266917,101.898111,-0.059123,-2.212046,32.025740,-235.689587,104.372022,3.605195,22.139562,9.055997,-0.642398,-33.120857,15.448121,453472.076786,0.975172,50.324958,28.134038,2.737703,0.074368,0.050367,119.494066,103.691385,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.090711,70.097349,87.738236,29.873418,19.405680,39.000000,95.400000,63.087990,0.000000,31.635036,35.258045,0.207743,22.950317,74.675978,54.705746,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.140738,92.221448,104.921265,153.797519,91.353088,94.726302,54.653592,14.368652,103.248409,3.809847,92.619069,39.202216,151.416430,103.838653,149.470154,102.619877,70.283899,101.944117,-0.059108,-2.212037,32.025740,-235.680963,103.497957,3.602721,22.109992,9.016294,13.576150,699.822496,15.513467,453516.912519,0.977720,50.456593,28.047205,2.748617,0.074179,0.051308,119.445788,103.645058,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.116666,70.112932,87.745531,29.873418,19.388282,39.000000,95.400000,62.814901,0.000000,31.635036,35.260785,0.206869,22.922478,74.139675,54.700238,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.005905,92.226158,104.809257,153.804791,91.333448,94.726554,54.650854,14.375644,103.223368,3.805541,92.610976,39.180132,151.376991,103.898811,149.444693,102.447756,70.261020,101.944906,-0.059129,-2.212017,32.025740,-235.675277,103.907951,3.598534,22.116447,9.041573,11.791177,607.841302,15.216193,453209.117193,0.961631,49.612888,28.035813,2.700274,0.074600,0.051388,119.456316,103.635410,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.100923,70.089721,87.739367,29.873418,19.385415,39.000000,95.400000,63.130929,0.000000,31.635036,35.264408,0.208448,22.923705,73.245267,54.702854,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.886785,92.232807,104.917929,153.802833,91.334198,94.723199,54.643298,14.365512,103.213072,3.801537,92.587298,39.143848,151.374927,103.849255,149.434256,102.436483,70.256458,101.898535,-0.059181,-2.212013,32.025740,-235.681489,104.439180,3.594537,22.160784,9.078391,-0.543760,-28.035009,15.529304,453516.074268,0.979560,50.512704,28.048061,2.750898,0.074174,0.051087,119.427674,103.584310,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.097006,70.054271,87.718638,29.873418,19.379355,39.000000,95.400000,62.760574,0.000000,31.635036,35.267026,0.207218,22.951958,75.068413,54.760909,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
37.930183,92.235855,104.776215,153.807308,91.327148,94.722459,54.668169,14.361944,103.261804,3.797735,92.613428,39.253337,151.393307,103.852885,149.455342,102.564113,70.253186,101.865747,-0.059016,-2.211990,32.025740,-235.686363,103.766661,3.590320,22.157016,9.056502,11.718782,603.917933,15.134526,453177.635506,0.956494,49.367881,28.071442,2.687010,0.074373,0.051823,119.428110,103.583157,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.107976,70.085572,87.741444,29.873418,19.349242,39.000000,95.400000,63.256235,0.000000,31.635036,35.269985,0.205743,22.967951,72.605818,54.708500,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
39.026231,92.235855,104.709759,153.807308,91.309464,94.721725,54.711923,14.367938,103.270086,3.794194,92.620518,39.154883,151.392613,103.810457,149.461493,102.459118,70.289130,101.847255,-0.059081,-2.210770,32.025740,-235.682983,103.840040,3.586734,22.184097,9.045413,27.039991,1392.369684,15.641827,453678.300943,0.986726,50.865285,28.046540,2.769249,0.074799,0.051877,119.410323,103.551085,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.105973,70.074441,87.729522,29.873418,19.378341,39.000000,95.400000,63.232284,0.000000,31.635036,35.272824,0.208891,22.975596,75.485052,54.700848,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
38.883162,92.236409,104.910774,153.813460,91.294217,94.721782,54.698466,14.363800,103.286541,3.791838,92.624666,39.159516,151.416200,103.866518,149.460796,102.440964,70.266874,101.893721,-0.059024,-2.210207,32.025740,-235.685815,104.168745,3.584265,22.183376,9.039698,14.619872,753.005935,15.601524,453664.414028,0.985076,50.809896,28.028973,2.762344,0.073689,0.051552,119.394368,103.548823,32.000000,32.000000,32.000000,32.000000,32.000000,32.000000,70.122638,70.085712,87.739413,29.873418,19.411204,39.000000,95.400000,62.757550,0.000000,31.635036,35.275578,0.207087,22.975776,75.830161,54.704094,0.377000,0.879000,0.000000,0.300000,0.809000,0.000000,0.070010,0.690900,0.000000,-0.153000,0.400000,0.000000,-0.030000,0.800000,0.000000,-0.012000,0.180000,0.000000,0.020000,0.800000,0.000000,-0.050000,0.500000,0.000000
