OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 5, 2019
2:41:36 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.774382,60.033291,139.209252,143.427512,102.148799,98.592790,28.728487,14.153594,138.503196,1.245986,58.333102,5.268045,142.102276,139.236936,140.546323,138.868644,81.411273,137.214167,-0.000523,0.030003,32.000000,-235.855585,138.824917,-0.024459,24.673660,0.694383,444937.459752,1.001857,20.574369,17.760100,2.831123,0.076465,0.025916,167.296053,32.000000,183.140332,269.977798,169.215146,151.180569,32.000000,145.585695,68.845317,66.010090,91.261652,64.594937,74.503652,55.139241,0.000000,51.192834,23.772152,0.000000,33.212715,28.728487,37.017033,59.490163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.971702,60.022025,139.109478,143.425002,102.138868,98.585192,29.373697,14.154023,138.425664,1.246040,58.398381,5.198138,142.102399,139.196257,140.566021,138.858153,81.384347,137.252630,-0.000524,0.029993,32.000000,-235.854337,138.915572,-0.024412,24.704502,0.682473,444493.401409,0.985664,19.815567,17.775299,2.789052,0.073203,0.031878,167.560971,32.000000,182.759422,152.446822,171.227541,151.086828,32.000000,145.752902,68.825922,65.994381,91.267006,64.594937,74.582026,55.139241,0.000000,51.442768,23.772152,0.000000,33.225965,29.373697,37.145353,59.484016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.265880,60.022025,139.235879,143.425002,102.120079,98.578824,29.287176,14.155878,138.445497,1.246226,58.535505,5.232968,142.142740,139.181799,140.503965,138.838006,81.382794,137.119975,-0.000525,0.029971,32.000000,-235.853301,138.969964,-0.024361,24.714179,0.684667,444657.922921,0.998160,19.999088,17.805562,2.796805,0.072861,0.025057,167.827307,32.000000,182.657702,224.530397,171.166759,150.011431,32.000000,146.487611,68.826055,66.004521,91.279233,64.594937,74.529802,55.139241,0.000000,51.010651,23.772152,0.000000,33.219332,29.287176,37.062007,59.489494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.449684,60.037962,139.211667,143.421376,102.101721,98.567388,28.754661,14.154165,138.509814,1.246072,58.637634,5.275114,142.082501,139.215159,140.461255,138.779577,81.449303,137.229592,-0.000527,0.029974,32.000000,-235.854686,138.925668,-0.024428,24.727554,0.680231,444544.192617,0.971894,19.783786,17.850964,2.783765,0.070774,0.041468,167.180576,32.000000,183.295182,202.456472,168.159279,150.003489,32.000000,146.987141,68.803088,66.026504,91.271735,64.594937,74.579064,55.139241,0.000000,51.201077,23.772152,0.000000,33.239313,28.754661,37.129946,59.488068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.454139,60.046206,139.136182,143.423328,102.113553,98.555960,28.812622,14.153309,138.486403,1.246447,58.602234,5.216430,142.057642,139.192280,140.485860,138.829081,81.414614,137.233960,-0.000528,0.029976,32.000000,-235.855214,139.003128,-0.024425,24.762356,0.688013,444669.838971,1.004201,20.340862,17.774942,2.815219,0.065373,0.026521,166.630180,32.000000,183.622626,102.045662,166.204156,150.305987,32.000000,146.474340,68.784016,66.027797,91.258885,64.594937,74.634695,55.139241,0.000000,51.254487,23.772152,0.000000,33.256163,28.812622,36.945353,59.491550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.663988,60.058296,139.148893,143.429743,102.111202,98.549655,29.321420,14.159873,138.573215,1.246467,58.506606,5.307949,142.015512,139.132126,140.519259,138.853247,81.442077,137.193348,-0.000529,0.029978,32.000000,-235.846847,138.885854,-0.024454,24.760966,0.685941,444624.473569,0.976492,20.206671,17.802051,2.808817,0.067266,0.027804,166.604794,32.000000,183.835567,324.021390,167.273170,150.889362,32.000000,145.827662,68.773218,66.013212,91.226941,64.594937,74.587362,55.139241,0.000000,51.333469,23.772152,0.000000,33.263837,29.321420,37.101919,59.492356,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.007588,60.054999,139.251831,143.428348,102.091252,98.547131,29.431656,14.153880,138.579152,1.246311,58.376333,5.173467,142.084870,139.076053,140.532719,138.824111,81.447482,137.217554,-0.000531,0.029973,32.000000,-235.855463,138.968619,-0.024459,24.787428,0.683397,444502.361661,0.980000,20.138516,17.764755,2.801807,0.078726,0.026637,167.452369,32.000000,182.958205,154.475604,169.829892,151.016237,32.000000,145.613221,68.757455,66.021578,91.224999,64.594937,74.638969,55.139241,0.000000,51.396544,23.772152,0.000000,33.285233,29.431656,36.942932,59.488865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.232631,60.054999,139.145635,143.428348,102.095626,98.549770,29.017929,14.163869,138.536678,1.246322,58.361567,5.280757,142.130670,139.179187,140.564029,138.799549,81.374481,137.280433,-0.000530,0.029952,32.000000,-235.843999,138.976651,-0.024490,24.796004,0.683397,444502.361661,0.980000,20.138516,17.764755,2.801807,0.068216,0.029316,167.619195,32.000000,182.565117,173.296280,171.455730,150.597460,32.000000,146.101006,68.759357,65.973456,91.232150,64.594937,74.664693,55.139241,0.000000,51.025819,23.772152,0.000000,33.291356,29.017929,37.105221,59.478568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.289168,60.026146,139.259685,143.426117,102.118382,98.548652,29.073367,14.160872,138.482035,1.246418,58.435746,5.194105,142.142187,139.260853,140.506098,138.803723,81.395575,137.208712,-0.000529,0.029971,32.000000,-235.847487,138.904964,-0.024411,24.804213,0.677890,444275.828409,0.968925,19.779720,17.770980,2.784614,0.072084,0.029391,167.679892,32.000000,182.879061,292.729079,170.491523,149.961395,32.000000,146.632657,68.734867,65.998082,91.263940,64.594937,74.691270,55.139241,0.000000,51.012812,23.772152,0.000000,33.270940,29.073367,36.995463,59.490222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.815019,59.980807,139.186764,143.424723,102.095973,98.543636,29.582718,14.155450,138.560456,1.246296,58.596181,5.180235,142.146289,139.190832,140.462613,138.769453,81.413185,137.232183,-0.000529,0.030005,32.000000,-235.854057,138.960889,-0.024416,24.788976,0.689059,444880.196651,0.999774,20.584191,17.874185,2.826289,0.071493,0.029219,166.917799,32.000000,183.547042,172.278150,167.704022,149.979781,32.000000,146.948112,68.746798,66.025061,91.257067,64.594937,74.688931,55.139241,0.000000,51.454445,23.772152,0.000000,33.275282,29.582718,37.117840,59.484675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.581656,60.019552,139.134649,143.433647,102.071443,98.541154,29.131280,14.156448,138.527950,1.245881,58.571095,5.206087,142.066054,139.077806,140.501966,138.755784,81.465150,137.294070,-0.000529,0.029968,32.000000,-235.850108,138.980814,-0.024427,24.801328,0.688441,444764.879134,0.996524,20.496322,17.818639,2.825361,0.076249,0.031199,166.455014,32.000000,183.755191,163.996230,165.920805,150.389729,32.000000,146.155990,68.727900,66.036536,91.267976,64.594937,74.701791,55.139241,0.000000,51.337724,23.772152,0.000000,33.228168,29.131280,37.130826,59.473601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.323697,60.019552,139.157722,143.433647,102.082079,98.537420,29.177509,14.160587,138.537482,1.245881,58.494716,5.084011,142.089218,139.153067,140.552429,138.679411,81.456215,137.184267,-0.000529,0.029968,32.000000,-235.845150,138.878247,-0.024433,24.802456,0.680306,444342.536471,0.967851,19.904535,17.812304,2.794072,0.082128,0.027051,166.625182,32.000000,183.638477,115.212526,168.042140,150.938002,32.000000,145.644496,68.732253,66.025894,91.234851,64.594937,74.670131,55.139241,0.000000,51.295290,23.772152,0.000000,33.266807,29.177509,37.137356,59.490802,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.275573,60.034390,139.192147,143.440899,102.106249,98.533626,29.333018,14.160587,138.465897,1.246251,58.478622,5.161657,142.106402,139.218807,140.531267,138.774264,81.404017,137.171860,-0.000528,0.029968,32.000000,-235.843675,138.920995,-0.024572,24.795244,0.683345,444421.415458,0.988010,20.185235,17.790065,2.806172,0.073688,0.031227,167.544183,32.000000,183.023254,196.540440,170.406896,150.993363,32.000000,145.460803,68.728456,66.000406,91.229378,64.594937,74.747308,55.139241,0.000000,51.030224,23.772152,0.000000,33.285252,29.333018,37.138823,59.482384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.619930,60.039336,139.185714,143.452891,102.126861,98.531116,29.344572,14.160302,138.537197,1.246269,58.490427,5.121087,142.176747,139.179208,140.567982,138.850090,81.378332,137.168800,-0.000527,0.029959,32.000000,-235.845271,138.921688,-0.024590,24.786904,0.688490,444699.386209,0.987873,20.518753,17.792491,2.824770,0.071684,0.030876,167.664161,32.000000,182.708519,149.201654,171.743129,150.330998,32.000000,146.568476,68.753249,66.017358,91.258223,64.594937,74.718772,55.139241,0.000000,51.482804,23.772152,0.000000,33.290964,29.344572,37.098251,59.478853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.679627,60.010209,139.137707,143.456796,102.133825,98.529870,29.116658,14.155450,138.507502,1.246289,58.563170,5.143849,142.211736,139.211712,140.465254,138.830896,81.422592,137.213083,-0.000528,0.029943,32.000000,-235.851763,138.988626,-0.024536,24.793565,0.683378,444539.570014,0.979949,20.165276,17.816703,2.805036,0.073838,0.028215,167.421438,32.000000,183.024025,183.111610,169.663611,149.983009,32.000000,146.707728,68.730125,66.032932,91.258273,64.594937,74.789002,55.139241,0.000000,51.372970,23.772152,0.000000,33.302289,29.116658,36.941171,59.486800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.224808,60.010209,139.294398,143.456796,102.144675,98.528630,29.658985,14.156734,138.570403,1.246493,58.548139,5.084544,142.094483,139.171726,140.470575,138.816208,81.404179,137.161641,-0.000529,0.029944,32.000000,-235.851462,138.946021,-0.024549,24.746044,0.681976,444379.220107,0.986227,20.074207,17.793723,2.800700,0.073392,0.037981,166.894254,32.000000,183.680138,171.192652,167.170194,149.901433,32.000000,146.658675,68.715108,66.006193,91.259495,64.594937,74.723499,55.139241,0.000000,51.266314,23.772152,0.000000,33.277378,29.658985,37.121949,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.171064,59.976685,139.114536,143.456796,102.142776,98.526119,29.458919,14.158589,138.470436,1.246518,58.492371,5.127334,142.049998,139.235732,140.535007,138.836806,81.438364,137.180473,-0.000529,0.029949,32.000000,-235.847312,139.074813,-0.024490,24.763117,0.681976,444379.220107,0.986227,20.074207,17.793723,2.800700,0.069033,0.022851,166.716910,32.000000,183.836890,173.284124,166.075721,150.766942,32.000000,146.042351,68.746635,66.025731,91.236222,64.594937,74.742257,55.139241,0.000000,51.143339,23.772152,0.000000,33.244738,29.458919,37.099865,59.487557,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.004174,59.969266,139.229459,143.453449,102.142308,98.522352,28.939404,14.153024,138.534332,1.246376,58.310676,5.155393,142.068118,139.140447,140.579646,138.796526,81.479768,137.203965,-0.000529,0.029956,32.000000,-235.855172,138.949489,-0.024406,24.788871,0.691051,444675.248251,0.978010,20.547573,17.787416,2.829760,0.072891,0.027723,166.917299,32.000000,183.522698,220.292120,168.650545,151.108551,32.000000,145.465927,68.740528,66.056709,91.216852,64.594937,74.746392,55.139241,0.000000,51.574914,23.772152,0.000000,33.240866,28.939404,37.099938,59.491471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.663554,59.965145,139.192426,143.444524,102.161595,98.518609,29.575477,14.158161,138.561206,1.246583,58.334406,5.065991,142.142795,139.193054,140.553534,138.794329,81.426468,137.174821,-0.000528,0.029971,32.000000,-235.851018,138.908290,-0.024336,24.753964,0.690461,444589.528877,0.985721,20.570206,17.762282,2.829195,0.078834,0.030426,167.678947,32.000000,182.952056,186.888073,170.906816,150.874731,32.000000,145.556835,68.731787,65.972061,91.192880,64.594937,74.792291,55.139241,0.000000,51.499934,23.772152,0.000000,33.228574,29.575477,37.141464,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.606287,59.965145,139.245928,143.444524,102.172362,98.518684,29.148511,14.166295,138.558390,1.246795,58.419527,5.020034,142.136050,139.204288,140.537947,138.850053,81.424304,137.279431,-0.000529,0.029996,32.000000,-235.841081,138.898803,-0.024381,24.764612,0.677464,443995.965364,0.985009,19.697510,17.732166,2.784357,0.069155,0.022440,167.886452,32.000000,182.707559,119.871917,171.452346,150.060616,32.000000,146.633454,68.708261,66.011832,91.230009,64.594937,74.801441,55.139241,0.000000,51.307239,23.772152,0.000000,33.219019,29.148511,37.070151,59.494530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.209695,59.983280,139.153434,143.440341,102.196570,98.522524,29.196174,14.161586,138.514946,1.246999,58.598188,5.102716,142.156700,139.077723,140.487633,138.755706,81.413515,137.135967,-0.000528,0.029970,32.000000,-235.846938,138.866846,-0.024354,24.789553,0.683415,444272.630136,0.971046,20.045814,17.771462,2.802708,0.072308,0.028482,167.167339,32.000000,183.149724,230.207747,168.849848,149.918999,32.000000,146.799455,68.719862,66.023887,91.248487,64.594937,74.772323,55.139241,0.000000,51.279795,23.772152,0.000000,33.231805,29.196174,37.039190,59.489878,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.919081,60.015155,139.205313,143.446755,102.183147,98.522579,29.533206,14.162442,138.551105,1.247285,58.608802,5.134598,142.073876,139.254430,140.510572,138.832673,81.441517,137.312307,-0.000527,0.029946,32.000000,-235.850343,138.931171,-0.024323,24.758685,0.689302,444604.683597,0.993716,20.536430,17.765741,2.827765,0.074249,0.032661,166.726891,32.000000,183.782036,143.842794,166.780079,150.136313,32.000000,146.537431,68.727659,66.034210,91.234078,64.594937,74.813656,55.139241,0.000000,51.581262,23.772152,0.000000,33.229028,29.533206,36.956725,59.486741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.546191,60.031093,139.293888,143.450381,102.198634,98.521448,28.847343,14.160159,138.536237,1.247329,58.406003,5.088294,142.141353,139.121808,140.568593,138.840169,81.450760,137.100912,-0.000526,0.029920,32.000000,-235.847545,138.919261,-0.024338,24.820001,0.679557,444178.169143,0.967133,19.831270,17.822456,2.788619,0.078382,0.027285,167.234585,32.000000,183.066724,232.371493,169.347502,151.120204,32.000000,145.560109,68.757234,66.052624,91.221764,64.594937,74.824892,55.139241,0.000000,51.346309,23.772152,0.000000,33.282150,28.847343,36.942052,59.492730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.525140,60.023948,139.213518,143.445919,102.198891,98.526560,29.601153,14.156877,138.531811,1.247748,58.335676,5.115550,142.168508,139.076766,140.585441,138.796142,81.434262,137.227570,-0.000526,0.029890,32.000000,-235.855745,138.856100,-0.024312,24.796135,0.684038,444387.697122,0.982709,20.234958,17.711029,2.811441,0.072752,0.030029,167.726388,32.000000,182.778479,234.246223,171.112078,150.824390,32.000000,145.758158,68.790020,66.046745,91.244715,64.594937,74.834198,55.139241,0.000000,51.440697,23.772152,0.000000,33.279996,29.601153,37.054597,59.489622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.411300,59.970091,139.195311,143.437831,102.217278,98.532900,29.053335,14.155021,138.565585,1.248135,58.397152,5.112071,142.177648,139.133473,140.528201,138.772121,81.398290,137.184904,-0.000525,0.029855,32.000000,-235.856289,138.911187,-0.024353,24.827056,0.684038,444387.697122,0.982709,20.234958,17.711029,2.811441,0.075066,0.027312,167.952330,32.000000,182.926616,206.642351,170.879595,150.154138,32.000000,146.611761,68.738020,66.016254,91.241121,64.594937,74.887711,55.139241,0.000000,51.422988,23.772152,0.000000,33.283974,29.053335,37.109770,59.489701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.410627,59.959099,139.261652,143.424165,102.235261,98.534139,29.084488,14.160872,138.567186,1.248117,58.430919,5.013312,142.146397,139.237200,140.468479,138.842349,81.438739,137.205447,-0.000524,0.029848,32.000000,-235.844373,138.902190,-0.024422,24.818873,0.684646,444451.541220,0.973413,20.248359,17.789012,2.810967,0.075103,0.031263,166.959066,32.000000,183.383407,230.542014,168.250277,150.041415,32.000000,146.830000,68.762706,66.037269,91.235379,64.594937,74.877351,55.139241,0.000000,51.200476,23.772152,0.000000,33.226827,29.084488,37.132513,59.475667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.579991,59.959099,139.211941,143.424165,102.255304,98.536611,29.706958,14.160587,138.529637,1.248442,58.479866,5.030082,142.092430,139.188629,140.490781,138.951422,81.413423,137.226383,-0.000523,0.029854,32.000000,-235.849084,138.987074,-0.024447,24.799728,0.685941,444462.006432,0.993133,20.302663,17.773905,2.818455,0.073922,0.027128,166.629092,32.000000,183.805123,255.692696,166.242752,150.213742,32.000000,146.320324,68.749866,66.025221,91.252849,64.594937,74.932596,55.139241,0.000000,51.501832,23.772152,0.000000,33.209993,29.706958,37.078588,59.487803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.611360,59.950032,139.260297,143.423328,102.255674,98.535363,28.983017,14.157305,138.470623,1.248713,58.423697,4.901561,142.076329,139.159410,140.559088,138.807978,81.470549,137.249546,-0.000523,0.029862,32.000000,-235.848924,138.822591,-0.024451,24.804370,0.683647,444420.632508,0.968700,20.126511,17.809280,2.807825,0.071620,0.028972,167.004550,32.000000,183.964773,232.188022,167.284889,151.030358,32.000000,145.956027,68.789745,66.041883,91.242955,64.594937,74.901803,55.139241,0.000000,51.569811,23.772152,0.000000,33.193913,28.983017,37.011531,59.482335,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.602918,59.951680,139.143446,143.428069,102.238887,98.539144,29.605981,14.163156,138.507854,1.248996,58.362841,4.923980,142.142612,139.128394,140.543755,138.867938,81.448183,137.234828,-0.000524,0.029868,32.000000,-235.847663,138.934984,-0.024486,24.823987,0.683242,444278.548461,0.992170,20.084869,17.763281,2.807024,0.082014,0.027194,167.336463,32.000000,183.053727,216.293780,169.950834,151.295825,32.000000,145.551208,68.779793,66.035651,91.212738,64.594937,74.964537,55.139241,0.000000,51.401968,23.772152,0.000000,33.188380,29.605981,37.005808,59.490478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.567553,59.975312,139.223665,143.435879,102.249063,98.536741,29.562312,14.160016,138.519097,1.249242,58.480732,4.959988,142.187865,139.146787,140.582962,138.812971,81.399125,137.197082,-0.000524,0.029891,32.000000,-235.853097,138.941145,-0.024464,24.802482,0.682296,444344.251501,0.971516,20.095282,17.778577,2.805146,0.070658,0.028613,167.611054,32.000000,182.838618,192.914796,171.746263,150.675294,32.000000,146.009028,68.796893,65.998609,91.251258,64.594937,74.942927,55.139241,0.000000,51.554132,23.772152,0.000000,33.181861,29.562312,37.143225,59.478804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.378232,59.996195,139.114216,143.451497,102.243355,98.535447,29.312186,14.157162,138.502187,1.249477,58.600362,4.942027,142.113256,139.207063,140.494379,138.830490,81.423832,137.200267,-0.000524,0.029895,32.000000,-235.853164,138.886080,-0.024695,24.818506,0.683850,444475.298309,0.973751,20.155644,17.809502,2.808766,0.081759,0.030426,166.918549,32.000000,183.564443,102.493785,167.490885,150.041462,32.000000,146.913538,68.764566,66.012035,91.202418,64.594937,74.943563,55.139241,0.000000,51.336053,23.772152,0.000000,33.197980,29.312186,37.007055,59.491019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.905902,59.996195,139.282803,143.451497,102.229512,98.532361,29.336664,14.160016,138.476439,1.249312,58.589181,4.972821,142.065241,139.181859,140.551432,138.709969,81.450944,137.206550,-0.000523,0.029894,32.000000,-235.853425,138.975408,-0.024581,24.815333,0.680327,444319.859484,0.986821,19.950055,17.776085,2.796505,0.077946,0.023203,166.425586,32.000000,183.853260,160.073586,166.075165,150.539268,32.000000,146.160443,68.778546,66.026479,91.242187,64.594937,74.942328,55.139241,0.000000,51.558501,23.772152,0.000000,33.216425,29.336664,37.099205,59.490497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.655202,59.994272,139.135738,143.458190,102.231612,98.528558,28.859778,14.159873,138.474826,1.248908,58.428625,5.029531,142.103103,139.187915,140.590137,138.833364,81.484792,137.107973,-0.000522,0.029877,32.000000,-235.850289,138.978692,-0.024568,24.798732,0.678609,444186.751256,0.973943,19.825928,17.762232,2.790908,0.072700,0.036933,167.034368,32.000000,183.890551,166.021831,168.027737,150.983720,32.000000,145.752675,68.753966,66.024331,91.196317,64.594937,74.977783,55.139241,0.000000,51.503591,23.772152,0.000000,33.213823,28.859778,37.165162,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.423397,59.979159,139.221220,143.460143,102.245513,98.527275,29.427814,14.157447,138.463411,1.248757,58.352020,4.936465,142.143320,139.110614,140.586299,138.800135,81.420390,137.333921,-0.000522,0.029877,32.000000,-235.853207,138.826649,-0.024596,24.812291,0.682161,444250.319834,0.995488,20.083606,17.681007,2.802037,0.075437,0.027121,167.562110,32.000000,182.993976,125.109965,170.243913,151.280888,32.000000,145.474718,68.748979,66.010156,91.196585,64.594937,74.973388,55.139241,0.000000,51.412294,23.772152,0.000000,33.212872,29.427814,37.137429,59.485659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.513510,59.974487,139.155904,143.464326,102.257250,98.526005,29.284383,14.163441,138.477740,1.248423,58.520208,4.991352,142.189391,139.050379,140.592551,138.860563,81.410787,137.190875,-0.000521,0.029892,32.000000,-235.844591,138.878980,-0.024685,24.818585,0.685719,444485.029299,0.981251,20.309425,17.853960,2.816909,0.071219,0.026912,167.656425,32.000000,182.811436,123.624166,171.760455,150.480889,32.000000,146.271956,68.765305,66.004022,91.212998,64.594937,74.959337,55.139241,0.000000,51.492958,23.772152,0.000000,33.194768,29.284383,37.118280,59.483751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.553040,59.974487,139.199282,143.464326,102.270514,98.529863,28.810765,14.159731,138.457359,1.248159,58.495836,4.935175,142.175532,139.141934,140.530302,138.806330,81.350064,137.204795,-0.000520,0.029879,32.000000,-235.850432,138.793527,-0.024707,24.800541,0.683829,444435.778151,0.984062,20.210990,17.794857,2.810463,0.066680,0.033299,167.598040,32.000000,183.161455,170.589588,169.606753,149.958479,32.000000,146.702182,68.740294,65.962252,91.201526,64.594937,75.004924,55.139241,0.000000,51.515952,23.772152,0.000000,33.186263,28.810765,37.040071,59.486406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.159647,59.972564,139.120266,143.465442,102.275779,98.533649,29.459844,14.152025,138.466977,1.247845,58.575706,4.781762,142.114652,139.114979,140.537614,138.809380,81.465166,137.208679,-0.000519,0.029849,32.000000,-235.854860,138.904927,-0.024636,24.791729,0.683954,444543.376578,0.999401,20.169900,17.862267,2.809097,0.078479,0.031709,166.946570,32.000000,183.751854,253.679780,167.090233,150.070548,32.000000,147.042589,68.776469,66.035651,91.223462,64.594937,75.013103,55.139241,0.000000,51.385206,23.772152,0.000000,33.180056,29.459844,36.964062,59.493959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.358632,59.941514,139.129523,143.457911,102.277659,98.532390,29.310789,14.153166,138.419414,1.247501,58.565348,4.808569,142.059781,139.179903,140.577433,138.831709,81.434550,137.175703,-0.000517,0.029832,32.000000,-235.855521,138.898890,-0.024657,24.789605,0.689917,444575.702322,0.986006,20.578018,17.749032,2.829969,0.077780,0.031025,166.448749,32.000000,183.993858,166.208069,166.013209,150.935103,32.000000,145.969803,68.780103,66.019286,91.203707,64.594937,75.090510,55.139241,0.000000,51.306224,23.772152,0.000000,33.142178,29.310789,37.103166,59.487173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.674133,59.972014,139.162745,143.463489,102.312947,98.527295,29.568965,14.156020,138.466560,1.247495,58.454282,4.926754,142.131161,139.089449,140.585629,138.787137,81.481685,137.172028,-0.000515,0.029828,32.000000,-235.856765,138.876944,-0.024629,24.780819,0.678908,444150.475787,0.979252,19.777831,17.739040,2.790766,0.069584,0.028864,167.103648,32.000000,183.533195,231.964055,168.741029,150.945509,32.000000,145.469186,68.766122,66.032775,91.158426,64.594937,75.037362,55.139241,0.000000,51.618438,23.772152,0.000000,33.132464,29.568965,37.089007,59.495297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.437829,59.990974,139.069158,143.472972,102.319010,98.523432,29.067705,14.156734,138.410724,1.247449,58.497827,4.907487,142.151117,139.122951,140.610231,138.730808,81.385583,137.072022,-0.000516,0.029836,32.000000,-235.848839,138.821857,-0.024748,24.796896,0.682442,444211.429280,0.971136,20.041711,17.714902,2.801513,0.076473,0.029912,167.780563,32.000000,183.055019,211.143799,170.780521,151.113445,32.000000,145.646455,68.791097,65.993628,91.158517,64.594937,75.099751,55.139241,0.000000,51.512372,23.772152,0.000000,33.157367,29.067705,37.039850,59.486888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.609422,59.990974,139.181369,143.472972,102.320388,98.520860,28.866305,14.156448,138.538737,1.247333,58.567283,5.003202,142.147501,139.025605,140.550957,138.827168,81.378728,137.194167,-0.000516,0.029814,32.000000,-235.853058,138.743092,-0.024806,24.802508,0.685190,444535.550305,0.993082,20.306214,17.762933,2.813011,0.084543,0.030218,167.679834,32.000000,182.739219,207.260245,171.666273,150.241106,32.000000,146.425226,68.753930,65.973431,91.142830,64.594937,75.032258,55.139241,0.000000,51.594092,23.772152,0.000000,33.173187,28.866305,36.991868,59.474132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.677749,60.028345,139.090781,143.476040,102.337970,98.519572,28.756979,14.155735,138.443066,1.246831,58.641810,4.880661,142.154479,139.162407,140.497690,138.753766,81.382989,137.148562,-0.000517,0.029834,32.000000,-235.854264,138.843537,-0.024894,24.792306,0.682919,444437.072809,0.996186,20.127822,17.828497,2.805543,0.071882,0.028739,167.251187,32.000000,183.445953,247.916757,168.629045,149.825167,32.000000,146.815517,68.740724,65.988532,91.129635,64.594937,75.071874,55.139241,0.000000,51.575110,23.772152,0.000000,33.211533,28.756979,37.112411,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.403644,60.031093,139.096902,143.469625,102.322265,98.522104,29.381585,14.160872,138.457683,1.246751,58.581367,4.945738,142.144618,139.144544,140.510454,138.738532,81.414225,137.176390,-0.000516,0.029859,32.000000,-235.850602,138.845085,-0.024868,24.786642,0.681714,444431.915917,0.970667,20.086891,17.805750,2.799602,0.076277,0.027118,166.905294,32.000000,183.923973,233.886463,166.412217,150.202418,32.000000,146.566405,68.773242,66.003230,91.113969,64.594937,75.142922,55.139241,0.000000,51.444020,23.772152,0.000000,33.219055,29.381585,37.035302,59.480240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.096661,60.017353,139.106747,143.461537,102.310981,98.523382,29.412911,14.159160,138.375069,1.246621,58.477662,4.804166,142.062805,139.047566,140.550911,138.699171,81.402667,137.161455,-0.000516,0.029840,32.000000,-235.850511,138.748251,-0.024730,24.781213,0.686204,444548.714861,0.983310,20.381930,17.784459,2.815519,0.070428,0.037330,166.510854,32.000000,183.967370,186.408677,166.713918,151.020512,32.000000,145.907969,68.765931,65.981303,91.086341,64.594937,75.080033,55.139241,0.000000,51.635293,23.772152,0.000000,33.224219,29.412911,37.130019,59.491078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.356815,60.012132,139.091633,143.451497,102.302353,98.530473,28.914711,14.157447,138.427618,1.246354,58.440196,4.989907,142.128291,138.976687,140.588894,138.747167,81.424905,137.152887,-0.000517,0.029843,32.000000,-235.849601,138.877555,-0.024744,24.792018,0.691135,444739.090566,0.988984,20.688695,17.788840,2.833324,0.072347,0.030528,167.135888,32.000000,183.232380,184.503996,169.544781,150.998411,32.000000,145.549869,68.780461,66.013392,91.068253,64.594937,75.126172,55.139241,0.000000,51.271997,23.772152,0.000000,33.213790,28.914711,37.063108,59.495523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.861904,60.012132,139.118091,143.451497,102.303869,98.535598,29.448559,14.156734,138.412685,1.246362,58.522843,4.829842,142.219795,139.068467,140.642975,138.668876,81.398222,137.154622,-0.000517,0.029830,32.000000,-235.853429,138.827894,-0.024688,24.762383,0.686771,444569.457057,1.000263,20.411762,17.762484,2.818084,0.077611,0.027213,167.930988,32.000000,182.998639,71.088647,171.101340,151.004796,32.000000,145.999783,68.789152,65.998347,91.119600,64.594937,75.104650,55.139241,0.000000,51.674730,23.772152,0.000000,33.211036,29.448559,37.106541,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.712369,60.017353,139.123298,143.451497,102.297350,98.541958,29.165606,14.156163,138.367333,1.246254,58.498138,4.857048,142.154790,139.057129,140.533313,138.647444,81.351910,137.141481,-0.000517,0.029833,32.000000,-235.855147,138.888834,-0.024650,24.721758,0.679996,444345.551244,0.971256,19.887354,17.790000,2.790068,0.071892,0.030967,167.793910,32.000000,182.872206,199.049755,170.850992,150.197519,32.000000,146.518394,68.767241,65.968024,91.089584,64.594937,75.156761,55.139241,0.000000,51.537547,23.772152,0.000000,33.218398,29.165606,37.112778,59.496585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.332865,59.980258,139.158931,143.445919,102.293452,98.545782,28.817481,14.160444,138.426692,1.246133,58.535704,4.879522,142.144760,139.137591,140.481808,138.662481,81.425970,137.182818,-0.000516,0.029852,32.000000,-235.847587,138.844820,-0.024629,24.734399,0.683485,444554.747331,0.983999,20.047403,17.829996,2.798565,0.080820,0.029741,166.810623,32.000000,183.538175,241.703123,168.029190,149.877885,32.000000,146.753636,68.781707,65.985457,91.082668,64.594937,75.136666,55.139241,0.000000,51.478871,23.772152,0.000000,33.221280,28.817481,37.081523,59.482482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.331640,60.005263,139.038522,143.437552,102.297745,98.553395,29.310366,14.153024,138.489713,1.246052,58.594658,4.887208,142.093000,139.148767,140.578863,138.697924,81.455901,137.159400,-0.000517,0.029854,32.000000,-235.855172,138.842783,-0.024740,24.699860,0.689119,444610.594174,1.004244,20.404855,17.775802,2.820816,0.070589,0.024196,166.601718,32.000000,183.970426,196.393523,166.084377,150.392123,32.000000,146.104599,68.795364,65.992905,91.094459,64.594937,75.156127,55.139241,0.000000,51.323068,23.772152,0.000000,33.182061,29.310366,37.051516,59.480850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.096818,60.005263,139.185255,143.437552,102.301969,98.567416,29.219672,14.157876,138.479039,1.245935,58.416649,4.926822,142.074672,139.122135,140.571245,138.693649,81.432127,137.194288,-0.000518,0.029844,32.000000,-235.849664,138.841272,-0.024735,24.695637,0.689620,444621.185131,0.987525,20.431138,17.734617,2.818445,0.073417,0.030761,166.703365,32.000000,184.050296,176.416667,167.198438,151.071966,32.000000,145.680324,68.805400,66.006727,91.070538,64.594937,75.129460,55.139241,0.000000,51.701658,23.772152,0.000000,33.205777,29.219672,36.947114,59.492494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.844458,60.018727,139.085734,143.437273,102.280226,98.576295,28.877732,14.153024,138.385767,1.245344,58.390688,4.914985,142.116890,139.087920,140.577854,138.679182,81.420611,137.087084,-0.000519,0.029813,32.000000,-235.857467,138.854368,-0.024703,24.706495,0.689620,444621.185131,0.987525,20.431138,17.734617,2.818445,0.070978,0.024671,167.196606,32.000000,183.114676,216.080034,169.966716,151.145753,32.000000,145.372005,68.811724,65.990559,91.059956,64.594937,75.163166,55.139241,0.000000,51.493874,23.772152,0.000000,33.220442,28.877732,37.128845,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.308814,60.012407,139.198762,143.430579,102.271886,98.582596,29.400549,14.153309,138.450447,1.245162,58.462122,4.767127,142.151251,139.082007,140.623798,138.688105,81.389079,137.168827,-0.000518,0.029806,32.000000,-235.854559,138.824795,-0.024660,24.674079,0.681935,444504.710726,0.991263,19.911993,17.735146,2.790395,0.070700,0.026641,167.846482,32.000000,182.907380,270.213754,171.690768,150.506971,32.000000,145.999801,68.850247,65.975846,91.060754,64.594937,75.164088,55.139241,0.000000,51.412201,23.772152,0.000000,33.223552,29.400549,37.082477,59.489494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.275987,60.031642,139.047115,143.429464,102.239448,98.586400,29.052380,14.155592,138.347803,1.244976,58.604215,4.830975,142.145434,139.058027,140.519716,138.699189,81.384217,137.082307,-0.000518,0.029840,32.000000,-235.851456,138.846005,-0.024605,24.644313,0.681935,444504.710726,0.991263,19.911993,17.735146,2.790395,0.075216,0.027391,167.797613,32.000000,183.004988,201.073581,170.068785,150.194392,32.000000,146.628899,68.832718,65.951169,91.079024,64.594937,75.186060,55.139241,0.000000,51.288112,23.772152,0.000000,33.219490,29.052380,36.958559,59.494579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.037011,60.031642,139.173007,143.429464,102.229577,98.594006,28.825085,14.152881,138.450345,1.244388,58.666859,4.942782,142.103925,139.120077,140.506139,138.744719,81.437419,137.029481,-0.000519,0.029832,32.000000,-235.858101,138.952283,-0.024698,24.651000,0.692358,444969.759216,0.997934,20.515573,17.769244,2.821803,0.069066,0.027011,166.755668,32.000000,183.629083,181.475941,167.499004,150.111283,32.000000,146.788770,68.843782,65.992707,91.055932,64.594937,75.170477,55.139241,0.000000,51.745662,23.772152,0.000000,33.242316,28.825085,37.116593,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.666512,60.072860,139.070732,143.430858,102.216421,98.602853,28.940651,14.157447,138.428108,1.243560,58.568775,4.859794,142.111962,139.000830,140.585581,138.628193,81.459193,137.059839,-0.000519,0.029862,32.000000,-235.847470,138.835623,-0.024687,24.644287,0.681092,444456.265150,0.989084,19.726008,17.690640,2.781401,0.071759,0.027247,167.072654,32.000000,183.747075,210.706415,167.975789,151.063767,32.000000,145.571306,68.846683,66.018131,91.071802,64.594937,75.189587,55.139241,0.000000,51.422716,23.772152,0.000000,33.293821,28.940651,37.101993,59.494549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.648906,60.104735,139.018845,143.433368,102.234623,98.605391,29.361385,14.161871,138.334143,1.243171,58.488239,4.840827,142.133320,139.093016,140.578198,138.544119,81.389287,136.998804,-0.000520,0.029863,32.000000,-235.847308,138.754552,-0.024721,24.636865,0.686593,444768.719028,0.972455,20.149426,17.710027,2.800054,0.064223,0.023065,167.469115,32.000000,182.930202,137.365518,170.494854,151.202972,32.000000,145.414670,68.806694,65.957578,91.050028,64.594937,75.263618,55.139241,0.000000,51.596146,23.772152,0.000000,33.338569,29.361385,37.089447,59.480004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.500372,60.094843,139.043497,143.436436,102.213776,98.602837,29.575541,14.157876,138.348289,1.242627,58.646724,4.806293,142.182812,139.024748,140.606683,138.644756,81.368565,136.954651,-0.000520,0.029909,32.000000,-235.852287,138.741419,-0.024666,24.638884,0.686593,444768.719028,0.972455,20.149426,17.710027,2.800054,0.071667,0.025433,167.829264,32.000000,182.918364,102.449455,171.534831,150.277082,32.000000,146.115734,68.828808,66.001030,91.065567,64.594937,75.184998,55.139241,0.000000,51.542052,23.772152,0.000000,33.355964,29.575541,37.010137,59.492966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.515091,60.111605,139.066029,143.432811,102.201975,98.602769,28.923496,14.155450,138.398326,1.242336,58.741236,4.773654,142.167959,139.035046,140.501220,138.657487,81.414525,137.065351,-0.000521,0.029929,32.000000,-235.852090,138.851246,-0.024737,24.628630,0.686919,444918.566670,0.979667,20.200602,17.724017,2.800038,0.071101,0.036665,167.592239,32.000000,183.225506,168.248349,169.172812,150.123813,32.000000,146.851287,68.811863,65.991116,91.065274,64.594937,75.241347,55.139241,0.000000,51.521302,23.772152,0.000000,33.362132,28.923496,37.114538,59.481046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.738834,60.111605,139.073006,143.432811,102.196130,98.607796,28.901611,14.153452,138.315590,1.241935,58.769807,4.793098,142.097835,139.021303,140.486601,138.679936,81.403230,137.177458,-0.000521,0.029932,32.000000,-235.858842,138.849412,-0.024735,24.652076,0.689248,445019.877734,0.975729,20.345008,17.723500,2.808938,0.069049,0.028514,166.712114,32.000000,183.677614,249.506328,167.042084,150.186117,32.000000,146.790274,68.777339,65.983159,91.021303,64.594937,75.224681,55.139241,0.000000,51.629197,23.772152,0.000000,33.395980,28.901611,37.018354,59.495503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.790336,60.112155,139.072539,143.437831,102.205478,98.612603,29.638896,14.160730,138.283807,1.241619,58.623583,4.811909,142.067756,139.054192,140.537448,138.626586,81.426530,137.124827,-0.000521,0.029903,32.000000,-235.847958,138.821447,-0.024620,24.695034,0.685401,444861.340651,0.993317,20.114227,17.795966,2.796065,0.069765,0.028919,166.654145,32.000000,183.969207,111.719710,166.177387,150.847758,32.000000,145.647673,68.808701,66.002952,91.052044,64.594937,75.257341,55.139241,0.000000,51.647481,23.772152,0.000000,33.415079,29.638896,37.204487,59.483810,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
