OSU 80 Ton Compressor Load Stand
49.649920,60.105834,139.131718,143.437831,102.188146,98.618629,29.069374,14.156591,138.316441,1.241144,58.472716,4.805171,142.125776,139.138958,140.600574,138.642005,81.461268,137.091142,-0.000520,0.029904,32.000000,-235.852752,138.895951,-0.024630,24.713314,0.683454,444809.011687,0.967555,20.061433,17.747372,2.793163,0.074563,0.027118,167.252769,32.000000,183.571661,194.168616,168.843827,151.079361,32.000000,145.558356,68.819286,66.014406,91.024051,64.594937,75.240436,55.139241,0.000000,51.484072,23.772152,0.000000,33.433707,29.069374,37.064722,59.488766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.845455,60.069563,138.974758,143.434205,102.181255,98.627369,29.290591,14.156020,138.261283,1.240792,58.517782,4.795179,142.149490,139.018489,140.616661,138.679408,81.396130,137.082409,-0.000519,0.029898,32.000000,-235.852831,138.801564,-0.024643,24.755616,0.685420,444845.764615,0.989622,20.200648,17.696440,2.802255,0.078210,0.035267,167.641559,32.000000,182.982586,200.133147,170.929136,151.236120,32.000000,145.550328,68.822990,65.991857,91.051532,64.594937,75.268546,55.139241,0.000000,51.706331,23.772152,0.000000,33.445161,29.290591,37.080863,59.496998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.485946,60.069563,139.095477,143.434205,102.193883,98.631229,29.490456,14.155021,138.303921,1.240103,58.587011,4.719946,142.178559,139.041959,140.550992,138.628700,81.371860,136.895642,-0.000520,0.029892,32.000000,-235.856125,138.781476,-0.024604,24.753256,0.685420,444845.764615,0.989622,20.200648,17.696440,2.802255,0.075583,0.027472,167.745641,32.000000,182.741211,220.756651,171.484127,150.090034,32.000000,146.333458,68.803003,65.978473,91.010114,64.594937,75.223796,55.139241,0.000000,51.455405,23.772152,0.000000,33.423581,29.490456,37.104487,59.483171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.613630,60.068738,139.049835,143.432253,102.194808,98.637614,29.129906,14.156591,138.368251,1.239368,58.667017,4.835060,142.137662,139.080558,140.505402,138.672156,81.388861,137.084285,-0.000521,0.029879,32.000000,-235.855374,138.783209,-0.024649,24.750607,0.686686,445117.180293,0.979073,20.334732,17.691809,2.810808,0.073127,0.026170,167.323792,32.000000,183.427465,182.380694,168.412904,149.866120,32.000000,146.849352,68.799354,66.006081,91.011949,64.594937,75.267121,55.139241,0.000000,51.520855,23.772152,0.000000,33.434290,29.129906,37.111971,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.529227,60.062143,139.122976,143.436715,102.203406,98.641431,29.168649,14.159160,138.360033,1.238943,58.675895,4.730907,142.113441,139.061758,140.556359,138.661523,81.425398,137.090119,-0.000524,0.029886,32.000000,-235.849036,138.820041,-0.024699,24.769752,0.684615,445040.147508,0.988452,20.201219,17.765551,2.802654,0.073692,0.031674,166.683016,32.000000,183.880384,366.114469,166.485297,150.240588,32.000000,146.609292,68.815461,66.016405,90.998689,64.594937,75.269829,55.139241,0.000000,51.597523,23.772152,0.000000,33.445707,29.168649,36.950196,59.493566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.388146,60.043458,139.100492,143.439783,102.185870,98.642669,29.581436,14.160159,138.315596,1.238357,58.604999,4.754647,142.100138,139.087225,140.579107,138.568646,81.417324,137.038065,-0.000523,0.029922,32.000000,-235.846562,138.770950,-0.024707,24.747381,0.685748,445030.902867,0.989008,20.282306,17.731819,2.808907,0.067376,0.025485,166.634149,32.000000,183.998058,285.087826,166.723062,150.771231,32.000000,145.595936,68.821391,66.010681,90.966000,64.594937,75.287460,55.139241,0.000000,51.332562,23.772152,0.000000,33.449639,29.581436,37.077855,59.487990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.094220,60.043458,139.101693,143.439783,102.165545,98.641380,29.128209,14.153737,138.313751,1.237882,58.571524,4.718987,142.143335,139.060739,140.622007,138.555543,81.407036,137.043560,-0.000522,0.029939,32.000000,-235.855770,138.771870,-0.024707,24.709668,0.688408,445109.885979,0.978231,20.410439,17.714864,2.816475,0.071628,0.031366,167.428908,32.000000,183.192765,240.833618,169.577338,150.953360,32.000000,145.730169,68.841659,66.044775,90.921401,64.594937,75.304856,55.139241,0.000000,51.734782,23.772152,0.000000,33.439788,29.128209,37.114172,59.473847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.160316,60.048679,139.006832,143.442293,102.165205,98.642754,29.220617,14.155021,138.322717,1.237314,58.548514,4.780698,142.162544,138.976871,140.625519,138.647117,81.368114,137.074064,-0.000524,0.029929,32.000000,-235.857436,138.749170,-0.024718,24.702508,0.678609,444707.869227,0.978062,19.678842,17.727795,2.776801,0.075381,0.030195,167.865071,32.000000,182.783406,326.295983,171.425198,150.892503,32.000000,145.766320,68.833412,65.987305,90.901119,64.594937,75.282342,55.139241,0.000000,51.808169,23.772152,0.000000,33.452353,29.220617,37.100305,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.829191,60.072310,139.060334,143.452055,102.181083,98.649076,28.932221,14.155164,138.384312,1.236611,58.520255,4.694586,142.188101,138.998873,140.533303,138.649867,81.328960,137.121220,-0.000524,0.029954,32.000000,-235.859260,138.876903,-0.024849,24.653807,0.677357,444755.442050,0.973583,19.615983,17.781383,2.771251,0.076423,0.027908,167.799115,32.000000,182.771183,209.887687,170.951713,150.071574,32.000000,146.449191,68.821249,65.975935,90.876965,64.594937,75.319168,55.139241,0.000000,51.712097,23.772152,0.000000,33.487336,28.932221,37.009403,59.492474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.632605,60.043458,139.030231,143.453170,102.178168,98.656662,29.255717,14.155307,138.250926,1.236134,58.642372,4.726079,142.126021,139.068508,140.521372,138.674783,81.366347,137.093122,-0.000524,0.029951,32.000000,-235.850266,138.809172,-0.024818,24.612920,0.677357,444755.442050,0.973583,19.615983,17.781383,2.771251,0.077246,0.026604,167.072722,32.000000,183.571359,132.726291,167.996045,149.878346,32.000000,146.832259,68.854455,66.031349,90.865352,64.594937,75.313673,55.139241,0.000000,51.488593,23.772152,0.000000,33.499346,29.255717,37.152983,59.491028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.454118,60.024773,139.030343,143.444245,102.126579,98.663047,29.485150,14.153452,138.415123,1.235565,58.695880,4.737869,142.080194,139.022282,140.562960,138.607899,81.375804,136.921170,-0.000526,0.029955,32.000000,-235.854908,138.781701,-0.024770,24.606574,0.689878,445304.053446,0.977984,20.396111,17.782424,2.813583,0.071603,0.029938,166.765565,32.000000,183.865226,338.375322,166.273580,150.461984,32.000000,146.365119,68.852110,66.026078,90.861749,64.594937,75.344921,55.139241,0.000000,51.666340,23.772152,0.000000,33.478611,29.485150,36.971692,59.484774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.693527,60.024773,139.042201,143.444245,102.070217,98.669452,28.767405,14.162728,138.259491,1.235031,58.612403,4.739348,142.062405,139.009373,140.598868,138.594521,81.398381,137.042592,-0.000526,0.029957,32.000000,-235.845632,138.713150,-0.024755,24.622126,0.688133,445124.966094,0.983912,20.156241,17.792314,2.801187,0.074549,0.030363,166.665073,32.000000,183.832996,236.505523,167.871488,151.034777,32.000000,145.726143,68.876026,66.046322,90.819690,64.594937,75.316634,55.139241,0.000000,51.713357,23.772152,0.000000,33.465656,28.767405,37.119234,59.484744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.786585,60.070662,138.988027,143.451497,102.046371,98.673181,29.189860,14.157733,138.304508,1.234456,58.570842,4.655733,142.126300,138.998016,140.596494,138.644450,81.396134,137.006745,-0.000526,0.029963,32.000000,-235.850791,138.748618,-0.024797,24.612815,0.691092,445215.272303,0.980142,20.323059,17.700150,2.811300,0.077382,0.026411,167.550063,32.000000,183.057106,165.422209,170.193077,151.085988,32.000000,145.444762,68.868885,66.035822,90.808961,64.594937,75.354246,55.139241,0.000000,51.764003,23.772152,0.000000,33.516771,29.189860,36.836770,59.489829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.593563,60.106934,139.071355,143.452612,102.037223,98.676959,29.425206,14.155735,138.308231,1.234121,58.649857,4.664132,142.183316,139.045609,140.614864,138.684501,81.365494,136.960346,-0.000529,0.029949,32.000000,-235.849510,138.828689,-0.024803,24.642005,0.687051,445062.235239,0.999346,20.074356,17.735983,2.797994,0.075224,0.030497,167.978795,32.000000,182.826857,143.989586,171.720614,150.459198,32.000000,146.203249,68.922426,66.038267,90.827249,64.594937,75.309731,55.139241,0.000000,51.539911,23.772152,0.000000,33.528507,29.425206,37.081670,59.482620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.851676,60.103087,138.983250,143.457632,102.037721,98.675930,28.870608,14.154308,138.208251,1.233859,58.716880,4.662542,142.159531,138.960987,140.566850,138.696601,81.361179,137.016869,-0.000530,0.029922,32.000000,-235.854216,138.723493,-0.024780,24.684937,0.688395,445320.630373,0.979457,20.260249,17.729309,2.804222,0.073035,0.028820,167.679137,32.000000,182.873509,165.037454,170.131664,150.099691,32.000000,146.766845,68.924877,66.050314,90.824600,64.594937,75.314525,55.139241,0.000000,51.627339,23.772152,0.000000,33.581409,28.870608,37.013365,59.493684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.365619,60.103087,139.083896,143.457632,102.052088,98.674897,29.428940,14.163726,138.282881,1.233339,58.737196,4.705748,142.136343,139.023748,140.541694,138.594868,81.354893,136.964746,-0.000530,0.029913,32.000000,-235.842666,138.697833,-0.024735,24.667759,0.682775,445167.773440,0.992573,19.988886,17.760813,2.787935,0.073972,0.031236,166.930355,32.000000,183.611089,165.689673,167.502021,149.915218,32.000000,146.738852,68.931299,66.086774,90.818380,64.594937,75.325448,55.139241,0.000000,51.504986,23.772152,0.000000,33.595016,29.428940,36.950049,59.486190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.235512,60.113528,138.960858,143.458748,102.050327,98.680134,29.361150,14.153309,138.323456,1.232803,58.695961,4.667878,142.055529,139.088532,140.596585,138.579398,81.375883,137.002321,-0.000529,0.029894,32.000000,-235.855870,138.706668,-0.024721,24.722362,0.691246,445460.436032,0.984269,20.493540,17.742028,2.817424,0.073414,0.031872,166.872531,32.000000,183.822801,163.497964,166.037453,150.530217,32.000000,146.020483,68.951663,66.058016,90.828212,64.594937,75.331018,55.139241,0.000000,51.365177,23.772152,0.000000,33.622832,29.361150,37.123856,59.493468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.116667,60.108307,139.044160,143.453449,102.061955,98.677823,28.761652,14.156448,138.249780,1.232514,58.592765,4.634632,142.081407,139.012718,140.582983,138.651152,81.427850,137.040557,-0.000528,0.029883,32.000000,-235.851911,138.708665,-0.024674,24.738202,0.691202,445535.353151,0.989483,20.639712,17.739113,2.822371,0.071879,0.027244,166.994342,32.000000,183.582117,167.318701,168.260792,151.151648,32.000000,145.747848,68.967683,66.112443,90.816446,64.594937,75.321647,55.139241,0.000000,51.872005,23.772152,0.000000,33.641688,28.761652,36.994803,59.488403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.653226,60.115452,138.934020,143.450102,102.040053,98.679049,29.307906,14.160159,138.372636,1.232509,58.547968,4.630545,142.133389,139.012513,140.645429,138.683383,81.335238,136.968361,-0.000529,0.029878,32.000000,-235.849676,138.810597,-0.024672,24.762828,0.677582,444903.109322,0.990575,19.720563,17.705537,2.774410,0.073487,0.035970,167.555010,32.000000,183.039014,152.169900,170.634377,151.066186,32.000000,145.328247,68.963824,66.076055,90.837006,64.594937,75.374602,55.139241,0.000000,51.790552,23.772152,0.000000,33.654618,29.307906,37.107422,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.525003,60.115452,139.133424,143.450102,102.043563,98.675244,29.426023,14.155592,138.302368,1.232485,58.611487,4.664151,142.169320,138.997017,140.628855,138.620144,81.328300,136.942247,-0.000529,0.029901,32.000000,-235.851456,138.801626,-0.024627,24.781029,0.683482,445362.315988,0.982122,20.206837,17.763421,2.798086,0.072480,0.026523,167.915380,32.000000,182.834802,122.792796,171.790018,150.156247,32.000000,146.423953,68.979118,66.093903,90.855657,64.594937,75.320304,55.139241,0.000000,51.638892,23.772152,0.000000,33.680320,29.426023,37.103460,59.486082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.598336,60.126169,139.024802,143.447871,102.053816,98.673479,28.820535,14.155164,138.296219,1.232528,58.689747,4.536859,142.167100,139.015838,140.554477,138.653942,81.352190,137.050374,-0.000528,0.029865,32.000000,-235.854507,138.718313,-0.024607,24.783888,0.685894,445433.294872,0.980924,20.340005,17.757796,2.809357,0.077000,0.029983,167.459172,32.000000,183.107291,205.009441,169.192851,150.021492,32.000000,146.771884,68.964246,66.102325,90.851347,64.594937,75.337602,55.139241,0.000000,51.572928,23.772152,0.000000,33.710471,28.820535,37.016300,59.487291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.710693,60.123970,139.066714,143.446198,102.044895,98.669612,29.425984,14.157733,138.282444,1.232519,58.742460,4.654596,142.107051,139.045649,140.551491,138.662867,81.398941,136.934919,-0.000525,0.029857,32.000000,-235.851610,138.840314,-0.024598,24.788687,0.684163,445352.807186,0.999916,20.274529,17.785916,2.803013,0.067782,0.025418,166.777721,32.000000,183.662722,167.654915,167.086741,149.983392,32.000000,146.536892,68.952705,66.103250,90.842519,64.594937,75.373985,55.139241,0.000000,51.677316,23.772152,0.000000,33.731426,29.425984,37.124590,59.493399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.744593,60.123421,139.043716,143.444245,102.045956,98.664532,29.246026,14.163013,138.312730,1.232712,58.594283,4.638110,142.023183,139.031191,140.597567,138.666680,81.415828,136.992600,-0.000525,0.029901,32.000000,-235.846494,138.750146,-0.024588,24.778984,0.684163,445352.807186,0.999916,20.274529,17.785916,2.803013,0.070716,0.030589,166.623438,32.000000,183.948579,234.076095,166.227088,150.763421,32.000000,145.912891,68.950649,66.091182,90.827637,64.594937,75.370584,55.139241,0.000000,51.749773,23.772152,0.000000,33.749887,29.246026,37.123489,59.484921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.510733,60.123421,139.104325,143.444245,102.035242,98.664520,29.219243,14.155878,138.166510,1.232931,58.518153,4.618792,142.119547,138.950975,140.634247,138.628416,81.394446,137.039170,-0.000524,0.029926,32.000000,-235.853629,138.789837,-0.024611,24.779141,0.682080,445102.896869,0.982090,20.120075,17.694491,2.795152,0.069763,0.029633,167.216065,32.000000,183.221258,191.389670,168.983530,151.064382,32.000000,145.618114,68.966260,66.123521,90.824302,64.594937,75.392821,55.139241,0.000000,51.603545,23.772152,0.000000,33.769883,29.219243,37.101259,59.474447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.311516,60.101163,139.020321,143.448987,102.040560,98.659487,28.821968,14.153880,138.291666,1.232833,58.466454,4.571961,142.143892,139.045222,140.629856,138.600667,81.352796,136.960939,-0.000526,0.029916,32.000000,-235.854152,138.740523,-0.024705,24.752941,0.685962,445281.389064,0.988092,20.362811,17.738273,2.809579,0.074980,0.025463,167.460471,32.000000,182.878949,234.455156,171.078189,150.854749,32.000000,145.482152,68.970647,66.105829,90.825215,64.594937,75.388203,55.139241,0.000000,51.598328,23.772152,0.000000,33.773186,28.821968,37.025397,59.492032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.240372,60.073135,138.973849,143.449544,102.041548,98.654395,29.217964,14.157447,138.245549,1.232971,58.640454,4.656910,142.169021,139.061187,140.632393,138.628193,81.400491,137.102445,-0.000525,0.029906,32.000000,-235.848453,138.701506,-0.024692,24.758344,0.685962,445281.389064,0.988092,20.362811,17.738273,2.809579,0.078228,0.033184,167.713131,32.000000,182.936668,213.136299,171.231835,150.046337,32.000000,146.436447,68.973808,66.122758,90.866733,64.594937,75.437968,55.139241,0.000000,51.432764,23.772152,0.000000,33.761281,29.217964,37.131560,59.489534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.180734,60.092370,139.178961,143.452612,102.048418,98.644262,29.524156,14.158589,138.327755,1.233375,58.702252,4.597300,142.141107,138.959559,140.528813,138.700882,81.392692,137.091834,-0.000525,0.029902,32.000000,-235.847804,138.869723,-0.024677,24.739907,0.689285,445423.835917,1.006045,20.548025,17.742294,2.819226,0.073413,0.025257,167.133387,32.000000,183.376182,237.260270,168.272059,149.917659,32.000000,146.629576,68.958070,66.116554,90.818516,64.594937,75.385621,55.139241,0.000000,51.907346,23.772152,0.000000,33.773428,29.524156,36.964869,59.490281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.948327,60.106934,139.016650,143.459864,102.048196,98.634130,28.801105,14.158446,138.266650,1.233664,58.694721,4.558984,142.082549,139.086329,140.588348,138.667492,81.370574,136.946407,-0.000523,0.029882,32.000000,-235.850733,138.762222,-0.024652,24.708462,0.689920,445320.306822,0.993860,20.594245,17.762652,2.822356,0.072453,0.027933,166.553699,32.000000,183.748478,192.293555,166.486537,150.135839,32.000000,146.523226,68.966013,66.131610,90.866295,64.594937,75.396446,55.139241,0.000000,51.825868,23.772152,0.000000,33.807405,28.801105,37.100012,59.486190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.677508,60.106934,139.085966,143.459864,102.066373,98.634135,29.301036,14.155592,138.305146,1.233613,58.588405,4.504962,142.091508,138.981684,140.596942,138.588690,81.389192,137.018317,-0.000523,0.029869,32.000000,-235.855062,138.785310,-0.024685,24.738832,0.676945,444760.250393,0.963269,19.638657,17.765349,2.773554,0.069657,0.029557,166.667148,32.000000,183.952629,183.498052,166.992321,150.815070,32.000000,145.668252,68.984039,66.145529,90.808168,64.594937,75.419640,55.139241,0.000000,51.504794,23.772152,0.000000,33.838469,29.301036,36.964576,59.497067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.696481,60.109132,139.041156,143.455401,102.093146,98.637976,29.314840,14.158732,138.247160,1.233594,58.488538,4.581524,142.141080,139.001299,140.648915,138.613668,81.385077,136.958609,-0.000521,0.029849,32.000000,-235.848972,138.770012,-0.024667,24.732301,0.684179,445034.248630,0.981355,20.173129,17.733498,2.799777,0.068476,0.030230,167.421198,32.000000,183.128808,186.204065,169.752217,151.024429,32.000000,145.511896,68.992939,66.163213,90.834473,64.594937,75.389133,55.139241,0.000000,51.630536,23.772152,0.000000,33.858481,29.314840,37.104120,59.485059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.515882,60.129191,139.011247,143.458190,102.106746,98.641855,28.806291,14.161158,138.198593,1.233893,58.512982,4.512315,142.190325,139.018569,140.653741,138.570134,81.316921,137.039553,-0.000520,0.029827,32.000000,-235.852775,138.807681,-0.024663,24.707413,0.684179,445034.248630,0.981355,20.173129,17.733498,2.799777,0.080501,0.025964,167.549876,32.000000,182.716630,244.783067,171.496489,150.696412,32.000000,145.876463,68.990270,66.099257,90.850880,64.594937,75.443946,55.139241,0.000000,51.651696,23.772152,0.000000,33.876607,28.806291,37.110870,59.493182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.571769,60.126993,139.055952,143.455122,102.089404,98.645777,29.283357,14.154593,138.318203,1.233993,58.605784,4.585345,142.223671,139.012005,140.596967,138.621101,81.368561,136.960347,-0.000520,0.029842,32.000000,-235.858192,138.833911,-0.024680,24.721024,0.683887,445050.291471,0.980526,20.155652,17.708891,2.797807,0.074476,0.033108,167.779972,32.000000,182.851458,92.289235,170.651284,150.062105,32.000000,146.285968,68.967864,66.130550,90.869163,64.594937,75.431070,55.139241,0.000000,51.704920,23.772152,0.000000,33.917498,29.283357,37.106028,59.494294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.614280,60.126993,139.090632,143.455122,102.080178,98.645124,29.535772,14.152881,138.269747,1.234077,58.584927,4.470251,142.168241,139.038350,140.547944,138.589075,81.373502,136.916845,-0.000522,0.029875,32.000000,-235.856462,138.840683,-0.024689,24.704816,0.686277,445212.708617,0.984418,20.302947,17.726243,2.805144,0.071224,0.035260,167.068044,32.000000,183.491660,211.800794,167.722860,149.707044,32.000000,146.701609,68.945542,66.123993,90.870002,64.594937,75.461362,55.139241,0.000000,51.733467,23.772152,0.000000,33.936582,29.535772,36.956505,59.496565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.582651,60.085775,139.153726,143.452612,102.106395,98.638849,28.923995,14.156591,138.233742,1.234052,58.606862,4.494266,142.131193,139.016450,140.592186,138.637604,81.398273,137.010337,-0.000522,0.029853,32.000000,-235.851441,138.757919,-0.024657,24.689291,0.686235,445174.870703,0.975080,20.258799,17.700371,2.803439,0.071430,0.023839,166.579742,32.000000,183.801862,215.524390,165.970521,150.396911,32.000000,146.229203,68.972659,66.162039,90.897343,64.594937,75.444587,55.139241,0.000000,51.732017,23.772152,0.000000,33.915458,28.923995,37.005221,59.493409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.435430,60.076157,139.003449,143.450660,102.128537,98.637621,29.298755,14.155450,138.246820,1.234347,58.545504,4.434159,142.109854,139.040593,140.594599,138.609571,81.386452,136.982098,-0.000523,0.029835,32.000000,-235.859467,138.681724,-0.024631,24.711189,0.687340,445067.364038,0.996230,20.250425,17.720579,2.806500,0.080889,0.030771,166.802946,32.000000,183.841613,220.601791,167.765233,150.891048,32.000000,145.631646,68.988981,66.162576,90.875523,64.594937,75.514586,55.139241,0.000000,51.740351,23.772152,0.000000,33.929705,29.298755,37.047627,59.490143,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.705678,60.091820,139.118631,143.449266,102.146560,98.637612,29.532141,14.155307,138.278384,1.234902,58.486005,4.489733,142.133380,139.029847,140.635443,138.615785,81.382187,137.031091,-0.000523,0.029834,32.000000,-235.855347,138.801177,-0.024608,24.716828,0.688245,445158.111438,0.986667,20.393896,17.718817,2.811818,0.073226,0.029583,167.660583,32.000000,182.999910,208.420035,170.208569,151.004209,32.000000,145.623267,68.977940,66.133573,90.857939,64.594937,75.412845,55.139241,0.000000,51.856571,23.772152,0.000000,33.933035,29.532141,37.153570,59.490468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.540959,60.091820,138.956083,143.449266,102.147049,98.640129,28.915676,14.153452,138.302188,1.235424,58.576295,4.453928,142.169065,138.999444,140.660069,138.559169,81.320831,137.043764,-0.000522,0.029862,32.000000,-235.854252,138.735690,-0.024737,24.705813,0.684504,445027.476266,0.973065,20.128806,17.746646,2.798848,0.070374,0.032974,167.847336,32.000000,182.632730,255.094971,171.664687,150.493634,32.000000,146.166112,68.975518,66.111967,90.869328,64.594937,75.515609,55.139241,0.000000,51.688406,23.772152,0.000000,33.962593,28.915676,37.131486,59.473257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.463756,60.092095,139.126210,143.450660,102.145413,98.642748,29.122287,14.155878,138.237932,1.236295,58.648336,4.461227,142.182152,138.924385,140.605637,138.512864,81.376285,137.025785,-0.000521,0.029852,32.000000,-235.853465,138.638752,-0.024738,24.727213,0.686578,445250.736091,0.997466,20.299788,17.814097,2.804873,0.072592,0.031078,167.483397,32.000000,182.995942,251.775071,169.917664,149.993914,32.000000,146.511983,68.978912,66.129546,90.882474,64.594937,75.496833,55.139241,0.000000,51.718536,23.772152,0.000000,33.978125,29.122287,37.099792,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.866050,60.097041,138.946348,143.459027,102.181648,98.645348,29.522954,14.157733,138.270186,1.236858,58.755143,4.385762,142.142734,139.038145,140.564987,138.618374,81.375758,136.977199,-0.000521,0.029824,32.000000,-235.848824,138.667365,-0.024713,24.710140,0.688022,445203.952243,0.992114,20.380351,17.749998,2.812690,0.077759,0.028224,166.978926,32.000000,183.651270,220.044901,167.358675,149.827511,32.000000,146.732843,68.953604,66.132499,90.879523,64.594937,75.524445,55.139241,0.000000,51.841260,23.772152,0.000000,33.993421,29.522954,37.038897,59.490035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.960099,60.098690,139.002786,143.459027,102.212847,98.647773,29.413059,14.156877,138.187611,1.237461,58.511994,4.367525,142.120733,138.996997,140.627760,138.654350,81.415428,136.965079,-0.000522,0.029862,32.000000,-235.854597,138.758368,-0.024671,24.707623,0.681459,444986.104769,0.970017,19.967975,17.727153,2.786392,0.065198,0.029197,166.904524,32.000000,183.401715,261.870711,168.756170,150.866378,32.000000,145.554163,68.907719,66.123144,90.847087,64.594937,75.533622,55.139241,0.000000,51.927126,23.772152,0.000000,34.019703,29.413059,37.093629,59.480122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.988377,60.081104,139.049214,143.460979,102.212102,98.646573,29.696438,14.153880,138.225474,1.238007,58.553770,4.393605,142.140352,138.967737,140.635136,138.650213,81.355662,136.988690,-0.000520,0.029847,32.000000,-235.855299,138.753250,-0.024653,24.732590,0.681459,444986.104769,0.970017,19.967975,17.727153,2.786392,0.077453,0.029055,167.693522,32.000000,183.018224,166.329897,170.597328,150.988934,32.000000,145.615924,68.891607,66.108229,90.882726,64.594937,75.485274,55.139241,0.000000,52.000131,23.772152,0.000000,34.037691,29.696438,37.101699,59.486141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.428814,60.081104,139.018806,143.460979,102.190930,98.642780,29.094861,14.161586,138.298391,1.238467,58.641823,4.391564,142.161768,139.009699,140.639325,138.583927,81.326099,137.067406,-0.000521,0.029842,32.000000,-235.849888,138.799951,-0.024701,24.722729,0.680381,444869.783936,0.971655,19.872433,17.681653,2.782276,0.073131,0.024822,167.995508,32.000000,182.675359,202.283230,171.481939,150.350724,32.000000,146.428479,68.936443,66.130287,90.938526,64.594937,75.517513,55.139241,0.000000,51.553444,23.772152,0.000000,34.035097,29.094861,36.938824,59.489711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.602094,60.089347,139.064617,143.470183,102.181222,98.644071,29.313718,14.155021,138.252439,1.239003,58.716011,4.358035,142.189850,139.066428,140.578042,138.625441,81.366469,137.087939,-0.000520,0.029850,32.000000,-235.852027,138.726981,-0.024745,24.719162,0.679444,444936.866843,0.961728,19.825652,17.752777,2.781631,0.078404,0.033277,167.143079,32.000000,183.160299,242.977284,168.752388,149.975147,32.000000,146.509549,68.905001,66.114581,90.914476,64.594937,75.493124,55.139241,0.000000,51.645454,23.772152,0.000000,34.057010,29.313718,36.939117,59.486386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.737782,60.101163,138.988603,143.473251,102.193761,98.647894,29.424181,14.157447,138.303079,1.239542,58.726653,4.334796,142.152497,139.049116,140.572467,138.568380,81.374033,136.980015,-0.000520,0.029830,32.000000,-235.853043,138.653375,-0.024738,24.707019,0.688143,445305.163409,0.993792,20.405729,17.820197,2.812505,0.070793,0.025160,166.978472,32.000000,183.705874,255.923354,166.744538,150.100181,32.000000,146.504981,68.886085,66.135621,90.928034,64.594937,75.534101,55.139241,0.000000,51.782434,23.772152,0.000000,34.071850,29.424181,37.100379,59.491884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.864858,60.097041,139.077514,143.471020,102.242834,98.654259,29.026359,14.157590,138.245528,1.239953,58.602263,4.419569,142.106548,139.057088,140.597427,138.677555,81.385579,136.955508,-0.000520,0.029813,32.000000,-235.854048,138.688270,-0.024468,24.700856,0.685812,445144.728766,0.982623,20.233803,17.789701,2.803604,0.073951,0.025356,166.845878,32.000000,183.924664,259.030975,166.179579,150.913013,32.000000,145.750296,68.881944,66.125631,90.901794,64.594937,75.539846,55.139241,0.000000,51.856260,23.772152,0.000000,34.100100,29.026359,37.145793,59.476748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.363275,60.097041,138.980334,143.471020,102.275742,98.660684,29.458375,14.155450,138.220343,1.240107,58.509624,4.331661,142.132587,139.026074,140.636183,138.699861,81.386089,137.031397,-0.000519,0.029824,32.000000,-235.852910,138.794956,-0.024424,24.679639,0.682435,445008.642495,0.986728,19.969206,17.706897,2.789089,0.078169,0.024810,167.169581,32.000000,183.111964,250.997297,169.302736,151.050709,32.000000,145.686434,68.879444,66.140213,90.883264,64.594937,75.546737,55.139241,0.000000,51.642810,23.772152,0.000000,34.112452,29.458375,37.080789,59.492228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.527784,60.100064,139.076714,143.471298,102.319076,98.664555,29.072255,14.161586,138.235632,1.240569,58.546729,4.514855,142.180988,139.081964,140.634023,138.637547,81.334843,137.091076,-0.000516,0.029808,32.000000,-235.846282,138.855425,-0.024460,24.702299,0.690332,445332.801525,0.983180,20.489937,17.742892,2.815460,0.069786,0.025540,167.779089,32.000000,182.821076,285.442079,171.046093,150.888835,32.000000,145.676752,68.887909,66.112856,90.896149,64.594937,75.572834,55.139241,0.000000,51.563586,23.772152,0.000000,34.131665,29.072255,37.111897,59.488560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.100982,60.108857,139.030644,143.463210,102.336998,98.670416,28.818751,14.162728,138.336797,1.240975,58.596245,4.376625,142.188544,139.081801,140.670377,138.601203,81.337926,137.061691,-0.000516,0.029815,32.000000,-235.844649,138.836987,-0.024443,24.657164,0.687653,445353.165053,0.992651,20.321726,17.822833,2.808054,0.071966,0.027404,168.051837,32.000000,182.819800,265.609199,171.051130,150.130882,32.000000,146.474773,68.898599,66.122748,90.926737,64.594937,75.554140,55.139241,0.000000,51.847270,23.772152,0.000000,34.148284,28.818751,36.955918,59.490910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.139763,60.083577,139.115364,143.454843,102.352118,98.673015,29.490922,14.153024,138.302250,1.241461,58.703818,4.321763,142.204396,139.063288,140.583408,138.629310,81.353699,137.027501,-0.000515,0.029827,32.000000,-235.856483,138.776378,-0.024432,24.642189,0.679931,445048.474511,0.988880,19.737273,17.805622,2.775008,0.079683,0.028805,167.092565,32.000000,183.306927,117.078425,168.210386,149.974577,32.000000,146.760275,68.852641,66.136666,90.918043,64.594937,75.597293,55.139241,0.000000,51.980367,23.772152,0.000000,34.174883,29.490922,36.950562,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.294102,60.083577,139.040487,143.454843,102.379788,98.675636,29.110431,14.157447,138.266959,1.241956,58.672725,4.480828,142.090518,139.032314,140.577528,138.598042,81.348198,137.100813,-0.000514,0.029877,32.000000,-235.849601,138.861402,-0.024445,24.660232,0.680129,444974.736221,0.965480,19.672043,17.773407,2.774552,0.076622,0.023503,166.658498,32.000000,183.637250,172.498317,166.279981,150.097681,32.000000,146.261408,68.843366,66.108602,90.908146,64.594937,75.591873,55.139241,0.000000,51.489322,23.772152,0.000000,34.165671,29.110431,37.130533,59.478489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.584531,60.100613,139.072231,143.449823,102.355726,98.681975,28.844510,14.156734,138.301548,1.242052,58.551538,4.456561,142.137702,139.074502,140.649367,138.635791,81.368620,136.992360,-0.000515,0.029861,32.000000,-235.853429,138.891689,-0.024504,24.637468,0.692328,445495.146284,0.996579,20.548604,17.814160,2.820631,0.070895,0.026518,167.031826,32.000000,183.800430,253.540233,166.958731,150.842072,32.000000,145.644629,68.891225,66.154117,90.915795,64.594937,75.596212,55.139241,0.000000,51.701176,23.772152,0.000000,34.197002,28.844510,37.041611,59.490979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.775784,60.101163,139.024249,143.449266,102.337103,98.688302,29.510556,14.159160,138.269816,1.242036,58.513269,4.312630,142.140324,139.058495,140.643936,138.614422,81.334806,137.095506,-0.000514,0.029858,32.000000,-235.845921,138.808293,-0.024540,24.641402,0.688681,445334.862028,0.999409,20.263311,17.741584,2.804750,0.072981,0.029258,167.447792,32.000000,182.892367,154.775997,169.688687,151.129031,32.000000,145.884638,68.863324,66.126124,90.892468,64.594937,75.591050,55.139241,0.000000,51.818147,23.772152,0.000000,34.213712,29.510556,37.141758,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.900749,60.116826,139.021853,143.446755,102.329268,98.696466,29.200523,14.158732,138.279194,1.242027,58.497875,4.344365,142.185259,139.113367,140.669388,138.672503,81.269774,137.052962,-0.000515,0.029883,32.000000,-235.849136,138.796118,-0.024536,24.651735,0.685437,445316.572005,0.972793,20.065509,17.825002,2.793010,0.069662,0.024676,167.687998,32.000000,182.719452,175.167412,171.530967,150.619950,32.000000,145.933579,68.868028,66.106666,90.922903,64.594937,75.626461,55.139241,0.000000,51.778156,23.772152,0.000000,34.236647,29.200523,37.116739,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.042505,60.098140,139.047086,143.441178,102.339419,98.702833,29.317933,14.157162,138.262588,1.242020,58.617179,4.431486,142.177768,139.030723,140.610455,138.786648,81.333469,137.097426,-0.000516,0.029905,32.000000,-235.853001,138.777579,-0.024508,24.667995,0.683343,445416.561478,0.980640,19.956605,17.867380,2.786131,0.078396,0.031035,167.933161,32.000000,182.813517,212.850964,170.406952,149.916522,32.000000,146.675339,68.834555,66.093093,90.903295,64.594937,75.617459,55.139241,0.000000,51.956584,23.772152,0.000000,34.271226,29.317933,37.051516,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.376832,60.098140,139.040776,143.441178,102.346979,98.709156,28.910923,14.156877,138.313785,1.241931,58.636893,4.385881,142.120803,139.108249,140.564504,138.616050,81.348286,137.112648,-0.000515,0.029889,32.000000,-235.848696,138.799647,-0.024532,24.660547,0.683343,445416.561478,0.980640,19.956605,17.867380,2.786131,0.079034,0.029928,167.053622,32.000000,183.382447,316.392270,167.593694,150.038143,32.000000,146.910209,68.853365,66.106546,90.894869,64.594937,75.607039,55.139241,0.000000,51.561846,23.772152,0.000000,34.270457,28.910923,37.000379,59.491904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.751558,60.099789,139.009561,143.436994,102.368466,98.707913,29.246083,14.154308,138.322657,1.241674,58.649186,4.317525,142.065374,139.198173,140.596086,138.706705,81.370158,137.031398,-0.000516,0.029900,32.000000,-235.856510,138.816983,-0.024555,24.701066,0.680813,445223.756936,0.973585,19.786840,17.827260,2.778580,0.075464,0.025228,166.600797,32.000000,183.695225,257.670792,165.761791,150.456189,32.000000,145.718274,68.848083,66.115837,90.902332,64.594937,75.666883,55.139241,0.000000,51.586444,23.772152,0.000000,34.288445,29.246083,36.969344,59.499211,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.826491,60.093194,139.138386,143.436157,102.387662,98.706683,29.370041,14.155021,138.394629,1.241519,58.473427,4.337893,142.133897,139.033476,140.688537,138.698781,81.360037,137.001585,-0.000516,0.029893,32.000000,-235.851207,138.855387,-0.024538,24.715359,0.691293,445616.283620,1.001990,20.476910,17.819761,2.815911,0.076222,0.027730,167.012407,32.000000,183.658461,9.941821,168.028079,150.755868,32.000000,145.623628,68.868816,66.138721,90.883410,64.594937,75.602115,55.139241,0.000000,51.732900,23.772152,0.000000,34.305019,29.370041,37.126791,59.480564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.739328,60.091820,139.027476,143.438389,102.406706,98.709246,28.927120,14.161158,138.366444,1.241507,58.538694,4.236496,142.105560,138.973220,140.655539,138.571275,81.385100,137.026168,-0.000515,0.029858,32.000000,-235.850480,138.844554,-0.024505,24.744811,0.684210,445350.455952,0.982307,20.089227,17.758822,2.794075,0.073958,0.027073,167.728592,32.000000,182.771612,210.311131,170.313148,151.051946,32.000000,145.746457,68.877549,66.124972,90.890386,64.594937,75.658353,55.139241,0.000000,51.767913,23.772152,0.000000,34.314108,28.927120,37.122389,59.482059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.506485,60.091820,139.154165,143.438389,102.425961,98.714330,29.321953,14.158874,138.343567,1.241439,58.609302,4.310071,142.198891,139.095076,140.667313,138.733763,81.326978,137.023558,-0.000516,0.029850,32.000000,-235.851124,138.820245,-0.024557,24.767995,0.683267,445310.780176,0.976516,20.005049,17.754605,2.792458,0.078052,0.029683,167.672958,32.000000,182.589105,282.261101,171.696124,150.341878,32.000000,146.062147,68.894865,66.083985,90.904973,64.594937,75.623757,55.139241,0.000000,51.746243,23.772152,0.000000,34.328103,29.321953,37.083724,59.486377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.540334,60.110231,139.010915,143.440620,102.445405,98.725735,29.235924,14.157876,138.409251,1.241418,58.703819,4.221031,142.255812,139.100113,140.620349,138.667410,81.328728,137.058145,-0.000516,0.029820,32.000000,-235.851140,138.776824,-0.024589,24.778669,0.683274,445325.219635,0.993399,20.093931,17.741366,2.795122,0.079236,0.022116,167.671567,32.000000,182.958750,190.230942,169.464796,149.846048,32.000000,146.780798,68.893049,66.085914,90.880381,64.594937,75.649143,55.139241,0.000000,51.633088,23.772152,0.000000,34.362210,29.235924,37.151516,59.489947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.898781,60.136611,139.125316,143.443409,102.442052,98.734612,28.821647,14.158304,138.316520,1.241353,58.738806,4.388445,142.120530,139.115875,140.582653,138.710864,81.378985,137.048616,-0.000517,0.029812,32.000000,-235.849236,138.774479,-0.024656,24.754488,0.686864,445593.970226,0.985138,20.335627,17.798233,2.810827,0.072456,0.030680,167.024472,32.000000,183.436061,192.728638,167.114319,150.027782,32.000000,146.681728,68.892126,66.115003,90.850721,64.594937,75.637329,55.139241,0.000000,51.863844,23.772152,0.000000,34.380518,28.821647,37.170811,59.473395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
