OSU 80 Ton Compressor Load Stand
49.798389,60.134962,139.069781,143.440899,102.423241,98.734644,29.469063,14.163013,138.365847,1.241049,58.638987,4.407286,142.098399,139.020098,140.617662,138.708402,81.367531,137.113071,-0.000517,0.029839,32.000000,-235.844199,138.806925,-0.024645,24.746804,0.681299,445415.215647,0.993907,19.973704,17.758275,2.788151,0.072768,0.031275,166.561014,32.000000,183.663140,125.774558,166.054236,150.600055,32.000000,145.628102,68.904682,66.121348,90.868955,64.594937,75.687085,55.139241,0.000000,51.696910,23.772152,0.000000,34.428765,29.469063,37.112044,59.476876,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.227988,60.134962,139.081362,143.440899,102.427960,98.734456,29.128464,14.154308,138.372505,1.241090,58.509472,4.307616,142.128268,139.082190,140.678292,138.755925,81.399449,137.019481,-0.000518,0.029828,32.000000,-235.855527,138.828404,-0.024595,24.748640,0.682775,445494.161100,0.974222,20.075903,17.800720,2.792656,0.074520,0.030724,167.111905,32.000000,183.383781,139.550748,168.845420,150.871031,32.000000,145.411093,68.915477,66.104249,90.830467,64.594937,75.677001,55.139241,0.000000,51.714479,23.772152,0.000000,34.449675,29.128464,37.075067,59.496418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.939294,60.119024,139.135220,143.442014,102.423235,98.731939,28.824392,14.157019,138.399405,1.240848,58.410717,4.320561,142.162960,139.066631,140.672757,138.687741,81.346900,137.079000,-0.000520,0.029841,32.000000,-235.852652,138.869132,-0.024667,24.701800,0.682775,445494.161100,0.974222,20.075903,17.800720,2.792656,0.068667,0.023999,167.812864,32.000000,182.783890,165.838559,170.685705,151.076756,32.000000,145.679416,68.929012,66.069055,90.834773,64.594937,75.680613,55.139241,0.000000,51.453561,23.772152,0.000000,34.455767,28.824392,37.101993,59.480446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.884832,60.069837,139.107965,143.435879,102.453849,98.737002,29.357447,14.157305,138.398547,1.240674,58.428423,4.326369,142.194619,139.139998,140.658043,138.794125,81.324130,137.033905,-0.000519,0.029804,32.000000,-235.854333,138.911675,-0.024801,24.685881,0.691591,445768.680439,0.998161,20.669005,17.723800,2.825250,0.073297,0.026812,167.708824,32.000000,182.570252,215.823480,171.700139,150.290131,32.000000,146.300129,68.933441,66.076001,90.860847,64.594937,75.724809,55.139241,0.000000,51.629734,23.772152,0.000000,34.475535,29.357447,37.123489,59.486200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.194439,60.017903,139.254543,143.415798,102.457097,98.742064,29.115128,14.156591,138.319710,1.240674,58.522360,4.245574,142.212977,139.137326,140.566292,138.724798,81.378919,137.062574,-0.000519,0.029785,32.000000,-235.850621,138.912104,-0.024829,24.648063,0.683206,445451.227901,0.975918,19.921349,17.806057,2.788582,0.074203,0.028967,167.148092,32.000000,183.124547,158.948808,168.814254,149.796832,32.000000,146.652497,68.918872,66.083476,90.861996,64.594937,75.731076,55.139241,0.000000,51.787513,23.772152,0.000000,34.439480,29.115128,36.948361,59.486672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.046983,60.017903,139.178282,143.415798,102.457770,98.747119,28.740143,14.159017,138.356131,1.240412,58.581873,4.316386,142.127652,139.096850,140.600919,138.690553,81.378288,137.070061,-0.000518,0.029775,32.000000,-235.850654,138.820714,-0.024861,24.654777,0.680154,445123.269178,0.977283,19.550087,17.765053,2.774302,0.077927,0.028278,166.951340,32.000000,183.628039,223.921955,166.585436,150.076384,32.000000,146.294961,68.932258,66.114416,90.860157,64.594937,75.792391,55.139241,0.000000,51.476890,23.772152,0.000000,34.395012,28.740143,37.042932,59.492750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.154506,60.033840,139.177213,143.414404,102.432219,98.750945,29.168373,14.155735,138.322450,1.240390,58.523375,4.296210,142.100334,139.158655,140.628428,138.681404,81.362311,137.147093,-0.000518,0.029790,32.000000,-235.854755,138.804868,-0.024848,24.664612,0.681897,445234.041499,0.993294,19.701984,17.769284,2.780953,0.070965,0.029413,166.527086,32.000000,183.707455,248.285812,166.631387,150.792022,32.000000,145.759592,68.928385,66.085518,90.839894,64.594937,75.728059,55.139241,0.000000,51.950790,23.772152,0.000000,34.414309,29.168373,36.938457,59.485973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.715522,60.065715,139.109640,143.419981,102.421022,98.754742,29.449520,14.162299,138.407301,1.240360,58.402186,4.323567,142.130638,139.179738,140.666467,138.761146,81.375386,137.179123,-0.000518,0.029793,32.000000,-235.846880,138.852712,-0.024837,24.656167,0.680026,445239.680344,0.976483,19.607126,17.822293,2.774969,0.072703,0.021860,167.234161,32.000000,182.928357,178.726464,169.436620,151.007089,32.000000,145.331428,68.939237,66.103493,90.840680,64.594937,75.785147,55.139241,0.000000,51.495538,23.772152,0.000000,34.419929,29.449520,36.959073,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.690322,60.046206,139.115199,143.421097,102.460370,98.762372,28.748506,14.157162,138.346594,1.240131,58.413037,4.246145,142.164700,139.160898,140.681024,138.687883,81.318879,137.130400,-0.000519,0.029792,32.000000,-235.852017,138.810374,-0.024892,24.740248,0.680026,445239.680344,0.976483,19.607126,17.822293,2.774969,0.074568,0.033926,167.818299,32.000000,182.780746,193.469241,171.237191,150.674071,32.000000,145.778828,68.941701,66.056357,90.829327,64.594937,75.766654,55.139241,0.000000,51.719598,23.772152,0.000000,34.461726,28.748506,37.116739,59.485590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.539023,60.051976,139.125413,143.425002,102.445460,98.773787,29.129535,14.155450,138.411074,1.240011,58.536326,4.185143,142.179390,139.110411,140.642016,138.670036,81.346755,137.138646,-0.000519,0.029792,32.000000,-235.855697,138.815514,-0.024940,24.786930,0.684859,445660.466164,1.001072,20.099114,17.857702,2.799644,0.076903,0.026723,167.778379,32.000000,182.643074,94.621980,170.594652,150.144913,32.000000,146.444614,68.943926,66.046083,90.863385,64.594937,75.757788,55.139241,0.000000,51.783330,23.772152,0.000000,34.454136,29.129535,37.065676,59.491363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.082409,60.051976,139.163911,143.425002,102.414015,98.785240,29.171090,14.156448,138.508665,1.239985,58.614313,4.229837,142.172302,139.145666,140.591161,138.722373,81.370369,137.199064,-0.000520,0.029766,32.000000,-235.851091,138.871172,-0.024932,24.791231,0.684046,445665.756323,0.984360,20.138732,17.843771,2.800753,0.083084,0.028945,166.904123,32.000000,183.185534,217.746994,167.993909,149.867429,32.000000,146.703111,68.915879,66.074637,90.847462,64.594937,75.797575,55.139241,0.000000,51.854090,23.772152,0.000000,34.468040,29.171090,36.998251,59.492946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.970437,60.051427,139.179202,143.425838,102.388775,98.796371,29.411070,14.159445,138.429452,1.240118,58.590843,4.305769,142.075514,139.129414,140.607398,138.727326,81.387487,137.116360,-0.000520,0.029723,32.000000,-235.848259,138.854100,-0.024648,24.782865,0.677857,445445.018876,0.978324,19.699533,17.839210,2.778698,0.077717,0.030328,166.846873,32.000000,183.662932,195.585797,166.027843,150.133333,32.000000,145.852314,68.925977,66.054337,90.836453,64.594937,75.778093,55.139241,0.000000,51.854848,23.772152,0.000000,34.476110,29.411070,37.056505,59.485088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.572911,60.053625,139.138878,143.430301,102.384723,98.800205,28.875626,14.163013,138.457209,1.240143,58.494830,4.279448,142.122049,139.178168,140.653256,138.849542,81.428084,137.169716,-0.000521,0.029731,32.000000,-235.846002,138.951157,-0.024634,24.797761,0.677857,445445.018876,0.978324,19.699533,17.839210,2.778698,0.073090,0.038407,166.761721,32.000000,183.615804,46.411717,167.459373,150.813976,32.000000,145.817534,68.934490,66.089560,90.849483,64.594937,75.838648,55.139241,0.000000,51.606226,23.772152,0.000000,34.484651,28.875626,36.988273,59.492927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.297851,60.055823,139.232706,143.433647,102.408020,98.809030,29.113591,14.155164,138.468809,1.239929,58.360590,4.224492,142.168608,139.142751,140.668438,138.827025,81.388260,137.102611,-0.000521,0.029727,32.000000,-235.850573,138.960604,-0.024633,24.758003,0.679947,445527.768781,0.972841,19.814493,17.782344,2.785231,0.069425,0.031456,167.268327,32.000000,182.727436,179.524365,170.044545,150.917546,32.000000,145.372723,68.933061,66.055609,90.842888,64.594937,75.794156,55.139241,0.000000,51.543018,23.772152,0.000000,34.495687,29.113591,37.132954,59.475952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.314276,60.055823,139.122818,143.433647,102.422373,98.817932,29.431581,14.158018,138.484084,1.239969,58.452275,4.130046,142.219702,139.166648,140.686631,138.728995,81.325802,137.211081,-0.000521,0.029730,32.000000,-235.851489,138.961010,-0.024642,24.713104,0.685467,445706.326601,0.999661,20.228393,17.767392,2.806752,0.072739,0.028117,167.799969,32.000000,182.652476,224.983508,171.656739,150.297477,32.000000,145.878270,68.926582,66.039102,90.832936,64.594937,75.885717,55.139241,0.000000,51.990138,23.772152,0.000000,34.506967,29.431581,36.998765,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.842632,60.045381,139.185585,143.430301,102.450745,98.820558,28.929653,14.157590,138.532688,1.239856,58.561431,4.303588,142.194340,139.172256,140.624375,138.832873,81.370128,137.162334,-0.000521,0.029749,32.000000,-235.854703,138.984403,-0.024616,24.687822,0.691345,445984.817571,0.997662,20.516939,17.774961,2.824316,0.074980,0.028486,167.701490,32.000000,182.720939,221.713007,170.105778,149.935717,32.000000,146.633967,68.912780,66.071111,90.841148,64.594937,75.839375,55.139241,0.000000,51.854351,23.772152,0.000000,34.505544,28.929653,36.989080,59.490694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.634767,60.048129,139.194340,143.433090,102.441614,98.825318,29.332497,14.152453,138.593089,1.239973,58.574475,4.252806,142.155242,139.217851,140.596710,138.812905,81.403378,137.249428,-0.000521,0.029779,32.000000,-235.859185,138.810723,-0.024640,24.669201,0.684713,445736.829785,0.992046,19.940538,17.821800,2.792501,0.074879,0.022302,166.764579,32.000000,183.349720,286.216569,167.611264,149.851934,32.000000,146.678033,68.903189,66.068158,90.838404,64.594937,75.884223,55.139241,0.000000,51.678157,23.772152,0.000000,34.513081,29.332497,37.018501,59.492887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.665249,60.032192,139.256644,143.431974,102.411552,98.830371,29.515561,14.158446,138.441038,1.240205,58.572749,4.209256,142.074605,139.160062,140.634120,138.718993,81.384903,137.188329,-0.000521,0.029766,32.000000,-235.852700,139.014791,-0.024679,24.650869,0.688512,445823.465645,0.982979,20.158670,17.830397,2.804372,0.068292,0.034000,166.619869,32.000000,183.580815,249.587573,166.154165,150.257102,32.000000,145.815578,68.902555,66.034587,90.827820,64.594937,75.843164,55.139241,0.000000,51.675635,23.772152,0.000000,34.523737,29.515561,37.107055,59.490615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.767446,60.032192,139.216027,143.431974,102.393537,98.840508,28.922265,14.159017,138.517771,1.240474,58.417780,4.215025,142.142583,139.239097,140.636988,138.792578,81.396394,137.223507,-0.000521,0.029786,32.000000,-235.850490,138.944551,-0.024673,24.687088,0.688858,445841.826710,0.976233,20.111103,17.819517,2.803905,0.075659,0.039620,167.048958,32.000000,183.524288,209.033470,168.224509,150.921888,32.000000,145.791277,68.913555,66.071472,90.805168,64.594937,75.937410,55.139241,0.000000,51.782833,23.772152,0.000000,34.514525,28.922265,37.119454,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.674494,60.017353,139.204055,143.431695,102.379949,98.845565,29.376345,14.156020,138.505948,1.240492,58.462064,4.233795,142.172905,139.118649,140.672744,138.828044,81.359138,137.176109,-0.000521,0.029775,32.000000,-235.851356,138.870091,-0.024695,24.756036,0.686148,445806.111376,0.994113,20.005173,17.824928,2.797331,0.079177,0.031389,167.440485,32.000000,182.711794,299.463165,170.471260,150.957605,32.000000,145.336263,68.921520,66.062788,90.807595,64.594937,75.884786,55.139241,0.000000,51.757029,23.772152,0.000000,34.504674,29.376345,37.114832,59.487645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.781618,60.032741,139.145941,143.433090,102.351485,98.853177,29.284226,14.156306,138.516530,1.240545,58.560712,4.194933,142.209400,139.209959,140.630640,138.785792,81.347726,137.266013,-0.000522,0.029766,32.000000,-235.856152,138.975940,-0.024661,24.750974,0.685611,445934.007726,0.980771,20.086676,17.839410,2.802325,0.072590,0.031170,167.636615,32.000000,182.679414,255.154405,171.733063,150.007242,32.000000,146.095075,68.896711,66.020384,90.824250,64.594937,75.942273,55.139241,0.000000,51.779478,23.772152,0.000000,34.507556,29.284226,37.114979,59.490016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.544139,60.040985,139.240920,143.439783,102.337979,98.862043,28.772848,14.155878,138.570037,1.240564,58.584681,4.180373,142.209602,139.202027,140.591311,138.860660,81.396186,137.344594,-0.000522,0.029723,32.000000,-235.853957,138.955443,-0.024659,24.799571,0.683912,445947.565324,0.981645,19.991047,17.894013,2.795127,0.069180,0.027143,167.537785,32.000000,183.076497,180.131348,169.409227,149.880235,32.000000,146.745698,68.911886,66.077301,90.823593,64.594937,75.934197,55.139241,0.000000,51.553798,23.772152,0.000000,34.527903,28.772848,37.090841,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.177920,60.040985,139.134877,143.439783,102.372097,98.871016,29.443282,14.159873,138.502120,1.240491,58.593654,4.212470,142.164499,139.203902,140.625943,138.885028,81.386967,137.255053,-0.000522,0.029728,32.000000,-235.847339,138.927949,-0.024659,24.802403,0.686751,446048.319118,1.004467,20.245647,17.883289,2.810442,0.085356,0.025370,166.771273,32.000000,183.437351,209.919749,167.128707,149.924223,32.000000,146.697555,68.904922,66.086154,90.820143,64.594937,75.976981,55.139241,0.000000,51.856623,23.772152,0.000000,34.542240,29.443282,37.053350,59.498355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.857430,60.038512,139.230540,143.433368,102.391668,98.881193,29.318218,14.158161,138.558918,1.240529,58.475627,4.208159,142.127334,139.203168,140.651260,138.810138,81.418684,137.269338,-0.000522,0.029699,32.000000,-235.845117,138.917100,-0.024737,24.762959,0.686751,446048.319118,1.004467,20.245647,17.883289,2.810442,0.070373,0.025512,166.576326,32.000000,183.721464,236.785960,166.302780,150.520513,32.000000,145.538233,68.916126,66.072383,90.800896,64.594937,76.004596,55.139241,0.000000,51.759328,23.772152,0.000000,34.546514,29.318218,37.072719,59.481853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.706499,60.041809,139.167009,143.428627,102.397682,98.886247,28.696302,14.155735,138.547666,1.240530,58.399516,4.286139,142.110650,139.269745,140.658721,138.809179,81.430488,137.254832,-0.000522,0.029696,32.000000,-235.850822,138.929685,-0.024786,24.769280,0.683026,445903.646901,0.979161,19.918359,17.824654,2.792574,0.074509,0.025445,167.231774,32.000000,183.215784,203.231427,169.182722,150.867764,32.000000,145.512418,68.916309,66.079654,90.770453,64.594937,75.995140,55.139241,0.000000,51.672849,23.772152,0.000000,34.552911,28.696302,37.078662,59.494490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.753131,60.065166,139.222104,143.422770,102.418739,98.888835,28.862398,14.156734,138.563865,1.240451,58.503500,4.243280,142.197230,139.248722,140.659124,138.884170,81.394416,137.333370,-0.000523,0.029676,32.000000,-235.851626,139.021237,-0.024733,24.733455,0.684908,445996.982124,1.003781,20.077943,17.805882,2.799775,0.077955,0.027732,167.706096,32.000000,182.617022,268.803996,171.274875,149.959177,32.000000,146.181881,68.912591,66.071338,90.813742,64.594937,76.039511,55.139241,0.000000,51.673512,23.772152,0.000000,34.565364,28.862398,36.973746,59.497873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.421600,60.064067,139.309149,143.416356,102.400303,98.893967,29.080988,14.161158,138.520075,1.240540,58.616784,4.254851,142.153769,139.255103,140.588326,138.886312,81.378113,137.277722,-0.000522,0.029651,32.000000,-235.845890,139.023213,-0.024777,24.706967,0.685522,446075.044776,0.978215,20.054896,17.878755,2.798325,0.070575,0.029177,167.162675,32.000000,183.219823,195.850420,168.423215,149.789200,32.000000,146.777152,68.894113,66.080311,90.819078,64.594937,76.010046,55.139241,0.000000,51.550860,23.772152,0.000000,34.598817,29.080988,37.071178,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.231926,60.064067,139.181742,143.416356,102.389644,98.904115,29.446593,14.155592,138.538861,1.240860,58.654042,4.134442,142.146810,139.233877,140.650434,138.814089,81.437139,137.269381,-0.000521,0.029651,32.000000,-235.850964,139.010469,-0.024851,24.692516,0.685522,446075.044776,0.978215,20.054896,17.878755,2.798325,0.081464,0.031539,166.599910,32.000000,183.526594,319.991299,166.646073,150.047202,32.000000,146.382773,68.908169,66.107338,90.828067,64.594937,76.076769,55.139241,0.000000,51.922761,23.772152,0.000000,34.608453,29.446593,37.132587,59.494933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.333587,60.056648,139.386165,143.417471,102.412384,98.914222,29.019736,14.163298,138.601973,1.240858,58.455808,4.227266,142.108268,139.278287,140.648658,138.938976,81.431195,137.298798,-0.000521,0.029673,32.000000,-235.847520,139.002022,-0.024901,24.678118,0.691830,446326.802483,0.996913,20.396204,17.869251,2.818791,0.073838,0.031274,166.579528,32.000000,183.720044,237.439163,166.904326,150.686539,32.000000,145.633338,68.897937,66.063721,90.814086,64.594937,76.053090,55.139241,0.000000,51.868551,23.772152,0.000000,34.611495,29.019736,37.129946,59.473385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.559635,60.041809,139.177338,143.421376,102.441801,98.929484,28.918262,14.151311,138.588515,1.240852,58.385708,4.173045,142.143058,139.240362,140.670468,138.854953,81.419007,137.251877,-0.000520,0.029701,32.000000,-235.858360,139.050240,-0.024822,24.662828,0.679213,445784.717874,0.967192,19.557688,17.806219,2.770782,0.077013,0.028842,167.369607,32.000000,183.038248,136.296053,169.720505,151.044896,32.000000,145.264064,68.908669,66.072405,90.804051,64.594937,76.138997,55.139241,0.000000,51.391922,23.772152,0.000000,34.620904,28.918262,36.982624,59.483200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.683326,60.041534,139.305968,143.418029,102.428896,98.937099,29.425759,14.154165,138.610654,1.240598,58.439143,4.129117,142.154542,139.272090,140.684277,138.806795,81.364108,137.353492,-0.000520,0.029714,32.000000,-235.853047,139.044773,-0.024833,24.679718,0.679109,445772.370144,0.979318,19.445806,17.826291,2.769248,0.069678,0.024564,167.677701,32.000000,182.543628,278.296510,171.295214,150.585168,32.000000,145.980294,68.898690,66.045300,90.846128,64.594937,76.119617,55.139241,0.000000,51.673796,23.772152,0.000000,34.613471,29.425759,36.955625,59.493359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.109458,60.041534,139.217790,143.418029,102.417416,98.944787,29.091453,14.154879,138.602869,1.240243,58.541724,4.239476,142.162169,139.308528,140.650090,138.884108,81.404033,137.329393,-0.000521,0.029735,32.000000,-235.852825,138.970434,-0.024829,24.686143,0.690489,446300.628096,0.999757,20.230369,17.815943,2.808280,0.074871,0.028909,167.592377,32.000000,182.630826,232.733566,170.830249,150.053233,32.000000,146.308723,68.917352,66.038178,90.843913,64.594937,76.141036,55.139241,0.000000,51.758493,23.772152,0.000000,34.620119,29.091453,37.323269,59.472933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.362951,60.042359,139.284224,143.419145,102.415828,98.952404,28.829621,14.158732,138.581553,1.239994,58.522042,4.304405,142.110495,139.215321,140.580273,138.905237,81.389661,137.394951,-0.000519,0.029733,32.000000,-235.848644,139.001208,-0.024850,24.708121,0.688775,446365.654143,0.979902,20.101697,17.919638,2.803878,0.070960,0.029353,166.852968,32.000000,183.328641,298.702593,167.976339,149.590286,32.000000,146.520807,68.870853,66.041132,90.830908,64.594937,76.162241,55.139241,0.000000,51.945783,23.772152,0.000000,34.627862,28.829621,37.096123,59.487803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.785949,60.043733,139.252319,143.418029,102.424508,98.959932,29.505159,14.154736,138.609101,1.240064,58.479202,4.192876,142.036425,139.306265,140.604309,138.880217,81.436105,137.281747,-0.000520,0.029706,32.000000,-235.853460,139.056765,-0.024850,24.738202,0.681667,446074.211525,0.981976,19.661217,17.868142,2.778274,0.071138,0.029728,166.646067,32.000000,183.561703,184.369168,165.979136,150.215704,32.000000,146.193354,68.896458,66.040143,90.854179,64.594937,76.161152,55.139241,0.000000,51.368392,23.772152,0.000000,34.634897,29.505159,37.053497,59.490763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.892374,60.007461,139.370362,143.409105,102.426707,98.972831,28.980351,14.160159,138.651460,1.240075,58.422291,4.226075,142.117721,139.330121,140.652373,138.950994,81.452390,137.356874,-0.000518,0.029720,32.000000,-235.850495,139.128104,-0.024805,24.768834,0.685472,446274.993228,0.975282,19.997553,17.813193,2.797020,0.077744,0.034690,166.552155,32.000000,183.494507,162.840220,167.644340,150.794703,32.000000,145.561508,68.864980,66.071092,90.839512,64.594937,76.192789,55.139241,0.000000,51.654152,23.772152,0.000000,34.643491,28.980351,37.082990,59.490055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.862935,60.007461,139.303454,143.409105,102.455321,98.980323,28.897514,14.152881,138.638462,1.240430,58.338590,4.269478,142.119026,139.337035,140.691673,138.982994,81.417877,137.326905,-0.000517,0.029699,32.000000,-235.857610,139.114626,-0.024775,24.792831,0.683578,446194.122907,0.990650,19.851177,17.832979,2.793420,0.059509,0.024676,167.457477,32.000000,182.761458,311.129604,170.033524,150.924919,32.000000,145.485133,68.870966,66.026237,90.844245,64.594937,76.231941,55.139241,0.000000,51.629739,23.772152,0.000000,34.611597,28.897514,37.087833,59.481636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.119939,59.995371,139.317687,143.414961,102.462111,98.982878,29.470826,14.162442,138.660935,1.240217,58.317351,4.163546,142.195757,139.363235,140.667627,138.957678,81.388066,137.309042,-0.000517,0.029720,32.000000,-235.845917,139.202667,-0.024775,24.826794,0.683578,446194.122907,0.990650,19.851177,17.832979,2.793420,0.066654,0.030439,167.711506,32.000000,182.585058,139.673566,171.659298,150.294772,32.000000,146.065203,68.893959,66.026378,90.857275,64.594937,76.244935,55.139241,0.000000,51.806452,23.772152,0.000000,34.600453,29.470826,37.011531,59.492986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.398058,59.978059,139.245377,143.411336,102.455062,98.990481,28.959070,14.157876,138.607010,1.240077,58.503806,4.240686,142.182586,139.323433,140.624494,138.889223,81.415593,137.321779,-0.000516,0.029720,32.000000,-235.854090,139.115705,-0.024790,24.813287,0.678300,446210.291571,0.969367,19.604255,17.874339,2.779686,0.071056,0.031374,167.481913,32.000000,182.706820,74.838683,169.702452,149.828781,32.000000,146.203978,68.848508,66.037055,90.852920,64.594937,76.247347,55.139241,0.000000,51.496033,23.772152,0.000000,34.599684,28.959070,37.262007,59.479345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.671646,59.985479,139.316728,143.400459,102.447623,99.000337,29.141279,14.161729,138.659567,1.240351,58.548419,4.247300,142.127232,139.370352,140.593206,139.006184,81.447025,137.325959,-0.000516,0.029731,32.000000,-235.848270,139.141748,-0.024790,24.845178,0.689425,446596.767344,1.002384,20.334714,17.852927,2.818843,0.070053,0.031917,166.795088,32.000000,183.391314,305.088255,167.421547,149.453161,32.000000,146.688350,68.828345,66.065185,90.859718,64.594937,76.304008,55.139241,0.000000,51.383855,23.772152,0.000000,34.579268,29.141279,37.146527,59.475096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.006012,59.985479,139.312287,143.400459,102.439766,99.005448,29.486158,14.160730,138.695015,1.240359,58.474481,4.205529,142.070745,139.321557,140.642532,139.005185,81.475686,137.411314,-0.000516,0.029737,32.000000,-235.846155,139.175828,-0.024491,24.838412,0.684753,446430.165346,0.990209,20.057755,17.823502,2.804754,0.067542,0.033700,166.625020,32.000000,183.748827,209.493991,165.983908,150.449634,32.000000,145.847178,68.829394,66.053731,90.849602,64.594937,76.280425,55.139241,0.000000,51.751211,23.772152,0.000000,34.583634,29.486158,36.988713,59.489799,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.850366,59.996195,139.352734,143.410220,102.450470,99.009247,28.992944,14.157162,138.697985,1.240442,58.400587,4.188967,142.132153,139.419780,140.686021,139.020034,81.474517,137.354693,-0.000516,0.029724,32.000000,-235.852673,139.162471,-0.024484,24.824197,0.679826,446203.415528,0.971487,19.711825,17.835817,2.785911,0.077829,0.032485,166.788048,32.000000,183.387393,145.992343,168.436442,150.890706,32.000000,145.237286,68.879805,66.066789,90.859785,64.594937,76.350302,55.139241,0.000000,51.623293,23.772152,0.000000,34.592198,28.992944,37.041391,59.488885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.693797,59.990150,139.292031,143.410499,102.449559,99.013012,29.348756,14.154736,138.760934,1.240490,58.365510,4.148368,142.107782,139.315563,140.640880,138.945734,81.437698,137.403851,-0.000516,0.029692,32.000000,-235.849198,139.199366,-0.024449,24.843342,0.682841,446327.529819,0.991472,19.883348,17.809807,2.795420,0.073111,0.027946,167.465106,32.000000,182.764615,89.105788,170.626363,150.788445,32.000000,145.399831,68.850044,66.032759,90.871146,64.594937,76.337057,55.139241,0.000000,51.638509,23.772152,0.000000,34.591566,29.348756,37.114538,59.485944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.985546,60.014880,139.376964,143.410778,102.498086,99.025725,28.737318,14.163441,138.747248,1.240454,58.411865,4.157235,142.193947,139.485927,140.651229,138.908642,81.418026,137.360319,-0.000515,0.029696,32.000000,-235.848033,139.129592,-0.024412,24.832249,0.684437,446498.642178,0.982865,20.039454,17.870222,2.803006,0.081068,0.038202,167.844882,32.000000,182.639278,189.820367,171.368075,150.031175,32.000000,146.228978,68.845874,66.014818,90.892181,64.594937,76.375758,55.139241,0.000000,51.731952,23.772152,0.000000,34.583528,28.737318,37.072132,59.471811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.263357,60.016529,139.436712,143.407431,102.521284,99.034718,29.267962,14.156306,138.717885,1.240512,58.490196,4.253248,142.156880,139.367376,140.607947,138.997175,81.417403,137.337676,-0.000513,0.029696,32.000000,-235.851726,139.131430,-0.024409,24.818060,0.680848,446442.761388,0.971888,19.766917,17.866874,2.788504,0.070631,0.029564,167.069257,32.000000,182.973612,305.051532,169.073055,149.749645,32.000000,146.367554,68.819789,66.016161,90.877391,64.594937,76.351428,55.139241,0.000000,51.760759,23.772152,0.000000,34.609959,29.267962,36.982624,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.538483,60.016529,139.301392,143.407431,102.550772,99.046244,29.207494,14.159303,138.662698,1.240474,58.591913,4.250559,142.130998,139.398104,140.618472,139.052651,81.480227,137.412989,-0.000513,0.029697,32.000000,-235.847254,139.105222,-0.024410,24.813077,0.680848,446442.761388,0.971888,19.766917,17.866874,2.788504,0.063219,0.029183,166.702808,32.000000,183.602508,149.127284,166.846561,149.849719,32.000000,146.587342,68.857361,66.052608,90.909579,64.594937,76.443529,55.139241,0.000000,51.396502,23.772152,0.000000,34.614210,29.207494,37.069931,59.487891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.968980,60.020376,139.386444,143.403527,102.542604,99.060233,28.898024,14.160872,138.707252,1.240660,58.489860,4.202586,142.093909,139.455137,140.615083,139.019995,81.443681,137.495526,-0.000513,0.029678,32.000000,-235.849290,139.190818,-0.024454,24.837232,0.677333,446332.123603,0.973587,19.477837,17.858750,2.774123,0.064441,0.023871,166.806985,32.000000,183.767551,257.316407,166.372073,150.571908,32.000000,145.476506,68.833332,66.054347,90.845880,64.594937,76.425704,55.139241,0.000000,51.579219,23.772152,0.000000,34.620896,28.898024,37.155551,59.484538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.929100,60.047580,139.400387,143.402690,102.569795,99.066633,29.466735,14.155021,138.759095,1.240807,58.354097,4.190725,142.132621,139.291706,140.718342,139.002247,81.505108,137.475473,-0.000512,0.029669,32.000000,-235.853174,139.205036,-0.024481,24.799047,0.687997,446694.829269,0.991423,20.227070,17.832078,2.811983,0.074123,0.028968,167.083929,32.000000,183.058883,209.257765,169.190785,150.934824,32.000000,145.529070,68.840424,66.076053,90.877904,64.594937,76.460848,55.139241,0.000000,51.561018,23.772152,0.000000,34.624280,29.466735,37.044179,59.490153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.269619,60.020101,139.377295,143.395160,102.608268,99.076664,29.297336,14.158732,138.667194,1.240824,58.330253,4.234070,142.143787,139.415151,140.680025,139.019322,81.450235,137.412418,-0.000513,0.029658,32.000000,-235.851103,139.122925,-0.024490,24.802744,0.683050,446549.689655,0.974536,19.853341,17.837180,2.791967,0.069863,0.025340,167.480654,32.000000,182.703155,145.385721,171.045966,150.612251,32.000000,145.450628,68.816803,66.010664,90.862490,64.594937,76.489477,55.139241,0.000000,51.702160,23.772152,0.000000,34.658539,29.297336,37.076167,59.491481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.986989,60.020101,139.384070,143.395160,102.622880,99.084160,28.814453,14.156163,138.753699,1.241206,58.404115,4.243684,142.158172,139.419597,140.630350,139.038755,81.405112,137.475145,-0.000513,0.029639,32.000000,-235.852033,139.172240,-0.024431,24.825037,0.683050,446549.689655,0.974536,19.853341,17.837180,2.791967,0.070682,0.026007,167.883508,32.000000,182.710988,197.789937,171.152521,149.837265,32.000000,145.995399,68.788779,66.017985,90.893579,64.594937,76.497650,55.139241,0.000000,51.379860,23.772152,0.000000,34.636776,28.814453,37.220774,59.492759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.103370,60.001416,139.487900,143.387351,102.639725,99.095964,29.433264,14.152167,138.711786,1.241242,58.482094,4.186409,142.150688,139.380692,140.566432,139.041115,81.454901,137.329946,-0.000514,0.029636,32.000000,-235.859307,139.066270,-0.024436,24.802902,0.677660,446461.036158,0.972898,19.474972,17.861796,2.772595,0.079512,0.029304,167.002596,32.000000,183.196099,114.396466,168.165144,149.768874,32.000000,146.714441,68.803929,66.011922,90.914490,64.594937,76.525493,55.139241,0.000000,51.736144,23.772152,0.000000,34.620977,29.433264,37.092528,59.492061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.885330,59.988501,139.339686,143.380657,102.654497,99.104840,29.366201,14.156163,138.678027,1.240967,58.543324,4.239785,142.081542,139.402305,140.578896,139.047556,81.480509,137.455393,-0.000516,0.029636,32.000000,-235.850066,139.076793,-0.024468,24.794195,0.680818,446612.010256,0.972082,19.627371,17.817541,2.784002,0.070123,0.038270,166.485868,32.000000,183.651199,212.304736,166.462797,150.115891,32.000000,146.187752,68.787089,66.045472,90.915932,64.594937,76.592110,55.139241,0.000000,51.461750,23.772152,0.000000,34.621212,29.366201,37.071178,59.488619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.167541,60.020926,139.437474,143.377868,102.656978,99.113726,28.755885,14.155592,138.815561,1.240902,58.422215,4.208189,142.091047,139.392599,140.627566,139.069802,81.533768,137.470167,-0.000517,0.029615,32.000000,-235.855554,139.161391,-0.024571,24.820447,0.683708,446717.989673,0.979040,19.839498,17.852145,2.793200,0.075814,0.026406,166.642929,32.000000,183.834840,304.157808,167.211161,150.664947,32.000000,145.473059,68.804880,66.052482,90.887633,64.594937,76.554524,55.139241,0.000000,51.549052,23.772152,0.000000,34.606790,28.755885,37.303386,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.683754,60.020926,139.350780,143.377868,102.693562,99.125230,29.327244,14.154593,138.710943,1.240954,58.278876,4.231068,142.127343,139.498775,140.681970,139.006708,81.491598,137.380039,-0.000517,0.029647,32.000000,-235.850488,139.180787,-0.024591,24.782026,0.679274,446533.091748,0.993810,19.580792,17.805974,2.779436,0.075270,0.027770,167.340971,32.000000,182.826983,77.570306,169.839389,150.986808,32.000000,145.526749,68.777771,66.076146,90.911515,64.594937,76.616916,55.139241,0.000000,51.411374,23.772152,0.000000,34.639885,29.327244,37.122902,59.499132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.810327,60.008835,139.427590,143.378705,102.686563,99.131562,29.421514,14.157019,138.689834,1.240631,58.369061,4.206530,142.201075,139.444106,140.698667,139.017446,81.458778,137.481225,-0.000516,0.029647,32.000000,-235.849865,139.111912,-0.024593,24.790733,0.687404,446948.727701,0.985000,20.080645,17.804892,2.804755,0.075391,0.022635,167.582196,32.000000,182.597147,307.174641,171.588553,150.474774,32.000000,145.739621,68.797513,66.013823,90.926830,64.594937,76.641702,55.139241,0.000000,51.557716,23.772152,0.000000,34.630977,29.421514,37.026864,59.496536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.966625,59.975312,139.329148,143.375916,102.710445,99.132859,29.150854,14.157305,138.769713,1.240592,58.469851,4.225333,142.170169,139.389255,140.646976,139.060758,81.423258,137.406257,-0.000516,0.029679,32.000000,-235.853186,139.149235,-0.024587,24.807780,0.685612,446950.032404,0.979134,19.937419,17.886269,2.799170,0.072503,0.027228,167.730913,32.000000,182.759118,239.144776,170.464018,149.744041,32.000000,146.413042,68.782680,66.029793,90.935020,64.594937,76.652847,55.139241,0.000000,51.613513,23.772152,0.000000,34.632444,29.150854,37.276167,59.498336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.966122,59.983280,139.452199,143.376474,102.706098,99.136627,29.455668,14.157162,138.771859,1.240592,58.587274,4.224378,142.114269,139.396616,140.554118,139.006995,81.465858,137.451168,-0.000517,0.029713,32.000000,-235.858574,139.145176,-0.024606,24.787009,0.682211,446885.763546,0.984752,19.742315,17.885816,2.788444,0.068250,0.025885,166.863115,32.000000,183.478695,277.473716,167.604013,149.902706,32.000000,146.796837,68.754860,66.063166,90.918851,64.594937,76.666962,55.139241,0.000000,51.613461,23.772152,0.000000,34.595865,29.455668,37.142418,59.492533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.827976,59.983280,139.378676,143.376474,102.726166,99.140410,29.062236,14.157162,138.744401,1.240452,58.585344,4.147545,142.067565,139.377693,140.622460,139.052955,81.510628,137.411664,-0.000517,0.029726,32.000000,-235.849886,139.174708,-0.024638,24.804502,0.683427,446833.804227,0.974630,19.750804,17.864769,2.790935,0.068603,0.023386,166.441968,32.000000,183.666441,382.042934,166.064326,150.285518,32.000000,145.975016,68.768186,66.068197,90.931963,64.594937,76.711167,55.139241,0.000000,51.514012,23.772152,0.000000,34.600367,29.062236,37.163988,59.482433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.571742,60.005812,139.469168,143.380936,102.742041,99.149974,29.129880,14.160730,138.673768,1.240483,58.407149,4.201144,142.067305,139.404425,140.634097,139.141598,81.512461,137.405274,-0.000518,0.029701,32.000000,-235.848941,139.152986,-0.024615,24.807622,0.684735,446848.047317,0.990873,19.893600,17.801042,2.797197,0.074564,0.029097,166.819334,32.000000,183.770832,346.687432,167.859900,150.709361,32.000000,145.229814,68.750036,66.091676,90.890850,64.594937,76.735359,55.139241,0.000000,51.273694,23.772152,0.000000,34.620668,29.129880,37.175140,59.480869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.162643,59.996470,139.435485,143.380936,102.766332,99.160160,28.754148,14.159873,138.727173,1.240511,58.406698,4.262988,142.127480,139.409768,140.662152,138.990149,81.498512,137.494690,-0.000518,0.029728,32.000000,-235.848650,139.251656,-0.024594,24.780111,0.689141,447068.201640,0.994344,20.181794,17.796141,2.813481,0.071776,0.026913,167.569153,32.000000,182.856554,214.944752,170.057498,151.067799,32.000000,145.406616,68.776257,66.070458,90.896487,64.594937,76.699275,55.139241,0.000000,51.386606,23.772152,0.000000,34.612386,28.754148,37.156651,59.493035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.883739,59.996470,139.421675,143.380657,102.795221,99.164637,29.411797,14.159588,138.741597,1.240212,58.464429,4.204713,142.191851,139.432483,140.640687,138.909841,81.442097,137.443474,-0.000520,0.029728,32.000000,-235.846968,139.109423,-0.024544,24.766841,0.680712,446780.476243,0.994378,19.561378,17.852995,2.779668,0.073208,0.024235,167.661837,32.000000,182.589246,186.697518,171.466719,150.111776,32.000000,145.963466,68.775039,66.026296,90.896153,64.594937,76.778123,55.139241,0.000000,51.383324,23.772152,0.000000,34.611800,29.411797,37.129065,59.493910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.300134,60.018178,139.508695,143.385677,102.799648,99.174836,29.366177,14.164725,138.724507,1.239854,58.586619,4.283597,142.134576,139.397002,140.594424,138.973814,81.465216,137.417432,-0.000521,0.029730,32.000000,-235.844618,139.233503,-0.024546,24.755197,0.680712,446780.476243,0.994378,19.561378,17.852995,2.779668,0.067826,0.038126,167.449129,32.000000,182.947565,419.664348,169.646559,149.653555,32.000000,146.429051,68.734921,66.033157,90.881363,64.594937,76.780011,55.139241,0.000000,51.529887,23.772152,0.000000,34.611213,29.366177,37.091281,59.489396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
