OSU 80 Ton Compressor Load Stand
49.537285,60.018178,139.388242,143.385677,102.777163,99.177427,28.735547,14.157876,138.785647,1.239812,58.555800,4.177985,142.079810,139.459644,140.576009,139.077138,81.432153,137.420377,-0.000523,0.029724,32.000000,-235.851467,139.158453,-0.024598,24.752443,0.685321,447070.390675,0.978167,19.849112,17.884836,2.794932,0.068753,0.028306,166.880926,32.000000,183.507426,140.136764,167.164759,149.793279,32.000000,146.851015,68.723292,66.026494,90.862419,64.594937,76.852391,55.139241,0.000000,51.290810,23.772152,0.000000,34.634062,28.735547,36.971839,59.486426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.212571,60.013232,139.479320,143.380099,102.747584,99.182513,29.512381,14.155021,138.735069,1.239934,58.509982,4.212166,142.046569,139.416171,140.623300,139.046740,81.484680,137.383895,-0.000522,0.029721,32.000000,-235.853174,139.211562,-0.024592,24.725194,0.679800,446855.262759,0.970926,19.441694,17.849222,2.773525,0.074116,0.026153,166.550991,32.000000,183.681878,224.651085,165.762805,150.525210,32.000000,145.615485,68.762446,66.041594,90.876727,64.594937,76.815996,55.139241,0.000000,51.263651,23.772152,0.000000,34.632016,29.512381,37.273012,59.487567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.824229,60.013781,139.377855,143.378426,102.737632,99.190129,29.316673,14.157447,138.711999,1.239851,58.428572,4.258938,142.089879,139.471287,140.652109,139.115661,81.503567,137.336206,-0.000521,0.029705,32.000000,-235.851240,139.155904,-0.024543,24.735029,0.691035,447379.372673,1.009072,20.229963,17.883698,2.813805,0.072865,0.027310,166.955472,32.000000,183.271006,174.962234,168.496021,150.829065,32.000000,145.345603,68.769954,66.060383,90.860990,64.594937,76.892036,55.139241,0.000000,51.319463,23.772152,0.000000,34.634213,29.316673,37.055771,59.490891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.861214,60.037413,139.477096,143.377868,102.742877,99.197751,28.677505,14.161158,138.727150,1.240026,58.428333,4.194587,142.120333,139.355100,140.664969,139.104541,81.476320,137.385460,-0.000521,0.029701,32.000000,-235.845071,139.184740,-0.024646,24.706547,0.681862,446897.453107,0.968032,19.526761,17.813660,2.777777,0.076369,0.025709,167.759902,32.000000,182.782009,414.455755,170.712473,150.873976,32.000000,145.661433,68.781801,66.037249,90.891944,64.594937,76.845510,55.139241,0.000000,51.318549,23.772152,0.000000,34.637035,28.677505,37.118794,59.489966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.022024,60.037413,139.424773,143.377868,102.788873,99.205364,29.285498,14.158874,138.700678,1.240530,58.535489,4.250294,142.143516,139.388704,140.625258,138.996158,81.438449,137.373056,-0.000522,0.029701,32.000000,-235.845879,139.157168,-0.024642,24.703479,0.687117,447125.623768,0.982927,19.927978,17.771881,2.797391,0.069669,0.026232,167.718632,32.000000,182.511643,93.408116,171.305682,149.984938,32.000000,146.271831,68.785344,66.041637,90.900643,64.594937,76.933860,55.139241,0.000000,51.509634,23.772152,0.000000,34.664835,29.285498,37.324002,59.483662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.831218,60.042634,139.453400,143.373127,102.805194,99.209236,29.324669,14.158732,138.708544,1.240496,58.579738,4.223511,142.135960,139.429996,140.579691,138.986074,81.461338,137.430374,-0.000522,0.029661,32.000000,-235.851431,139.170567,-0.024638,24.715831,0.685324,447231.349601,0.979908,19.747239,17.854689,2.787268,0.084469,0.029575,167.194177,32.000000,183.019633,203.254898,168.653433,149.737119,32.000000,146.452248,68.777562,66.035080,90.881576,64.594937,76.923965,55.139241,0.000000,51.452064,23.772152,0.000000,34.676396,29.324669,37.037136,59.480977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.028227,60.029169,139.398822,143.370617,102.807080,99.215584,28.663976,14.160587,138.706640,1.240553,58.534897,4.176960,142.069650,139.447674,140.583484,139.000804,81.495583,137.417048,-0.000522,0.029655,32.000000,-235.846297,139.235891,-0.024373,24.696660,0.688089,447325.646229,0.982772,19.949598,17.859310,2.798515,0.076292,0.029831,166.911558,32.000000,183.611522,157.442087,166.497990,149.841170,32.000000,146.478464,68.764631,66.038366,90.896424,64.594937,76.968676,55.139241,0.000000,51.516724,23.772152,0.000000,34.683477,28.663976,37.117106,59.486750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.369256,59.989325,139.433502,143.364203,102.782499,99.227058,29.456299,14.158874,138.759679,1.240258,58.435855,4.189217,142.065924,139.456728,140.608535,139.067869,81.518070,137.488957,-0.000522,0.029671,32.000000,-235.850960,139.253431,-0.024376,24.740300,0.685348,447155.895925,1.001101,19.732595,17.818669,2.786403,0.064423,0.025737,166.701484,32.000000,183.665040,369.304858,166.318331,150.681013,32.000000,145.890374,68.795078,66.037228,90.908954,64.594937,77.004879,55.139241,0.000000,51.621726,23.772152,0.000000,34.675277,29.456299,37.311456,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.584062,59.989325,139.461277,143.364203,102.776392,99.238504,29.203046,14.157019,138.750306,1.240642,58.276882,4.148052,142.097476,139.513925,140.646672,139.149948,81.488417,137.456739,-0.000523,0.029664,32.000000,-235.850521,139.223350,-0.024398,24.754200,0.679096,446913.857135,0.966928,19.341868,17.830687,2.768226,0.076469,0.031406,167.156873,32.000000,182.863941,434.008223,169.296803,150.827874,32.000000,145.112605,68.790662,66.041970,90.870704,64.594937,77.007562,55.139241,0.000000,51.196468,23.772152,0.000000,34.637108,29.203046,36.935229,59.499752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.023825,59.965969,139.461844,143.362250,102.786149,99.245076,28.986100,14.158446,138.767423,1.240624,58.390735,4.122352,142.157506,139.413234,140.695307,139.075264,81.479191,137.394666,-0.000522,0.029667,32.000000,-235.849913,139.203892,-0.024396,24.783704,0.690986,447485.038044,0.992424,20.152509,17.844881,2.812623,0.070929,0.029487,167.756547,32.000000,182.638471,716.778416,171.137641,150.532603,32.000000,145.608027,68.817559,66.031018,90.942571,64.594937,77.022663,55.139241,0.000000,51.571555,23.772152,0.000000,34.611413,28.986100,37.147407,59.478745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.061822,59.974487,139.363545,143.365597,102.800991,99.249028,29.470431,14.158874,138.660146,1.240620,58.536298,4.103125,142.124464,139.427202,140.596189,139.014901,81.463391,137.333062,-0.000523,0.029683,32.000000,-235.850632,139.125188,-0.024409,24.823804,0.690986,447485.038044,0.992424,20.152509,17.844881,2.812623,0.069651,0.027843,167.813827,32.000000,182.498628,419.766957,170.787783,149.912976,32.000000,146.642037,68.758025,65.983377,90.888062,64.594937,77.069479,55.139241,0.000000,51.392056,23.772152,0.000000,34.605761,29.470431,36.958046,59.499536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.960631,60.037962,139.448495,143.371175,102.823566,99.256670,29.219104,14.156163,138.673451,1.240281,58.654419,4.131440,142.130891,139.394638,140.560795,138.973564,81.476394,137.379813,-0.000523,0.029687,32.000000,-235.853344,139.121498,-0.024395,24.814625,0.681273,447276.102336,0.973174,19.643266,17.810547,2.783829,0.079301,0.037163,166.824522,32.000000,183.100543,444.101945,167.914026,149.805486,32.000000,146.441895,68.783282,66.012469,90.885132,64.594937,77.086034,55.139241,0.000000,51.447682,23.772152,0.000000,34.609776,29.219104,37.094289,59.504561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.829474,60.037962,139.272678,143.371175,102.840276,99.261785,28.833893,14.152595,138.697995,1.240247,58.655306,4.109841,142.075417,139.432342,140.591181,139.024268,81.496910,137.372980,-0.000523,0.029711,32.000000,-235.859534,139.131473,-0.024387,24.838753,0.683659,447427.856130,0.983972,19.811156,17.819988,2.791168,0.072040,0.029429,166.677300,32.000000,183.616109,753.345512,166.030722,150.020737,32.000000,146.236430,68.779197,66.060067,90.917985,64.594937,77.110157,55.139241,0.000000,51.415463,23.772152,0.000000,34.674064,28.833893,37.157825,59.479837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.979557,60.062143,139.457431,143.378426,102.862531,99.263066,29.452605,14.155878,138.739358,1.240075,58.453440,4.205226,142.038268,139.441497,140.633404,139.100727,81.500506,137.437641,-0.000523,0.029727,32.000000,-235.855104,139.210297,-0.024451,24.841270,0.684197,447490.122361,1.000055,19.946730,17.796193,2.794986,0.075045,0.029712,166.780759,32.000000,183.580476,301.271543,166.942647,150.705352,32.000000,145.648813,68.783360,66.046317,90.877401,64.594937,77.179140,55.139241,0.000000,51.518215,23.772152,0.000000,34.705136,29.452605,37.070004,59.484233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.158094,60.064616,139.434099,143.373406,102.856500,99.256702,29.336138,14.154308,138.712782,1.239864,58.469441,4.153463,142.175561,139.428997,140.684231,139.062813,81.475251,137.439499,-0.000524,0.029741,32.000000,-235.856019,139.118827,-0.024494,24.804056,0.682778,447431.849030,0.975890,19.815796,17.823628,2.790289,0.068149,0.025955,167.749591,32.000000,182.541705,798.367290,171.522855,150.270931,32.000000,145.932890,68.767753,66.008562,90.897366,64.594937,77.098536,55.139241,0.000000,51.531610,23.772152,0.000000,34.721431,29.336138,37.101699,59.490134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.530690,60.054999,139.435555,143.374243,102.862721,99.256756,29.401474,14.154165,138.690575,1.239860,58.589115,4.101178,142.159137,139.435380,140.607138,139.032357,81.454154,137.535342,-0.000524,0.029750,32.000000,-235.850752,139.181827,-0.024490,24.787691,0.680920,447348.516219,0.975874,19.634208,17.849776,2.779892,0.074370,0.025982,167.883811,32.000000,182.642544,531.278897,170.053637,149.830074,32.000000,146.289584,68.733311,66.011114,90.904437,64.594937,77.186180,55.139241,0.000000,51.287948,23.772152,0.000000,34.732163,29.401474,37.131193,59.482964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.885328,60.050602,139.434756,143.369223,102.871369,99.254240,28.720834,14.158161,138.718596,1.239783,58.636894,4.149031,142.101535,139.410176,140.576669,139.028529,81.496878,137.364344,-0.000523,0.029757,32.000000,-235.849871,139.089559,-0.024457,24.768677,0.691010,447748.687412,0.987246,20.273640,17.916850,2.815135,0.072451,0.027768,166.751281,32.000000,183.286739,390.008101,167.390454,149.782686,32.000000,146.515129,68.715280,66.032213,90.911880,64.594937,77.166132,55.139241,0.000000,51.127060,23.772152,0.000000,34.731979,28.720834,37.272939,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.000744,60.050602,139.422474,143.369223,102.894412,99.256772,29.309563,14.155592,138.761136,1.239429,58.511366,4.206727,142.019239,139.334690,140.597069,139.071595,81.513868,137.387567,-0.000521,0.029747,32.000000,-235.850473,139.174770,-0.024450,24.761569,0.686033,447439.325861,1.002713,19.901603,17.792079,2.795106,0.081104,0.037200,166.531294,32.000000,183.696356,372.127716,165.894629,150.376824,32.000000,145.755708,68.720330,66.023105,90.929095,64.594937,77.229118,55.139241,0.000000,51.432999,23.772152,0.000000,34.736368,29.309563,37.043666,59.481302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.594165,60.039336,139.443628,143.375637,102.867353,99.261941,29.322220,14.158304,138.717922,1.239465,58.396861,4.128869,142.058934,139.344089,140.659098,139.129882,81.533899,137.245158,-0.000522,0.029744,32.000000,-235.851531,139.244702,-0.024549,24.741428,0.684413,447350.530096,0.980104,19.782387,17.786236,2.788408,0.076007,0.031243,166.984661,32.000000,183.492938,208.131192,167.977308,150.804095,32.000000,145.328130,68.702305,66.037959,90.915302,64.594937,77.228536,55.139241,0.000000,51.461765,23.772152,0.000000,34.733233,29.322220,37.225763,59.472008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.842935,60.029169,139.407619,143.368107,102.853239,99.265865,29.459379,14.159303,138.727583,1.239311,58.430266,4.190782,142.118441,139.374777,140.655013,139.073349,81.499907,137.379851,-0.000521,0.029766,32.000000,-235.848565,139.130838,-0.024631,24.703820,0.691360,447560.253577,0.988534,20.192027,17.697823,2.811694,0.067079,0.032454,167.432602,32.000000,182.621742,167.527973,170.456880,150.972559,32.000000,145.318464,68.694142,65.982657,90.917711,64.594937,77.274280,55.139241,0.000000,51.234244,23.772152,0.000000,34.731531,29.459379,36.983138,59.489258,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.975428,60.029993,139.548282,143.368107,102.834055,99.265306,29.055320,14.161158,138.723718,1.239312,58.454444,4.168922,142.173335,139.370433,140.625203,139.000886,81.425356,137.380890,-0.000519,0.029781,32.000000,-235.847366,139.135793,-0.024614,24.716802,0.681483,447252.607867,0.995278,19.529835,17.812323,2.775941,0.077688,0.027488,167.662248,32.000000,182.458908,320.757272,171.817905,150.043379,32.000000,146.075269,68.685548,65.989463,90.939121,64.594937,77.291060,55.139241,0.000000,51.446882,23.772152,0.000000,34.736376,29.055320,37.234567,59.491481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.172773,60.019826,139.441173,143.369780,102.836803,99.265338,28.841694,14.157447,138.726055,1.239446,58.558268,4.107871,142.186396,139.473734,140.616798,139.023253,81.492694,137.423866,-0.000517,0.029787,32.000000,-235.848617,139.121477,-0.024609,24.732931,0.686669,447543.716599,0.989262,19.787909,17.871542,2.792338,0.076964,0.027176,167.537326,32.000000,182.916474,425.178305,169.133377,149.787184,32.000000,146.400264,68.698889,65.989922,90.959576,64.594937,77.284403,55.139241,0.000000,51.459307,23.772152,0.000000,34.742156,28.841694,37.067363,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.591895,60.019826,139.482857,143.369780,102.851035,99.265357,29.541646,14.156591,138.742523,1.239626,58.515247,4.090121,142.102081,139.460317,140.602546,139.054177,81.452181,137.388240,-0.000514,0.029808,32.000000,-235.852424,139.188821,-0.024582,24.704843,0.682653,447288.409042,0.992252,19.574307,17.824831,2.779220,0.070643,0.026783,166.714949,32.000000,183.339704,586.143815,166.903967,149.783810,32.000000,146.725229,68.692599,65.992367,90.960799,64.594937,77.354453,55.139241,0.000000,51.248644,23.772152,0.000000,34.736161,29.541646,37.086439,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.665835,60.014056,139.417833,143.370059,102.856802,99.261529,29.033525,14.157590,138.732081,1.239573,58.441135,4.104927,142.034380,139.506176,140.589979,138.991126,81.476172,137.474124,-0.000513,0.029810,32.000000,-235.852736,139.177910,-0.024612,24.714100,0.692598,447707.420461,0.981224,20.174876,17.848246,2.812614,0.065954,0.028352,166.488636,32.000000,183.638426,364.557598,166.186563,150.471980,32.000000,145.602072,68.704757,65.992473,90.942419,64.594937,77.347659,55.139241,0.000000,51.102098,23.772152,0.000000,34.733544,29.033525,37.104781,59.487222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.809781,60.004164,139.525787,143.366155,102.871734,99.257769,29.215009,14.152310,138.779755,1.239552,58.321009,4.169008,142.093655,139.405141,140.645530,139.053644,81.494800,137.537731,-0.000514,0.029800,32.000000,-235.852116,139.153703,-0.024614,24.705236,0.690839,447595.610948,0.996710,20.092360,17.865468,2.807117,0.075116,0.024728,167.239664,32.000000,183.168911,183.737277,168.779398,150.735094,32.000000,145.206810,68.700911,66.003207,90.953560,64.594937,77.395009,55.139241,0.000000,51.524492,23.772152,0.000000,34.735879,29.215009,37.040584,59.478715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.009531,59.978609,139.375936,143.357788,102.875241,99.257785,29.581807,14.156020,138.758950,1.239612,58.428396,4.061611,142.127400,139.398574,140.657850,139.020196,81.478018,137.424888,-0.000513,0.029792,32.000000,-235.853978,139.197224,-0.024550,24.687507,0.689336,447445.891536,0.987310,19.933311,17.877351,2.801172,0.063294,0.028005,167.621039,32.000000,182.508810,309.960845,170.683400,151.061879,32.000000,145.512143,68.727550,65.969062,90.963279,64.594937,77.401289,55.139241,0.000000,51.412788,23.772152,0.000000,34.726986,29.581807,37.087613,59.497057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.618530,59.978609,139.457668,143.357788,102.889589,99.260320,29.115401,14.157590,138.662784,1.239577,58.482238,4.080399,142.190005,139.427875,140.643058,139.181158,81.466503,137.289988,-0.000512,0.029775,32.000000,-235.851589,139.258021,-0.024550,24.709065,0.685968,447325.480819,0.970721,19.701325,17.839996,2.786987,0.075163,0.029506,167.705016,32.000000,182.529722,457.328320,171.394657,149.880841,32.000000,146.186035,68.743948,66.003024,91.004529,64.594937,77.430086,55.139241,0.000000,51.317930,23.772152,0.000000,34.700090,29.115401,37.132220,59.492022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.803659,59.995645,139.429109,143.361135,102.888218,99.266706,29.048535,14.156448,138.804323,1.239664,58.600636,4.029389,142.162734,139.420535,140.565455,138.925607,81.430650,137.358714,-0.000512,0.029762,32.000000,-235.850436,139.117052,-0.024599,24.712605,0.691827,447588.245008,0.994843,20.106001,17.786751,2.810597,0.066760,0.032254,167.170275,32.000000,183.120196,601.097463,168.598312,149.630015,32.000000,146.438236,68.723085,65.975422,90.967845,64.594937,77.418406,55.139241,0.000000,51.122102,23.772152,0.000000,34.713986,29.048535,37.239483,59.489789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.761102,60.015155,139.407964,143.359740,102.864823,99.269872,28.784305,14.160016,138.755591,1.239390,58.590717,4.042378,142.085579,139.449061,140.568740,139.117741,81.531854,137.463817,-0.000510,0.029780,32.000000,-235.848507,139.164346,-0.024589,24.703689,0.688804,447597.475294,0.993169,19.931131,17.855604,2.799576,0.075596,0.027482,166.622490,32.000000,183.493035,436.692875,166.366335,149.939565,32.000000,146.646217,68.773600,66.008175,90.982931,64.594937,77.510702,55.139241,0.000000,51.436102,23.772152,0.000000,34.733003,28.784305,37.141391,59.497657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.911161,60.010759,139.448928,143.364760,102.842808,99.271538,29.318977,14.155735,138.689530,1.239382,58.481326,4.084392,142.052942,139.413459,140.618171,139.023333,81.496718,137.465902,-0.000508,0.029754,32.000000,-235.856886,139.135754,-0.024621,24.727240,0.689528,447457.404108,0.980133,19.967153,17.796022,2.800782,0.079060,0.024281,166.457303,32.000000,183.577564,679.501302,166.510581,150.525361,32.000000,145.332735,68.765620,65.975570,90.964366,64.594937,77.513188,55.139241,0.000000,51.455345,23.772152,0.000000,34.735520,29.318977,37.142638,59.485836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.839297,60.028345,139.369139,143.370338,102.836777,99.268666,29.456730,14.154879,138.678214,1.239507,58.440594,4.043414,142.143909,139.285038,140.677845,139.057354,81.532126,137.397301,-0.000508,0.029749,32.000000,-235.856103,139.157414,-0.024692,24.724066,0.686893,447452.183681,0.981765,19.835056,17.840978,2.793943,0.080295,0.032716,167.308104,32.000000,182.878738,247.109533,169.311793,150.845418,32.000000,145.294843,68.778706,66.010380,90.972267,64.594937,77.521198,55.139241,0.000000,51.352874,23.772152,0.000000,34.733048,29.456730,37.078882,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.767508,60.028345,139.471148,143.370338,102.824835,99.263262,28.722429,14.158161,138.690975,1.239648,58.501047,4.089092,142.166909,139.395821,140.660211,139.039775,81.482885,137.347040,-0.000508,0.029726,32.000000,-235.851018,139.169996,-0.024748,24.707334,0.687717,447436.890754,0.978740,19.926950,17.772650,2.796370,0.074711,0.028203,167.719587,32.000000,182.565842,340.324313,171.286779,150.569722,32.000000,145.927379,68.828175,65.979549,90.993605,64.594937,77.547691,55.139241,0.000000,51.401293,23.772152,0.000000,34.753820,28.722429,37.118133,59.490075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.301956,60.065990,139.371809,143.379542,102.815278,99.261949,29.334851,14.161729,138.708272,1.239489,58.533996,4.024273,142.171699,139.451263,140.599001,139.056870,81.447629,137.374278,-0.000505,0.029758,32.000000,-235.849581,139.130653,-0.024749,24.679823,0.689747,447546.661931,1.005299,20.001263,17.797766,2.802454,0.078196,0.030847,167.600781,32.000000,182.453918,145.014161,170.522499,149.784724,32.000000,146.363466,68.808857,65.971839,90.985452,64.594937,77.612445,55.139241,0.000000,51.593781,23.772152,0.000000,34.797085,29.334851,37.057459,59.487744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.763874,60.048129,139.337346,143.382888,102.827499,99.258113,29.004783,14.157019,138.662213,1.239338,58.612682,4.005594,142.107924,139.445901,140.556972,139.069273,81.511628,137.416092,-0.000505,0.029749,32.000000,-235.850685,139.196265,-0.024725,24.695663,0.681879,447340.264085,0.972901,19.487635,17.846096,2.770704,0.068952,0.040243,166.951994,32.000000,183.207309,-37.137061,167.696017,149.655387,32.000000,146.445001,68.815710,65.985386,90.978308,64.594937,77.589575,55.139241,0.000000,51.139034,23.772152,0.000000,34.808045,29.004783,37.094509,59.477850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.088233,60.043458,139.372221,143.382331,102.826343,99.255563,28.827822,14.161158,138.686291,1.239492,58.583731,4.076332,142.067439,139.417740,140.598156,139.076182,81.493084,137.473937,-0.000505,0.029760,32.000000,-235.849824,139.222920,-0.024763,24.696424,0.689482,447498.483805,0.995593,20.024809,17.802165,2.799970,0.076694,0.026180,166.677918,32.000000,183.539374,253.971111,165.917151,150.258370,32.000000,145.981329,68.816667,66.005942,90.981829,64.594937,77.664163,55.139241,0.000000,51.306776,23.772152,0.000000,34.798734,28.827822,36.951443,59.491166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.641135,60.043458,139.354901,143.382331,102.827148,99.255541,29.290728,14.154165,138.751537,1.239943,58.435449,3.979837,142.094843,139.358873,140.635207,138.941904,81.491886,137.461884,-0.000506,0.029775,32.000000,-235.851408,139.127332,-0.024757,24.698758,0.684603,447324.700742,0.994538,19.685012,17.848465,2.782534,0.074841,0.028325,166.634583,32.000000,183.385574,129.372968,167.562883,150.693648,32.000000,145.520999,68.819801,66.000748,90.976594,64.594937,77.636717,55.139241,0.000000,51.247141,23.772152,0.000000,34.801685,29.290728,37.126864,59.495759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.773557,60.025047,139.341357,143.383725,102.789076,99.258095,29.259887,14.162014,138.699078,1.239807,58.478031,3.955036,142.211355,139.360523,140.677884,139.061882,81.414900,137.398233,-0.000506,0.029801,32.000000,-235.844542,139.159818,-0.024812,24.696188,0.691358,447591.216303,0.988515,20.147389,17.843882,2.807246,0.077552,0.030201,167.811786,32.000000,182.420888,198.315186,171.573409,150.316096,32.000000,145.892012,68.803680,65.952052,90.985065,64.594937,77.689934,55.139241,0.000000,51.346672,23.772152,0.000000,34.791433,29.259887,37.106615,59.486613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.935559,60.024773,139.496377,143.381773,102.768802,99.259338,29.424489,14.157447,138.765933,1.239836,58.530242,4.006185,142.190830,139.384830,140.562137,138.973218,81.414478,137.391055,-0.000505,0.029835,32.000000,-235.851896,139.163735,-0.024802,24.714258,0.689341,447515.319658,0.988333,19.996133,17.818261,2.799661,0.071395,0.028787,167.461846,32.000000,182.500291,188.283123,169.808310,149.785462,32.000000,146.490454,68.782242,65.959727,90.974524,64.594937,77.713885,55.139241,0.000000,51.315253,23.772152,0.000000,34.795311,29.424489,37.065236,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.867481,60.020926,139.415653,143.383725,102.763932,99.255561,29.140214,14.155164,138.678009,1.239457,58.520514,3.945912,142.146330,139.362809,140.572428,139.032052,81.477807,137.452272,-0.000505,0.029867,32.000000,-235.854671,139.113157,-0.024776,24.715228,0.687049,447554.263514,0.977636,19.823861,17.887301,2.793528,0.068379,0.023027,166.814600,32.000000,183.281452,176.235794,167.311495,149.718684,32.000000,146.480282,68.785073,65.984665,90.995465,64.594937,77.763302,55.139241,0.000000,51.326030,23.772152,0.000000,34.799426,29.140214,37.043739,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.875439,60.022849,139.362761,143.384283,102.780775,99.250500,29.235260,14.155878,138.634104,1.239750,58.493047,3.915437,142.038003,139.422737,140.621625,139.017282,81.489373,137.411033,-0.000505,0.029877,32.000000,-235.853629,139.223676,-0.024779,24.734635,0.687649,447454.606796,0.988607,19.890380,17.853349,2.795723,0.074664,0.032555,166.613970,32.000000,183.600260,157.430160,165.661819,150.427246,32.000000,145.746064,68.802187,65.975570,91.002858,64.594937,77.749729,55.139241,0.000000,51.441096,23.772152,0.000000,34.799174,29.235260,36.982184,59.487695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.333778,60.022849,139.319259,143.384283,102.779581,99.240365,29.362633,14.159588,138.679164,1.239689,58.471834,3.868629,142.072237,139.389091,140.627909,138.985626,81.509930,137.491140,-0.000505,0.029876,32.000000,-235.851558,139.115460,-0.024795,24.755931,0.686700,447406.828890,0.985175,19.884073,17.821995,2.794216,0.068778,0.027441,166.787869,32.000000,183.170564,239.404361,168.164997,150.738319,32.000000,145.357831,68.808160,65.966136,90.956380,64.594937,77.758804,55.139241,0.000000,51.352869,23.772152,0.000000,34.804726,29.362633,37.101626,59.487075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.242095,60.047030,139.327400,143.382610,102.798862,99.231422,29.183586,14.154451,138.633331,1.239691,58.462135,3.882984,142.120077,139.332732,140.634011,138.979511,81.443943,137.350186,-0.000505,0.029879,32.000000,-235.856368,139.050280,-0.024770,24.787822,0.678808,447053.515560,0.970982,19.411811,17.839873,2.767908,0.080167,0.023435,167.419258,32.000000,182.619521,183.195538,170.347365,150.753079,32.000000,145.344035,68.823492,65.949416,90.992334,64.594937,77.800524,55.139241,0.000000,51.543907,23.772152,0.000000,34.833288,29.183586,37.064795,59.480240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.677676,60.081653,139.349898,143.394044,102.815410,99.225083,29.289301,14.158874,138.593463,1.239701,58.500368,3.912424,142.182515,139.262444,140.634785,138.936345,81.460935,137.321962,-0.000505,0.029883,32.000000,-235.849977,139.122741,-0.024731,24.795218,0.679353,447220.677953,0.978876,19.530195,17.838217,2.773121,0.076436,0.033632,167.798517,32.000000,182.495970,191.327417,171.553656,149.980162,32.000000,146.157166,68.858402,65.985280,91.029390,64.594937,77.783360,55.139241,0.000000,51.133035,23.772152,0.000000,34.841099,29.289301,37.081890,59.495710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.689967,60.084676,139.410853,143.392371,102.813358,99.223820,29.462634,14.156020,138.529156,1.239553,58.536617,3.841996,142.203826,139.255186,140.605481,139.043665,81.439145,137.284501,-0.000504,0.029873,32.000000,-235.851684,139.043855,-0.024726,24.824014,0.687944,447537.387518,0.987561,20.147676,17.807674,2.805081,0.069504,0.026764,167.187369,32.000000,182.783480,168.683052,169.106409,149.858142,32.000000,146.629732,68.853268,65.983464,91.059259,64.594937,77.861028,55.139241,0.000000,51.220781,23.772152,0.000000,34.888205,29.462634,37.104194,59.481440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.400663,60.059670,139.318456,143.380657,102.793126,99.222539,29.295965,14.156448,138.620619,1.238984,58.596471,3.852982,142.101952,139.376491,140.587833,138.880136,81.483464,137.301253,-0.000504,0.029865,32.000000,-235.856665,139.144626,-0.024737,24.816854,0.687240,447568.765300,0.981479,20.137951,17.811474,2.805614,0.067241,0.029175,166.578667,32.000000,183.339200,170.041683,166.919526,149.776448,32.000000,146.143822,68.839148,65.988474,91.046818,64.594937,77.814062,55.139241,0.000000,51.135444,23.772152,0.000000,34.909717,29.295965,37.105368,59.491235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.366246,60.059670,139.398919,143.380657,102.769680,99.227598,29.257443,14.157733,138.675021,1.238855,58.452668,3.874734,142.058461,139.297843,140.650182,139.028590,81.513257,137.322942,-0.000504,0.029868,32.000000,-235.853085,139.024520,-0.024703,24.847801,0.678018,447165.840676,0.984746,19.586363,17.814955,2.773592,0.077677,0.033147,166.602887,32.000000,183.608092,171.620984,166.315403,150.384052,32.000000,145.559900,68.861360,65.995753,91.030940,64.594937,77.853893,55.139241,0.000000,51.603430,23.772152,0.000000,34.896786,29.257443,37.139703,59.472903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.944300,60.063517,139.372270,143.369223,102.779568,99.231491,28.769284,14.159731,138.637630,1.238920,58.314264,3.853990,142.101686,139.404405,140.651274,138.982347,81.448489,137.361180,-0.000504,0.029846,32.000000,-235.846826,139.115439,-0.024633,24.833350,0.676176,447015.742299,0.973752,19.415303,17.755823,2.767705,0.071264,0.033077,167.068488,32.000000,182.887259,161.829926,169.140696,150.770670,32.000000,145.478554,68.831380,65.969423,90.997237,64.594937,77.846267,55.139241,0.000000,51.424883,23.772152,0.000000,34.910636,28.769284,37.103827,59.480269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.867645,60.065441,139.392841,143.361414,102.768567,99.232784,29.339498,14.160016,138.601306,1.238831,58.358503,3.822438,142.134594,139.347433,140.670814,139.043749,81.432471,137.402928,-0.000505,0.029861,32.000000,-235.850966,139.143625,-0.024664,24.836051,0.682910,447409.437242,0.999530,19.853577,17.838949,2.790554,0.082093,0.027587,167.427466,32.000000,182.480248,176.038077,171.071484,150.553971,32.000000,145.367606,68.835500,65.971472,91.019859,64.594937,77.913526,55.139241,0.000000,51.285745,23.772152,0.000000,34.921186,29.339498,37.277194,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.856148,60.044007,139.374147,143.358067,102.742448,99.237696,29.365457,14.157305,138.594345,1.238878,58.435159,3.781716,142.115086,139.335586,140.621333,138.960526,81.435525,137.322678,-0.000506,0.029863,32.000000,-235.852202,139.104203,-0.024689,24.789579,0.684118,447493.580995,0.981779,19.934724,17.875006,2.795256,0.070310,0.033308,167.758907,32.000000,182.511572,172.726570,170.968029,149.681167,32.000000,146.226743,68.846332,65.971501,91.038267,64.594937,77.928647,55.139241,0.000000,51.176958,23.772152,0.000000,34.933918,29.365457,37.068170,59.501276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.669881,60.044007,139.350045,143.358067,102.730769,99.232617,28.702786,14.158161,138.664662,1.238902,58.588343,3.760318,142.139911,139.327307,140.555633,138.966435,81.443574,137.317984,-0.000507,0.029883,32.000000,-235.852657,139.026580,-0.024681,24.747276,0.685476,447487.868245,0.981152,19.925181,17.833427,2.795526,0.071106,0.029699,166.992255,32.000000,183.023538,192.983508,168.026308,149.641553,32.000000,146.750691,68.832958,65.970172,91.032057,64.594937,77.958497,55.139241,0.000000,51.318726,23.772152,0.000000,34.921648,28.702786,36.990034,59.494962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.701800,60.045656,139.314862,143.353047,102.738109,99.227504,29.391856,14.158018,138.609277,1.238788,58.618889,3.720054,142.103108,139.310526,140.611635,138.890833,81.501338,137.292702,-0.000507,0.029869,32.000000,-235.852472,138.997721,-0.024681,24.717772,0.689371,447560.254893,1.007891,20.118114,17.823124,2.805524,0.072868,0.031658,166.421518,32.000000,183.404032,183.643502,166.275119,149.882199,32.000000,146.079427,68.863255,66.002241,91.053567,64.594937,77.947013,55.139241,0.000000,51.287936,23.772152,0.000000,34.930646,29.391856,36.967877,59.488285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.161199,60.064891,139.462048,143.364481,102.720982,99.224940,28.963244,14.154593,138.582318,1.238495,58.539527,3.777218,142.089929,139.280511,140.619922,138.894742,81.487430,137.223491,-0.000508,0.029868,32.000000,-235.854914,139.073102,-0.024684,24.723489,0.689499,447411.800899,0.983521,20.086663,17.753219,2.803014,0.069259,0.025179,166.670511,32.000000,183.567098,105.850017,166.996321,150.453777,32.000000,145.656688,68.858100,66.007908,91.032520,64.594937,77.972155,55.139241,0.000000,51.411993,23.772152,0.000000,34.938229,28.963244,37.111824,59.507207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.386809,60.066265,139.340174,143.376474,102.723363,99.220775,28.696580,14.157019,138.551893,1.238679,58.411540,3.681856,142.106945,139.319641,140.688012,139.008971,81.506121,137.328269,-0.000509,0.029833,32.000000,-235.855602,138.998027,-0.024684,24.716461,0.683007,447178.308679,0.988055,19.631286,17.733885,2.780277,0.065084,0.024515,167.356840,32.000000,182.756128,165.398355,169.637950,150.916005,32.000000,145.297861,68.884869,66.006834,91.016592,64.594937,77.970398,55.139241,0.000000,51.538422,23.772152,0.000000,34.967643,28.696580,37.170664,59.495179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.541372,60.066265,139.347928,143.376474,102.709350,99.214053,29.282255,14.155307,138.578291,1.238847,58.426258,3.802135,142.122273,139.254472,140.672669,138.916969,81.434583,137.333902,-0.000511,0.029849,32.000000,-235.850758,139.073978,-0.024676,24.703348,0.679134,446994.887537,0.992287,19.400799,17.765517,2.765410,0.070052,0.026728,167.409221,32.000000,182.416106,155.715546,171.483748,150.421711,32.000000,145.573313,68.855791,65.945969,91.021543,64.594937,78.023208,55.139241,0.000000,51.011361,23.772152,0.000000,34.979903,29.282255,37.146307,59.484823,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.762123,60.053625,139.388692,143.374522,102.680336,99.211498,29.138003,14.154023,138.613944,1.238991,58.488542,3.688606,142.200783,139.332304,140.596291,138.931656,81.419057,137.277769,-0.000513,0.029871,32.000000,-235.851878,139.057357,-0.024728,24.686773,0.692496,447598.257966,0.990634,20.273804,17.839759,2.812759,0.078712,0.026421,167.559400,32.000000,182.530921,-10.545746,170.533719,149.712928,32.000000,146.401277,68.812571,65.972230,91.006185,64.594937,78.018540,55.139241,0.000000,51.304458,23.772152,0.000000,34.980932,29.138003,36.990474,59.487026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.553588,60.043458,139.338319,143.373127,102.675099,99.215313,29.483485,14.155164,138.588936,1.239051,58.572318,3.729220,142.118346,139.228392,140.574707,138.859132,81.501958,137.287726,-0.000512,0.029866,32.000000,-235.853195,139.097494,-0.024736,24.689631,0.689661,447466.553023,0.984719,20.029164,17.829700,2.800997,0.072979,0.029764,166.899067,32.000000,183.232141,-34.697332,167.707402,149.693588,32.000000,146.629007,68.844052,66.005902,91.040819,64.594937,78.031404,55.139241,0.000000,51.215433,23.772152,0.000000,34.979425,29.483485,37.341684,59.487645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.504146,60.028894,139.350648,143.372848,102.672773,99.219100,29.076295,14.156306,138.577493,1.239334,58.560566,3.755864,142.097325,139.265095,140.600083,138.857503,81.494537,137.229774,-0.000512,0.029882,32.000000,-235.853365,139.051156,-0.024691,24.678433,0.692609,447440.387440,0.983560,20.238301,17.750211,2.811871,0.070681,0.024637,166.400349,32.000000,183.340926,115.254357,166.053144,150.272261,32.000000,145.672029,68.847841,66.013456,91.035501,64.594937,78.091057,55.139241,0.000000,51.480510,23.772152,0.000000,34.986643,29.076295,37.125617,59.479955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.706860,60.042908,139.351340,143.373964,102.689385,99.215313,29.271812,14.153309,138.629738,1.239523,58.429829,3.767487,142.067299,139.339747,140.634858,138.890035,81.524036,137.328476,-0.000513,0.029876,32.000000,-235.853248,139.030375,-0.024728,24.690261,0.693749,447480.841796,0.998427,20.275133,17.729797,2.814929,0.072493,0.028098,166.664693,32.000000,183.405193,27.918124,167.796032,150.698710,32.000000,145.468058,68.831474,66.013294,91.001112,64.594937,78.100633,55.139241,0.000000,51.084126,23.772152,0.000000,34.977332,29.271812,37.014392,59.489838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.766877,60.042908,139.338472,143.373964,102.690877,99.211462,29.526588,14.149171,138.637203,1.239743,58.370194,3.699185,142.108083,139.316849,140.674185,138.899750,81.455385,137.237330,-0.000514,0.029883,32.000000,-235.862139,139.065068,-0.024830,24.678354,0.690278,447307.716183,0.987315,20.078670,17.747701,2.803463,0.074809,0.030983,167.467051,32.000000,182.522230,73.863451,170.082405,150.976628,32.000000,145.370667,68.845799,65.998900,91.020661,64.594937,78.133045,55.139241,0.000000,51.392222,23.772152,0.000000,34.997260,29.526588,37.160393,59.497470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.261492,60.048404,139.288498,143.372569,102.675905,99.206357,29.184388,14.152310,138.580034,1.239821,58.452771,3.660903,142.125806,139.225701,140.642821,138.936952,81.445821,137.307399,-0.000513,0.029876,32.000000,-235.859164,138.997886,-0.024821,24.672348,0.689593,447382.610378,0.977461,20.016480,17.772577,2.799824,0.073744,0.026703,167.494181,32.000000,182.158900,273.184888,171.749966,150.067453,32.000000,145.978486,68.825967,65.975248,91.015248,64.594937,78.114123,55.139241,0.000000,51.477412,23.772152,0.000000,35.010016,29.184388,37.041831,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.028374,60.066815,139.329594,143.375358,102.676805,99.207431,29.228941,14.154308,138.567813,1.240191,58.561318,3.740709,142.139699,139.241402,140.568086,138.977413,81.442881,137.241488,-0.000514,0.029854,32.000000,-235.854543,138.985853,-0.024800,24.701748,0.681881,447093.782658,0.978190,19.511629,17.815794,2.771277,0.078101,0.029349,167.423517,32.000000,182.614479,363.030156,169.494524,149.836449,32.000000,146.340611,68.837714,65.997042,91.048378,64.594937,78.149655,55.139241,0.000000,51.070454,23.772152,0.000000,35.018055,29.228941,37.091208,59.482708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
