OSU 80 Ton Compressor Load Stand
49.946701,60.062693,139.376195,143.382331,102.679103,99.210394,29.579392,14.161443,138.601098,1.240245,58.584422,3.679620,142.117834,139.271049,140.578416,138.861010,81.489259,137.251399,-0.000514,0.029885,32.000000,-235.844785,139.009793,-0.024828,24.705105,0.684882,447264.075532,0.981764,19.770091,17.787080,2.785011,0.072158,0.028943,166.849351,32.000000,183.249369,214.341837,167.130223,149.731915,32.000000,146.525973,68.826876,66.009931,91.034735,64.594937,78.136288,55.139241,0.000000,51.444767,23.772152,0.000000,35.046989,29.579392,37.105294,59.488108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.947202,60.062693,139.278847,143.382331,102.687578,99.213296,29.049760,14.156306,138.478940,1.240315,58.517824,3.703559,142.035682,139.315338,140.603181,138.884883,81.504233,137.318577,-0.000514,0.029901,32.000000,-235.852054,138.869560,-0.024829,24.705000,0.686283,447233.719951,0.971896,19.850272,17.745462,2.790499,0.071108,0.024756,166.249912,32.000000,183.368415,343.524821,166.037703,150.313945,32.000000,145.625353,68.832912,65.980966,91.018774,64.594937,78.217094,55.139241,0.000000,51.249996,23.772152,0.000000,35.053636,29.049760,37.062888,59.487881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.943284,60.047030,139.377466,143.387630,102.676371,99.215773,29.518403,14.157305,138.600719,1.240726,58.379964,3.651279,142.117783,139.267399,140.657425,138.903647,81.455951,137.287581,-0.000514,0.029919,32.000000,-235.855808,138.912654,-0.024807,24.716408,0.685826,447218.807922,0.989633,19.849755,17.762750,2.788521,0.082285,0.026039,167.578870,32.000000,182.518218,261.353221,170.609503,150.711631,32.000000,145.271047,68.850505,65.999036,91.007048,64.594937,78.185623,55.139241,0.000000,51.384438,23.772152,0.000000,35.050611,29.518403,37.023563,59.503499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.502455,60.023948,139.228730,143.389582,102.688310,99.215772,28.844229,14.159303,138.526228,1.241268,58.459339,3.655063,142.125346,139.241829,140.641592,138.844202,81.419509,137.282070,-0.000515,0.029892,32.000000,-235.848073,138.943205,-0.024773,24.702089,0.686025,447265.729066,0.985407,19.837403,17.777093,2.790689,0.073832,0.025018,167.642722,32.000000,182.181755,276.351892,171.439712,150.022632,32.000000,146.145245,68.838349,65.982670,91.019994,64.594937,78.239251,55.139241,0.000000,51.215869,23.772152,0.000000,35.034781,28.844229,37.057752,59.499054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.117998,59.998668,139.354089,143.384283,102.699697,99.215794,29.298628,14.160730,138.557237,1.241424,58.563213,3.654379,142.145919,139.300187,140.594660,138.870564,81.431639,137.190123,-0.000515,0.029922,32.000000,-235.848613,138.976448,-0.024787,24.697866,0.692486,447602.390279,1.006451,20.271948,17.829944,2.812562,0.075193,0.029332,166.853922,32.000000,182.789569,212.918292,168.844411,149.640915,32.000000,146.401876,68.837814,66.004646,91.013367,64.594937,78.215350,55.139241,0.000000,51.494981,23.772152,0.000000,35.038759,29.298628,37.052543,59.499359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.852908,60.014331,139.276614,143.389024,102.729807,99.210748,29.513881,14.156163,138.498410,1.241472,58.585256,3.756534,142.118744,139.256307,140.564360,138.929070,81.522002,137.240405,-0.000515,0.029956,32.000000,-235.854983,139.071735,-0.024448,24.728289,0.683660,447181.816434,0.977409,19.609554,17.773643,2.780520,0.071060,0.030190,166.661714,32.000000,183.339486,184.034616,166.790875,149.741771,32.000000,146.309684,68.817475,66.018426,91.036353,64.594937,78.250392,55.139241,0.000000,51.360853,23.772152,0.000000,35.014045,29.513881,37.119014,59.480299,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.812553,60.014331,139.354317,143.389024,102.745288,99.205707,28.941075,14.156163,138.607422,1.241486,58.475242,3.806240,142.090848,139.262832,140.614702,138.895660,81.544375,137.289214,-0.000515,0.029945,32.000000,-235.845804,138.919671,-0.024459,24.731462,0.686508,447166.811075,0.975946,19.898856,17.707438,2.793751,0.074373,0.031046,166.500463,32.000000,183.333409,255.297271,166.607148,150.530414,32.000000,145.625677,68.871146,66.054767,91.033382,64.594937,78.273674,55.139241,0.000000,51.288676,23.772152,0.000000,35.030733,28.941075,37.017253,59.488422,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.509736,60.011858,139.295520,143.390419,102.721114,99.198046,29.327133,14.157733,138.522697,1.241568,58.340483,3.673311,142.083843,139.201435,140.654888,138.888103,81.486452,137.166884,-0.000514,0.029951,32.000000,-235.849971,139.042467,-0.024444,24.763300,0.687390,447126.785674,0.996098,19.940611,17.708508,2.797574,0.076490,0.026471,166.979831,32.000000,182.818381,311.990030,169.295395,150.823783,32.000000,145.180671,68.836540,66.062985,90.992274,64.594937,78.270555,55.139241,0.000000,51.390479,23.772152,0.000000,35.030580,29.327133,37.012484,59.484065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.277078,60.011583,139.356043,143.386514,102.694551,99.190468,29.429243,14.155307,138.611142,1.241614,58.402603,3.652042,142.144517,139.224783,140.672314,138.908005,81.438833,137.228612,-0.000513,0.029948,32.000000,-235.856659,138.965152,-0.024424,24.786353,0.690840,447375.594453,0.989510,20.252284,17.707663,2.813497,0.074297,0.031267,167.573335,32.000000,182.415195,286.336856,171.096545,150.445463,32.000000,145.460511,68.848343,65.993531,90.992543,64.594937,78.315905,55.139241,0.000000,51.492301,23.772152,0.000000,35.032549,29.429243,37.009843,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.920488,60.028894,139.274752,143.384841,102.698247,99.185428,29.526377,14.159588,138.585188,1.242334,58.493673,3.627734,142.148893,139.213078,140.647532,138.870890,81.432681,137.328879,-0.000514,0.029945,32.000000,-235.843690,138.912980,-0.024425,24.787691,0.678656,446977.689705,0.969470,19.458789,17.784941,2.771761,0.071742,0.029503,167.727560,32.000000,182.354613,204.631472,170.909486,149.882530,32.000000,146.384949,68.877605,66.054577,91.036263,64.594937,78.325958,55.139241,0.000000,51.407000,23.772152,0.000000,35.034848,29.526377,37.085191,59.494313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.983147,60.047580,139.226888,143.385398,102.687437,99.179057,29.215441,14.154879,138.566913,1.242674,58.554451,3.699046,142.128729,139.264647,140.568225,138.850371,81.452935,137.234060,-0.000513,0.029932,32.000000,-235.853317,138.882818,-0.024405,24.798155,0.683745,447214.791053,0.996900,19.848863,17.836782,2.790116,0.076230,0.031566,166.529100,32.000000,182.998944,225.127531,168.211147,149.682676,32.000000,146.586028,68.847006,66.037216,91.032814,64.594937,78.395568,55.139241,0.000000,51.322320,23.772152,0.000000,35.056419,29.215441,37.046233,59.500076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.534454,60.047580,139.273422,143.385398,102.691256,99.177756,29.285572,14.155307,138.547238,1.242726,58.446254,3.679332,142.063582,139.211896,140.590453,138.863838,81.443529,137.210655,-0.000512,0.029942,32.000000,-235.848627,138.932683,-0.024395,24.814730,0.682187,447119.662825,0.982864,19.797526,17.773456,2.785477,0.073368,0.028680,166.517144,32.000000,183.378654,238.122796,166.227633,149.885247,32.000000,146.130178,68.853203,66.064696,91.004073,64.594937,78.346552,55.139241,0.000000,51.207031,23.772152,0.000000,35.081390,29.285572,37.054377,59.489986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.589722,60.028070,139.218280,143.383446,102.671370,99.180258,29.588233,14.159303,138.473601,1.242897,58.395556,3.592200,142.079469,139.259120,140.633619,138.847950,81.476547,137.341489,-0.000513,0.029959,32.000000,-235.848237,139.031637,-0.024403,24.781737,0.688848,447396.168857,0.990263,20.262308,17.771619,2.811647,0.067396,0.026597,166.505429,32.000000,183.362719,200.335308,167.437712,150.786640,32.000000,145.609900,68.883317,66.058640,91.015680,64.594937,78.415046,55.139241,0.000000,50.998550,23.772152,0.000000,35.069311,29.588233,37.135962,59.492179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.898198,59.994272,139.338564,143.373406,102.619709,99.186576,29.315767,14.155164,138.500516,1.243411,58.300442,3.557523,142.079176,139.229208,140.644456,138.812031,81.460329,137.236141,-0.000513,0.029930,32.000000,-235.857129,138.927319,-0.024400,24.747748,0.688617,447289.366391,0.978907,20.185375,17.801438,2.807402,0.080272,0.026867,167.007551,32.000000,182.537509,150.854940,170.064335,150.685197,32.000000,145.346039,68.865133,66.068744,91.008949,64.594937,78.430669,55.139241,0.000000,51.287158,23.772152,0.000000,35.040910,29.315767,37.114905,59.486760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.580824,60.004713,139.332173,143.369223,102.603348,99.189091,29.182919,14.158732,138.520264,1.244227,58.495611,3.518045,142.131606,139.221357,140.603346,138.850802,81.455456,137.201021,-0.000512,0.029952,32.000000,-235.848644,138.964008,-0.024397,24.696398,0.685369,447121.013406,0.981270,19.831966,17.767063,2.792457,0.067783,0.028051,167.757672,32.000000,182.424042,183.033287,170.078061,149.875135,32.000000,146.554114,68.847218,66.031175,91.051099,64.594937,78.382332,55.139241,0.000000,51.232223,23.772152,0.000000,35.050336,29.182919,36.983945,59.491963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.195985,60.014606,139.264524,143.368386,102.575102,99.182712,29.330860,14.160302,138.455478,1.244748,58.570861,3.569970,142.101178,139.302858,140.557121,138.736983,81.484158,137.210426,-0.000511,0.029969,32.000000,-235.848550,139.111279,-0.024411,24.682393,0.691707,447342.078553,0.992726,20.171259,17.755063,2.810203,0.076489,0.025226,166.527710,32.000000,183.156716,377.919276,167.532255,149.703480,32.000000,146.401714,68.853683,66.061842,91.025234,64.594937,78.474428,55.139241,0.000000,51.430171,23.772152,0.000000,35.051119,29.330860,37.182403,59.487262,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.251851,60.041534,139.323198,143.368944,102.544730,99.176142,29.019386,14.158732,138.569949,1.245330,58.531537,3.585944,142.040580,139.195256,140.604634,138.819673,81.497612,137.240199,-0.000511,0.029966,32.000000,-235.852906,138.932192,-0.024565,24.660494,0.682267,446908.478099,0.974382,19.545199,17.730880,2.774416,0.080785,0.029961,166.366888,32.000000,183.510847,397.818878,165.972308,150.153294,32.000000,145.686110,68.841964,66.075097,91.042188,64.594937,78.437018,55.139241,0.000000,51.462433,23.772152,0.000000,35.063129,29.019386,37.071472,59.499241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.599206,60.041534,139.263305,143.368944,102.530927,99.172219,29.138583,14.154165,138.389524,1.245432,58.419158,3.573255,142.053974,139.347454,140.650291,138.833360,81.508672,137.185844,-0.000511,0.029990,32.000000,-235.855178,138.949815,-0.024701,24.655354,0.682306,446855.715697,0.983642,19.514670,17.731730,2.772499,0.072742,0.033243,166.808024,32.000000,183.383825,194.923234,168.105876,150.794754,32.000000,145.374103,68.822005,66.051738,90.984697,64.594937,78.503143,55.139241,0.000000,51.037980,23.772152,0.000000,35.094626,29.138583,37.150635,59.495513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.640936,60.053075,139.270713,143.371175,102.549218,99.167245,29.356263,14.156163,138.438591,1.245518,58.363927,3.503456,142.088857,139.223845,140.615777,138.788909,81.415271,137.227183,-0.000511,0.029990,32.000000,-235.851213,138.916081,-0.024644,24.679902,0.692191,447202.363742,0.993759,20.188991,17.694555,2.807773,0.069075,0.030005,167.257114,32.000000,182.478270,261.865545,170.273373,150.819289,32.000000,145.239163,68.833253,66.010493,90.990292,64.594937,78.475626,55.139241,0.000000,51.200741,23.772152,0.000000,35.113345,29.356263,36.964869,59.491461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.050525,60.048679,139.219988,143.367549,102.577703,99.162276,29.154112,14.161871,138.499051,1.245582,58.444450,3.529306,142.164202,139.231511,140.645986,138.870565,81.375857,137.187020,-0.000509,0.029972,32.000000,-235.847963,138.887689,-0.024615,24.723306,0.690882,447345.973864,0.985460,20.157213,17.807817,2.805562,0.076174,0.022799,167.548370,32.000000,182.425094,339.610418,171.567613,149.935132,32.000000,145.971165,68.841444,65.992445,91.018521,64.594937,78.516176,55.139241,0.000000,51.383201,23.772152,0.000000,35.122160,29.154112,37.043225,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.703021,60.041809,139.362065,143.366155,102.584152,99.161029,29.132547,14.159731,138.522897,1.245927,58.562542,3.510597,142.140384,139.228881,140.587579,138.873477,81.456360,137.245442,-0.000510,0.029982,32.000000,-235.849448,138.931070,-0.024675,24.753203,0.683069,447149.782832,0.983310,19.729108,17.827935,2.781589,0.068779,0.030159,167.368580,32.000000,182.742978,356.835462,169.373007,149.764247,32.000000,146.296000,68.821006,66.025721,91.011097,64.594937,78.500311,55.139241,0.000000,51.464186,23.772152,0.000000,35.125986,29.132547,37.073453,59.490006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.036780,60.041809,139.283378,143.366155,102.577813,99.157257,29.641011,14.159731,138.472558,1.246335,58.606563,3.502963,142.111859,139.286464,140.579721,138.718647,81.469204,137.301434,-0.000508,0.029981,32.000000,-235.847154,138.897786,-0.024718,24.807937,0.688255,447190.121199,0.991573,20.081550,17.775499,2.803895,0.069685,0.031947,166.512555,32.000000,183.260256,521.820014,167.207036,149.756847,32.000000,146.629926,68.849895,66.079303,91.018944,64.594937,78.583150,55.139241,0.000000,51.353256,23.772152,0.000000,35.126654,29.641011,37.154597,59.494205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.694177,60.027795,139.355819,143.367549,102.567941,99.152127,29.253236,14.159017,138.414805,1.247021,58.491956,3.451081,142.083826,139.268949,140.600375,138.794534,81.486667,137.187594,-0.000505,0.030024,32.000000,-235.847539,139.024010,-0.024735,24.820263,0.681205,446952.498414,0.967383,19.736413,17.789547,2.783620,0.073558,0.023170,166.346046,32.000000,183.491438,451.197307,166.052069,150.524549,32.000000,145.525491,68.881812,66.073389,91.024882,64.594937,78.543901,55.139241,0.000000,51.223568,23.772152,0.000000,35.120784,29.253236,37.075434,59.491855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.084858,60.034390,139.277398,143.374243,102.566680,99.149621,29.544281,14.159160,138.516769,1.246821,58.345833,3.418736,142.058208,139.210855,140.646091,138.815049,81.466314,137.170923,-0.000505,0.030043,32.000000,-235.850347,138.941594,-0.024728,24.754515,0.686433,447085.437621,0.986026,20.077741,17.716920,2.804305,0.072377,0.043515,167.037678,32.000000,183.040410,187.283329,168.784548,150.884631,32.000000,145.293802,68.854438,66.074689,90.990575,64.594937,78.569380,55.139241,0.000000,51.455167,23.772152,0.000000,35.132155,29.544281,37.112704,59.490124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.415479,60.006637,139.309388,143.376474,102.580118,99.142077,28.973698,14.158446,138.482388,1.246927,58.396798,3.451160,142.148934,139.262505,140.679810,138.799504,81.442152,137.239750,-0.000504,0.030020,32.000000,-235.847782,138.925217,-0.024744,24.720893,0.681841,446883.720520,0.969432,19.679422,17.729741,2.780828,0.068118,0.026352,167.491207,32.000000,182.408103,507.347440,170.787468,150.819457,32.000000,145.515388,68.852720,66.020853,90.995422,64.594937,78.607637,55.139241,0.000000,51.125321,23.772152,0.000000,35.137867,28.973698,37.156138,59.478833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.746436,60.028345,139.270678,143.381215,102.583590,99.134442,29.345034,14.155021,138.545318,1.247251,58.503992,3.437989,142.160068,139.216668,140.609222,138.745393,81.432558,137.153889,-0.000504,0.030000,32.000000,-235.854485,138.924566,-0.024747,24.680321,0.693161,447255.997251,1.003099,20.345147,17.786973,2.819145,0.077855,0.028053,167.526153,32.000000,182.390766,569.038627,171.366236,149.965071,32.000000,146.047013,68.870615,66.049231,91.017920,64.594937,78.559761,55.139241,0.000000,51.123991,23.772152,0.000000,35.112080,29.345034,37.335081,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.921595,60.028345,139.250999,143.381215,102.548076,99.124247,29.568094,14.160302,138.490127,1.247286,58.578287,3.504508,142.111568,139.227331,140.541433,138.847156,81.434129,137.279151,-0.000504,0.030006,32.000000,-235.846255,138.926746,-0.024757,24.666553,0.688963,447070.527565,0.983151,20.023090,17.755311,2.799611,0.071570,0.028143,167.056500,32.000000,183.036037,276.683823,168.411484,149.697422,32.000000,146.378472,68.846256,66.044801,90.998823,64.594937,78.637672,55.139241,0.000000,51.321443,23.772152,0.000000,35.136618,29.568094,37.170444,59.482285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.798526,60.049228,139.282601,143.384841,102.518422,99.121734,29.017982,14.159445,138.536994,1.247314,58.624451,3.457357,142.078173,139.196786,140.585883,138.737919,81.474452,137.146396,-0.000504,0.029989,32.000000,-235.852848,139.058212,-0.024770,24.698915,0.686472,446919.660760,0.971871,19.841860,17.813921,2.789394,0.069633,0.024092,166.562211,32.000000,183.299277,358.629471,166.505921,149.940452,32.000000,146.452993,68.845347,66.063484,91.020896,64.594937,78.614358,55.139241,0.000000,51.360415,23.772152,0.000000,35.162715,29.017982,37.065089,59.495090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.946828,60.047854,139.330496,143.382052,102.490205,99.119138,29.134274,14.158161,138.393683,1.247058,58.439998,3.490834,142.063339,139.290441,140.586755,138.877122,81.467282,137.142500,-0.000505,0.029996,32.000000,-235.849871,138.941084,-0.024776,24.743972,0.687642,446930.520776,0.993016,19.990027,17.709817,2.796922,0.080711,0.032428,166.330206,32.000000,183.369775,608.719093,166.808938,150.632145,32.000000,145.446192,68.849615,66.051507,90.996795,64.594937,78.670042,55.139241,0.000000,51.293200,23.772152,0.000000,35.170891,29.134274,37.242198,59.483849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.818897,60.039886,139.347450,143.370059,102.475377,99.111418,29.537144,14.152738,138.444973,1.247068,58.295989,3.414589,142.091171,139.224335,140.654555,138.848068,81.463335,137.138056,-0.000504,0.030005,32.000000,-235.852507,138.860119,-0.024742,24.785225,0.684324,446842.940221,0.985795,19.835302,17.715114,2.789576,0.076896,0.027373,167.200856,32.000000,182.727874,247.997714,169.641397,150.723202,32.000000,145.322394,68.844073,66.058870,90.975478,64.594937,78.656746,55.139241,0.000000,51.358082,23.772152,0.000000,35.177508,29.537144,37.172499,59.492189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.048930,60.039886,139.239868,143.370059,102.471081,99.107597,28.902282,14.157162,138.479142,1.246979,58.377619,3.382464,142.147618,139.275902,140.691155,138.812073,81.427047,137.210878,-0.000503,0.030009,32.000000,-235.855951,138.920506,-0.024750,24.814126,0.685162,446880.543360,0.974998,19.959599,17.716926,2.797080,0.076487,0.032589,167.556980,32.000000,182.376559,169.203276,171.366020,150.652875,32.000000,145.833095,68.860433,66.026091,90.983314,64.594937,78.734002,55.139241,0.000000,51.274398,23.772152,0.000000,35.176853,28.902282,37.192895,59.488019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.642440,60.044557,139.278463,143.368107,102.468719,99.091176,29.560555,14.155307,138.569139,1.246992,58.526155,3.375574,142.136901,139.220379,140.575645,138.903930,81.405152,137.100468,-0.000505,0.030019,32.000000,-235.854200,138.855998,-0.024719,24.789579,0.680298,446797.065091,0.991343,19.721958,17.788207,2.782075,0.069822,0.027676,167.467156,32.000000,182.316418,409.502784,170.686202,149.870476,32.000000,145.989818,68.829277,66.038189,90.981091,64.594937,78.685874,55.139241,0.000000,51.358906,23.772152,0.000000,35.190729,29.560555,36.990181,59.500086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.565611,60.047030,139.144004,143.372012,102.469360,99.086115,28.751463,14.158304,138.521634,1.247334,58.596529,3.412195,142.092782,139.194828,140.554848,138.842551,81.422533,137.228017,-0.000506,0.030015,32.000000,-235.848089,138.967659,-0.024404,24.732642,0.687323,447030.845431,0.990510,20.146837,17.757177,2.805623,0.081055,0.028641,166.749177,32.000000,183.072359,312.665057,167.823824,149.521663,32.000000,146.317325,68.825460,66.032274,90.974393,64.594937,78.740142,55.139241,0.000000,51.133630,23.772152,0.000000,35.200662,28.751463,37.167730,59.495523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.064841,60.053900,139.344918,143.382610,102.475405,99.083596,29.270559,14.154879,138.467053,1.247297,58.565634,3.387653,142.064294,139.233653,140.603448,138.820546,81.494591,137.220511,-0.000506,0.029999,32.000000,-235.851186,138.926707,-0.024404,24.700856,0.689379,447003.316356,1.007029,20.229380,17.800957,2.807269,0.074656,0.037248,166.475551,32.000000,183.458373,28.472752,165.743490,150.162547,32.000000,146.102972,68.855223,66.077561,91.015309,64.594937,78.701645,55.139241,0.000000,51.414941,23.772152,0.000000,35.208473,29.270559,36.994950,59.491845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.868715,60.029169,139.206097,143.386235,102.473659,99.081674,29.429128,14.157447,138.533035,1.247329,58.434910,3.405491,142.072533,139.264769,140.647394,138.823278,81.436100,137.227324,-0.000505,0.030009,32.000000,-235.852387,138.970229,-0.024383,24.663694,0.683547,446570.503210,0.978327,19.719567,17.725291,2.783289,0.076413,0.030970,166.370524,32.000000,183.363211,486.681858,167.521878,150.740059,32.000000,145.327125,68.835490,66.056095,90.940436,64.594937,78.749010,55.139241,0.000000,51.305669,23.772152,0.000000,35.224081,29.429128,37.036842,59.494825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.522620,60.029169,139.324322,143.386235,102.466646,99.079581,28.837013,14.155307,138.518473,1.247616,58.365171,3.371350,142.107779,139.239628,140.686161,138.886492,81.449647,137.165438,-0.000505,0.029997,32.000000,-235.851086,138.994846,-0.024358,24.671326,0.686860,446755.725320,0.977181,19.897347,17.787056,2.791451,0.074841,0.031721,167.295585,32.000000,182.640465,334.930856,170.028433,150.865056,32.000000,145.410430,68.847547,66.104877,90.961532,64.594937,78.758252,55.139241,0.000000,51.238706,23.772152,0.000000,35.206335,28.837013,36.938090,59.490753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.421800,60.039886,139.249794,143.382052,102.460768,99.079606,29.384338,14.159588,138.558220,1.247735,58.365717,3.400484,142.164680,139.309975,140.654907,138.976500,81.392055,137.177881,-0.000506,0.029977,32.000000,-235.848772,139.022622,-0.024351,24.669044,0.692556,446924.633473,1.004885,20.256200,17.743774,2.813347,0.070694,0.026859,167.654647,32.000000,182.364586,461.565495,171.429459,150.230272,32.000000,145.943569,68.833652,66.055085,90.962870,64.594937,78.748133,55.139241,0.000000,50.986656,23.772152,0.000000,35.222155,29.384338,36.969051,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.245095,60.028345,139.340507,143.372848,102.475612,99.079548,29.139014,14.155878,138.533263,1.247829,58.532774,3.338296,142.158117,139.313768,140.577331,138.854304,81.413275,137.214654,-0.000506,0.029948,32.000000,-235.853957,138.976980,-0.024348,24.708934,0.693850,447106.577727,0.988406,20.371814,17.807345,2.817578,0.069761,0.031565,167.263137,32.000000,182.588184,578.611922,169.932670,149.811202,32.000000,146.404531,68.804094,66.092131,90.986697,64.594937,78.806360,55.139241,0.000000,51.496784,23.772152,0.000000,35.228780,29.139014,37.112631,59.481371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.145546,60.012682,139.336995,143.375079,102.479552,99.073141,29.202883,14.153594,138.512021,1.248163,58.525928,3.353394,142.108481,139.289463,140.603969,138.856910,81.454459,137.218084,-0.000506,0.029946,32.000000,-235.854110,138.977144,-0.024318,24.760284,0.680468,446565.775816,0.978760,19.508425,17.803794,2.773216,0.067642,0.026215,166.642643,32.000000,183.264611,498.238671,167.383305,149.488380,32.000000,146.536433,68.829610,66.113561,90.977632,64.594937,78.837725,55.139241,0.000000,51.351604,23.772152,0.000000,35.222306,29.202883,37.116886,59.488304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.487803,60.000042,139.280518,143.376195,102.522896,99.075690,28.947008,14.162157,138.534149,1.248138,58.381180,3.355296,142.028289,139.247946,140.654492,138.863191,81.441588,137.317409,-0.000507,0.029940,32.000000,-235.842597,139.000065,-0.024383,24.814887,0.680482,446498.062021,0.978648,19.595193,17.764258,2.778651,0.070298,0.032417,166.631636,32.000000,183.102505,497.961207,168.338195,150.818841,32.000000,145.138274,68.808271,66.088401,90.937765,64.594937,78.920543,55.139241,0.000000,51.389601,23.772152,0.000000,35.210807,28.947008,36.977195,59.499152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.238620,60.000042,139.278926,143.376195,102.524725,99.074419,29.237417,14.156877,138.530830,1.248116,58.354565,3.398423,142.105378,139.292419,140.656125,138.860681,81.427386,137.180393,-0.000508,0.029951,32.000000,-235.850663,138.959542,-0.024376,24.817615,0.688851,446889.405647,0.979510,20.174917,17.825903,2.811724,0.073919,0.028725,167.343633,32.000000,182.540126,943.996386,170.445082,150.764606,32.000000,145.268947,68.820427,66.081420,90.944774,64.594937,78.875218,55.139241,0.000000,51.452156,23.772152,0.000000,35.199267,29.237417,37.080716,59.485305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.833138,60.014056,139.325857,143.380378,102.526778,99.079442,29.548464,14.155735,138.559270,1.248240,58.418129,3.284224,142.145141,139.304491,140.641086,138.839167,81.429893,137.218593,-0.000510,0.029938,32.000000,-235.852625,139.012243,-0.024349,24.838884,0.688851,446889.405647,0.979510,20.174917,17.825903,2.811724,0.074956,0.031332,167.826956,32.000000,182.416746,594.127148,171.424490,149.939818,32.000000,146.205559,68.846527,66.088013,90.987749,64.594937,78.920780,55.139241,0.000000,51.347692,23.772152,0.000000,35.213628,29.548464,37.100012,59.487517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.775063,60.020101,139.252473,143.379821,102.520283,99.084511,28.709512,14.156734,138.596552,1.248099,58.502888,3.243964,142.144336,139.238934,140.598064,138.819794,81.415103,137.233467,-0.000509,0.029948,32.000000,-235.854740,138.946184,-0.024321,24.798234,0.677201,446483.132876,0.975480,19.486780,17.773221,2.772348,0.075842,0.029719,167.080608,32.000000,182.797051,82.087497,168.851993,149.729994,32.000000,146.578963,68.852718,66.095057,90.991745,64.594937,78.937465,55.139241,0.000000,51.245005,23.772152,0.000000,35.215962,28.709512,36.942859,59.490202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.080253,60.017903,139.259678,143.373406,102.502352,99.084552,29.303509,14.158161,138.489457,1.248104,58.495966,3.230609,142.101944,139.278043,140.578230,139.015817,81.477906,137.322228,-0.000509,0.029921,32.000000,-235.851510,138.961642,-0.024370,24.781318,0.683093,446758.610623,0.973938,19.919033,17.789068,2.795848,0.082478,0.028983,166.586675,32.000000,183.358302,586.735591,166.716173,149.785920,32.000000,146.394419,68.889416,66.126457,91.023908,64.594937,78.976569,55.139241,0.000000,51.217033,23.772152,0.000000,35.225158,29.303509,37.102066,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.653912,60.017903,139.267797,143.373406,102.488589,99.082041,29.497279,14.157305,138.628340,1.247856,58.335861,3.377084,142.073873,139.273761,140.611126,138.820202,81.479469,137.246281,-0.000509,0.029943,32.000000,-235.850891,139.042366,-0.024603,24.768755,0.684792,446851.892457,1.003751,19.985195,17.811004,2.797635,0.080299,0.022221,166.573522,32.000000,183.597262,692.206008,166.270737,150.505059,32.000000,145.326836,68.895113,66.102993,91.015736,64.594937,78.939373,55.139241,0.000000,51.103783,23.772152,0.000000,35.226123,29.497279,37.123709,59.496418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.557082,60.009110,139.271569,143.365597,102.529716,99.080772,28.827587,14.157019,138.497795,1.247722,58.199634,3.348535,142.062044,139.399247,140.673343,138.928134,81.496668,137.259871,-0.000510,0.029937,32.000000,-235.847898,139.038001,-0.024587,24.719188,0.687530,446789.026056,0.979534,20.108577,17.752794,2.804770,0.067944,0.028454,166.967111,32.000000,182.802785,316.351526,169.100981,150.873764,32.000000,145.503180,68.887684,66.125136,91.013720,64.594937,79.005205,55.139241,0.000000,51.101612,23.772152,0.000000,35.220091,28.827587,36.933541,59.499614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.307816,59.996745,139.307426,143.354441,102.558691,99.076922,29.428084,14.157590,138.556386,1.247606,58.227129,3.329938,142.116208,139.367518,140.623609,139.032848,81.428225,137.349081,-0.000510,0.029921,32.000000,-235.849294,139.134509,-0.024601,24.713864,0.690398,446796.718017,1.004405,20.200323,17.742121,2.810326,0.071834,0.031715,167.455714,32.000000,182.402784,677.645539,171.092190,150.894471,32.000000,145.478568,68.867909,66.080284,91.002296,64.594937,78.986598,55.139241,0.000000,51.392843,23.772152,0.000000,35.221604,29.428084,37.128478,59.490104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.883594,59.986852,139.254051,143.343565,102.577305,99.076949,29.395967,14.156591,138.580393,1.247765,58.315562,3.308147,142.152809,139.406812,140.628429,139.003654,81.394910,137.360979,-0.000511,0.029889,32.000000,-235.855702,139.095821,-0.024582,24.701355,0.679135,446450.148333,0.967709,19.412368,17.853404,2.769101,0.073997,0.026983,167.801766,32.000000,182.484076,711.816706,170.930550,149.907076,32.000000,146.102874,68.846951,66.074681,91.024815,64.594937,79.035668,55.139241,0.000000,51.398293,23.772152,0.000000,35.209083,29.395967,37.170298,59.482856,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.807637,59.986852,139.370180,143.343565,102.592205,99.077168,28.690312,14.151739,138.569984,1.247651,58.418043,3.242706,142.117747,139.331815,140.539564,138.951701,81.465011,137.315806,-0.000510,0.029909,32.000000,-235.856784,139.089990,-0.024629,24.679534,0.685696,446750.729649,0.977806,19.839644,17.892431,2.791580,0.077081,0.027865,166.876169,32.000000,182.947963,793.298953,168.239319,149.744821,32.000000,146.726919,68.857529,66.104053,91.031397,64.594937,79.011252,55.139241,0.000000,51.205446,23.772152,0.000000,35.197863,28.690312,37.134788,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.798213,59.963496,139.266855,143.338823,102.595280,99.077171,29.336749,14.153166,138.511103,1.247869,58.462779,3.233574,142.034842,139.275659,140.593895,138.950683,81.465040,137.274954,-0.000509,0.029888,32.000000,-235.859291,138.986832,-0.024589,24.684989,0.688041,446663.976814,1.003538,19.918219,17.800642,2.798169,0.073624,0.027771,166.448184,32.000000,183.358577,595.800765,166.225176,149.976244,32.000000,146.028469,68.862748,66.130132,91.046004,64.594937,79.079398,55.139241,0.000000,51.139866,23.772152,0.000000,35.171757,29.336749,37.021875,59.489347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.882210,59.986028,139.313869,143.343007,102.591707,99.079695,29.442279,14.159731,138.600203,1.248326,58.374221,3.181499,142.070446,139.361666,140.607308,138.870706,81.474885,137.302087,-0.000508,0.029849,32.000000,-235.847481,139.053439,-0.024553,24.699624,0.687490,446638.872807,0.981568,19.904619,17.780994,2.796624,0.072675,0.026334,166.606719,32.000000,183.654540,735.536275,166.870280,150.539900,32.000000,145.259525,68.873945,66.115104,91.035497,64.594937,79.054947,55.139241,0.000000,51.247193,23.772152,0.000000,35.165694,29.442279,37.137136,59.481951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.968085,59.984929,139.250257,143.348585,102.608166,99.082796,28.819801,14.161158,138.569596,1.248420,58.292328,3.263495,142.093032,139.306814,140.632242,138.971713,81.476122,137.472631,-0.000507,0.029873,32.000000,-235.847038,139.117030,-0.024559,24.745755,0.686079,446611.827304,0.976323,19.840252,17.784180,2.792857,0.076438,0.029191,167.292851,32.000000,182.641833,430.300436,169.680638,150.975054,32.000000,145.349229,68.863544,66.120509,91.023763,64.594937,79.133953,55.139241,0.000000,51.168216,23.772152,0.000000,35.185204,28.819801,37.058706,59.493409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.926682,59.969266,139.336389,143.359182,102.605767,99.088516,29.081615,14.151882,138.566531,1.248657,58.273983,3.109487,142.113774,139.346639,140.669526,138.916477,81.450376,137.368186,-0.000509,0.029881,32.000000,-235.851724,139.040369,-0.024550,24.783494,0.683193,446573.690318,0.995554,19.750426,17.864802,2.786784,0.076001,0.031289,167.441563,32.000000,182.360072,191.730868,171.444991,150.399235,32.000000,145.619821,68.886459,66.095144,91.079682,64.594937,79.148349,55.139241,0.000000,51.179413,23.772152,0.000000,35.180862,29.081615,37.086512,59.476650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.431382,59.969266,139.267369,143.359182,102.611102,99.091040,28.853529,14.156877,138.612549,1.248890,58.413034,3.171172,142.164468,139.275291,140.617086,138.970692,81.421218,137.363386,-0.000510,0.029903,32.000000,-235.850008,139.077343,-0.024518,24.801433,0.684309,446674.962774,0.977618,19.821837,17.807396,2.792823,0.072596,0.030833,167.683493,32.000000,182.558417,69.242556,170.500828,149.708246,32.000000,146.074223,68.849628,66.134477,91.087685,64.594937,79.149495,55.139241,0.000000,51.157306,23.772152,0.000000,35.161451,28.853529,37.053057,59.494402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.477380,59.960748,139.275569,143.362250,102.643912,99.091068,29.406146,14.160159,138.542611,1.248914,58.516177,3.155774,142.106614,139.308751,140.544144,138.886454,81.444905,137.341203,-0.000511,0.029897,32.000000,-235.851643,139.124025,-0.024439,24.817562,0.684309,446674.962774,0.977618,19.821837,17.807396,2.792823,0.068660,0.026788,166.802123,32.000000,183.171321,2.524098,167.649784,149.657363,32.000000,146.890075,68.848776,66.111529,91.063338,64.594937,79.192623,55.139241,0.000000,50.911099,23.772152,0.000000,35.147622,29.406146,37.005074,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.266311,59.997569,139.260712,143.367828,102.639009,99.090994,29.273324,14.152310,138.557643,1.249266,58.444807,3.191296,142.079379,139.282959,140.642740,138.962214,81.481407,137.281770,-0.000512,0.029855,32.000000,-235.859164,138.982713,-0.024434,24.806180,0.690033,447009.501092,1.006303,20.291219,17.867278,2.817388,0.074092,0.023389,166.360311,32.000000,183.333724,257.875597,165.958669,150.304716,32.000000,145.879054,68.882804,66.129828,91.117664,64.594937,79.161865,55.139241,0.000000,51.411771,23.772152,0.000000,35.141102,29.273324,37.140804,59.485590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.723147,60.011858,139.279484,143.370617,102.667127,99.100999,29.080665,14.152025,138.576153,1.249280,58.259362,3.059761,142.054196,139.302901,140.637849,138.980997,81.503593,137.337476,-0.000512,0.029860,32.000000,-235.853876,139.004454,-0.024471,24.797683,0.688889,446926.815752,0.986362,20.234828,17.832942,2.814934,0.063178,0.032232,166.699850,32.000000,183.431094,242.168049,167.986599,150.587206,32.000000,145.247898,68.897868,66.085330,91.085356,64.594937,79.255532,55.139241,0.000000,51.275594,23.772152,0.000000,35.176372,29.080665,37.143372,59.477565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.729121,60.011858,139.325670,143.370617,102.650310,99.106102,29.470730,14.156163,138.547114,1.249342,58.300435,3.157302,142.099875,139.403284,140.646390,138.976171,81.480788,137.301131,-0.000512,0.029849,32.000000,-235.851541,139.079077,-0.024519,24.757478,0.685835,446781.133700,0.992221,20.030737,17.772466,2.801100,0.079213,0.027366,167.430096,32.000000,182.684514,138.299240,170.318513,150.931369,32.000000,145.364479,68.919994,66.116284,91.132842,64.594937,79.199093,55.139241,0.000000,51.265724,23.772152,0.000000,35.191394,29.470730,36.988126,59.487606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.169063,60.009659,139.234878,143.368944,102.658144,99.108611,29.306641,14.151311,138.535398,1.249413,58.405370,3.144977,142.115293,139.239710,140.656082,138.937583,81.439497,137.290565,-0.000513,0.029831,32.000000,-235.854426,139.119583,-0.024508,24.715543,0.685835,446781.133700,0.992221,20.030737,17.772466,2.801100,0.075613,0.032870,167.514930,32.000000,182.310834,310.132058,171.744586,150.028135,32.000000,146.013032,68.920099,66.109304,91.155160,64.594937,79.257391,55.139241,0.000000,51.164994,23.772152,0.000000,35.191112,29.306641,37.033468,59.493153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.651051,60.000042,139.329769,143.366434,102.700260,99.108564,28.861859,14.160016,138.583654,1.249754,58.465856,3.204688,142.169318,139.320191,140.591242,138.964541,81.416479,137.266296,-0.000514,0.029834,32.000000,-235.853097,139.102183,-0.024493,24.692097,0.687119,446843.153017,0.979009,20.024545,17.777817,2.801692,0.074506,0.028233,167.376638,32.000000,182.720533,202.110991,169.465474,149.491671,32.000000,146.244893,68.883974,66.091399,91.141300,64.594937,79.220596,55.139241,0.000000,51.003778,23.772152,0.000000,35.192716,28.861859,37.012338,59.495818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.009528,59.981357,139.305393,143.368665,102.706449,99.108006,29.418832,14.162442,138.553393,1.249821,58.500917,3.078301,142.111048,139.324085,140.613066,138.859076,81.470477,137.288964,-0.000515,0.029859,32.000000,-235.846081,139.057945,-0.024222,24.664271,0.690162,447005.795589,1.001383,20.093684,17.825398,2.806180,0.068864,0.030411,166.758570,32.000000,183.310334,102.702118,167.089755,149.837851,32.000000,146.603655,68.903030,66.095929,91.165964,64.594937,79.288446,55.139241,0.000000,51.085321,23.772152,0.000000,35.183406,29.418832,37.107569,59.478873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
