OSU 80 Ton Compressor Load Stand
49.793610,59.981357,139.320315,143.368665,102.715990,99.119007,29.121839,14.157447,138.567684,1.249901,58.401542,3.077692,142.044633,139.304246,140.631722,139.072472,81.468084,137.342083,-0.000513,0.029855,32.000000,-235.849109,139.119356,-0.024205,24.665556,0.685244,446666.067945,0.974633,19.704077,17.782286,2.785577,0.076890,0.029894,166.408340,32.000000,183.359238,240.979678,166.060165,150.322704,32.000000,145.520394,68.922811,66.130366,91.174123,64.594937,79.281886,55.139241,0.000000,51.093140,23.772152,0.000000,35.163241,29.121839,36.966263,59.496506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.878708,59.958275,139.332334,143.374522,102.723743,99.120309,29.296501,14.163441,138.597539,1.249979,58.269931,3.027645,142.079510,139.316112,140.639417,138.961610,81.512716,137.263191,-0.000514,0.029843,32.000000,-235.843115,139.113276,-0.024206,24.708855,0.685244,446666.067945,0.974633,19.704077,17.782286,2.785577,0.074618,0.028630,166.800505,32.000000,183.131856,222.131895,168.670202,150.735587,32.000000,145.151167,68.912861,66.128720,91.146206,64.594937,79.338842,55.139241,0.000000,51.265531,23.772152,0.000000,35.136504,29.296501,37.007349,59.491392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.715559,59.962122,139.374531,143.374522,102.718711,99.116528,29.434662,14.158304,138.548928,1.250277,58.285467,3.088619,142.100311,139.362849,140.653734,139.012211,81.453438,137.326778,-0.000515,0.029839,32.000000,-235.856448,139.089049,-0.024241,24.735475,0.686194,446689.667157,0.981587,19.816119,17.727668,2.793423,0.068762,0.027801,167.620273,32.000000,182.603439,157.061632,170.688991,150.813957,32.000000,145.536200,68.934592,66.115091,91.200122,64.594937,79.331231,55.139241,0.000000,51.166254,23.772152,0.000000,35.129574,29.434662,37.315858,59.475057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.825220,59.965419,139.319905,143.372569,102.706526,99.120334,29.085294,14.161586,138.584897,1.250365,58.322134,3.066561,142.159283,139.390437,140.608819,138.953562,81.437779,137.363198,-0.000513,0.029811,32.000000,-235.851199,139.124800,-0.024254,24.803452,0.688148,446886.101340,0.980477,19.988865,17.817483,2.803439,0.072649,0.030548,167.615696,32.000000,182.349995,189.573977,171.034364,149.918812,32.000000,146.173028,68.922114,66.096735,91.206496,64.594937,79.409565,55.139241,0.000000,51.127862,23.772152,0.000000,35.127010,29.085294,37.106175,59.474831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.737548,59.965419,139.360155,143.372569,102.698471,99.121583,29.273678,14.156591,138.614388,1.250200,58.452241,3.116795,142.163866,139.299474,140.573497,139.037879,81.457582,137.271196,-0.000514,0.029827,32.000000,-235.854555,139.074121,-0.024271,24.815857,0.684344,446872.447400,0.989901,19.878590,17.850628,2.796172,0.077148,0.029522,166.832760,32.000000,182.867181,176.861662,168.722744,149.699783,32.000000,146.367109,68.909221,66.092552,91.200982,64.594937,79.368263,55.139241,0.000000,51.190586,23.772152,0.000000,35.124278,29.273678,37.096490,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.534036,59.985204,139.306732,143.368944,102.710476,99.119006,29.510656,14.157019,138.538491,1.250378,58.417388,2.955436,142.087671,139.427141,140.589259,138.963826,81.475831,137.265748,-0.000514,0.029865,32.000000,-235.847734,139.123170,-0.024268,24.816697,0.685560,446891.609232,0.985449,19.969373,17.786647,2.801910,0.064372,0.023422,166.683841,32.000000,183.497743,263.098294,166.670584,149.806080,32.000000,146.235366,68.933762,66.138019,91.228342,64.594937,79.424158,55.139241,0.000000,50.978804,23.772152,0.000000,35.138798,29.510656,37.052470,59.498818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.571487,59.972289,139.404309,143.365039,102.716151,99.121731,28.965136,14.157590,138.644969,1.250484,58.222871,3.002301,142.059158,139.405364,140.649728,139.032033,81.452708,137.354305,-0.000514,0.029858,32.000000,-235.849130,139.113299,-0.024312,24.827318,0.688429,446991.798322,0.981975,20.200368,17.765783,2.812344,0.077651,0.028803,166.481786,32.000000,183.443665,165.603183,166.414492,150.526879,32.000000,145.673274,68.920284,66.133667,91.194138,64.594937,79.406855,55.139241,0.000000,51.352209,23.772152,0.000000,35.136341,28.965136,37.165749,59.487872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.752090,59.941514,139.313635,143.361693,102.741841,99.124414,29.516605,14.153594,138.634436,1.250291,58.132945,3.006752,142.125585,139.367764,140.662172,138.991856,81.493165,137.349656,-0.000512,0.029861,32.000000,-235.855093,139.100982,-0.024309,24.796975,0.688022,447009.289165,0.999632,20.148535,17.831428,2.812187,0.075349,0.032695,166.940742,32.000000,182.779787,325.161356,169.282775,150.859913,32.000000,145.117333,68.923369,66.121755,91.198121,64.594937,79.456545,55.139241,0.000000,50.940935,23.772152,0.000000,35.117692,29.516605,37.017327,59.503194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.604823,59.921455,139.359470,143.359461,102.723773,99.129501,28.856987,14.154308,138.637601,1.249714,58.163926,2.962471,142.117704,139.342867,140.692268,138.971708,81.470703,137.288012,-0.000512,0.029888,32.000000,-235.853068,139.123396,-0.024316,24.718795,0.685604,446799.111880,0.976990,19.930401,17.788740,2.800156,0.068923,0.029896,167.546766,32.000000,182.589411,172.404472,171.223519,150.493003,32.000000,145.545323,68.898201,66.096086,91.210721,64.594937,79.511646,55.139241,0.000000,51.216131,23.772152,0.000000,35.078161,28.856987,37.125397,59.481607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.993150,59.921455,139.289899,143.359461,102.709063,99.137162,29.426429,14.150883,138.572723,1.249439,58.309051,2.966355,142.145996,139.211224,140.628895,138.909285,81.439290,137.365718,-0.000512,0.029910,32.000000,-235.860755,139.173160,-0.024360,24.726295,0.685604,446799.111880,0.976990,19.930401,17.788740,2.800156,0.072743,0.025817,167.780639,32.000000,182.401936,188.359988,170.691872,149.776298,32.000000,146.371794,68.912272,66.128962,91.211229,64.594937,79.498840,55.139241,0.000000,51.308987,23.772152,0.000000,35.046792,29.426429,37.017840,59.491432,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
50.249797,59.923928,139.324693,143.357509,102.707954,99.138480,29.339276,14.158874,138.543288,1.249385,58.441143,3.031525,142.161667,139.324269,140.570526,138.943516,81.473724,137.282621,-0.000512,0.029913,32.000000,-235.851124,139.076078,-0.024330,24.714074,0.690270,446925.306265,1.002581,20.063078,17.781602,2.809394,0.073927,0.028948,166.664722,32.000000,183.052222,175.272367,167.917645,149.789785,32.000000,146.396009,68.922208,66.119340,91.182940,64.594937,79.544031,55.139241,0.000000,51.442006,23.772152,0.000000,35.036280,29.339276,37.096050,59.500706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.933856,59.925851,139.334391,143.357230,102.706239,99.134687,28.752657,14.157876,138.556344,1.249700,58.426366,2.951094,142.009310,139.319845,140.575991,138.942191,81.502635,137.311169,-0.000511,0.029901,32.000000,-235.850484,139.129247,-0.024566,24.691834,0.683783,446789.772567,0.974864,19.661076,17.850326,2.786180,0.068189,0.029676,166.630569,32.000000,183.529548,171.366291,166.102413,149.961707,32.000000,146.043254,68.935602,66.126526,91.187651,64.594937,79.524879,55.139241,0.000000,50.939597,23.772152,0.000000,35.023645,28.752657,37.145426,59.499063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.650007,59.915684,139.286669,143.354720,102.712593,99.134680,29.423589,14.161300,138.616155,1.249280,58.267331,2.955493,142.074014,139.350185,140.583635,138.953113,81.457369,137.378747,-0.000510,0.029891,32.000000,-235.851813,139.107872,-0.024559,24.766998,0.680379,446581.437493,0.972287,19.399174,17.775993,2.772642,0.079896,0.030275,166.632590,32.000000,183.637169,129.695504,167.185578,150.686415,32.000000,145.377046,68.896928,66.118987,91.122633,64.594937,79.586242,55.139241,0.000000,51.072429,23.772152,0.000000,35.013193,29.423589,37.010797,59.497824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.870425,59.915684,139.348747,143.354720,102.708508,99.132120,29.016751,14.151454,138.575256,1.249060,58.184012,2.955555,142.109241,139.395149,140.641958,138.969995,81.489555,137.335436,-0.000510,0.029896,32.000000,-235.855594,139.096557,-0.024573,24.791231,0.685858,446699.364461,0.998998,19.726700,17.760791,2.790379,0.072217,0.029424,167.179208,32.000000,182.604054,-173.057339,169.895818,150.898127,32.000000,145.158825,68.911872,66.112721,91.149207,64.594937,79.544307,55.139241,0.000000,51.278818,23.772152,0.000000,34.989902,29.016751,37.051369,59.489239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.889079,59.913486,139.355902,143.351652,102.707720,99.135884,28.901733,14.158732,138.590869,1.249101,58.262002,2.892011,142.132268,139.412867,140.691125,138.939951,81.461563,137.223548,-0.000510,0.029874,32.000000,-235.847825,139.089151,-0.024542,24.801302,0.687897,446940.728691,0.982328,20.010408,17.838502,2.805371,0.071304,0.031378,167.657189,32.000000,182.449204,186.782843,171.608342,150.193338,32.000000,145.832057,68.900704,66.136531,91.154718,64.594937,79.614916,55.139241,0.000000,51.259842,23.772152,0.000000,34.973647,28.901733,36.943226,59.491265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.825519,59.927225,139.428070,143.349142,102.736139,99.142222,29.405661,14.155164,138.531079,1.249058,58.318512,2.941398,142.145206,139.339481,140.569383,138.899224,81.422769,137.296377,-0.000510,0.029852,32.000000,-235.850737,139.032883,-0.024524,24.804318,0.683607,446791.266100,0.994805,19.760607,17.759779,2.793315,0.066100,0.033571,167.633746,32.000000,182.600360,213.300821,169.934932,149.891428,32.000000,146.495332,68.871944,66.121016,91.145093,64.594937,79.619724,55.139241,0.000000,51.135043,23.772152,0.000000,34.959278,29.405661,37.038016,59.487075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.715885,59.937392,139.293728,143.347469,102.747018,99.145720,28.956144,14.155450,138.548525,1.249121,58.395514,2.859652,142.070562,139.283162,140.549855,138.959649,81.455220,137.234142,-0.000510,0.029856,32.000000,-235.857008,139.145911,-0.024519,24.728630,0.684917,446949.553435,0.979227,19.840086,17.833554,2.798326,0.079778,0.025947,166.570441,32.000000,183.151344,262.653520,167.395323,149.802465,32.000000,146.371734,68.883212,66.127319,91.142776,64.594937,79.639813,55.139241,0.000000,51.259511,23.772152,0.000000,34.960502,28.956144,37.151149,59.491304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.583380,59.937392,139.337647,143.347469,102.738853,99.143163,29.015354,14.158304,138.584067,1.249258,58.324359,2.902141,142.054273,139.342132,140.606072,138.932026,81.522639,137.283030,-0.000510,0.029861,32.000000,-235.852351,139.166060,-0.024517,24.687402,0.688104,446980.796301,0.996901,19.963797,17.771211,2.801795,0.068967,0.028212,166.409196,32.000000,183.555514,246.688317,165.915610,150.196773,32.000000,145.692381,68.882579,66.165867,91.142256,64.594937,79.636751,55.139241,0.000000,51.236082,23.772152,0.000000,34.959391,29.015354,37.135742,59.492189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.390000,0.010000
49.890288,59.932995,139.354218,143.349700,102.728745,99.143158,29.414360,14.155450,138.641521,1.249231,58.271864,2.894414,142.058682,139.405996,140.622003,138.969265,81.524432,137.250792,-0.000509,0.029858,32.000000,-235.855205,139.059274,-0.024463,24.691467,0.691499,446922.199273,0.997762,20.101284,17.727274,2.810168,0.079513,0.022739,166.975269,32.000000,183.415518,237.491130,168.056282,150.823289,32.000000,145.392104,68.908135,66.136900,91.134312,64.594937,79.694481,55.139241,0.000000,51.227137,23.772152,0.000000,34.944489,29.414360,37.195389,59.489111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.737072,59.929698,139.399669,143.353326,102.739282,99.143166,29.017294,14.155164,138.530098,1.248877,58.255050,2.873824,142.104692,139.341765,140.620130,138.948281,81.464578,137.343064,-0.000509,0.029839,32.000000,-235.848114,139.024235,-0.024469,24.679692,0.686714,446731.312266,0.977564,19.778868,17.709998,2.793213,0.074425,0.027524,167.317431,32.000000,182.611560,94.676178,170.410452,151.009896,32.000000,145.244133,68.895720,66.126946,91.134622,64.594937,79.699188,55.139241,0.000000,51.143326,23.772152,0.000000,34.933361,29.017294,36.990621,59.493861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.093031,59.948383,139.239802,143.355836,102.745559,99.141892,29.171873,14.154023,138.505585,1.249098,58.277250,2.834834,142.127206,139.364440,140.595483,138.921063,81.435975,137.291155,-0.000510,0.029848,32.000000,-235.860238,139.001394,-0.024454,24.747958,0.686714,446731.312266,0.977564,19.778868,17.709998,2.793213,0.071050,0.031566,167.615171,32.000000,182.389873,265.365983,171.568860,149.912462,32.000000,145.944206,68.883995,66.078081,91.158155,64.594937,79.705374,55.139241,0.000000,51.233179,23.772152,0.000000,34.918490,29.171873,36.958853,59.499063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.413142,59.948383,139.374557,143.355836,102.744251,99.143179,29.579157,14.161158,138.469082,1.248772,58.397584,2.888426,142.126162,139.361298,140.564116,138.914834,81.454792,137.217812,-0.000511,0.029858,32.000000,-235.849169,138.928092,-0.024451,24.816802,0.681504,446792.424662,0.981331,19.584993,17.817840,2.779624,0.077737,0.024644,167.420940,32.000000,182.893260,140.749200,169.082260,149.817566,32.000000,146.225149,68.903221,66.099455,91.160572,64.594937,79.705276,55.139241,0.000000,51.018994,23.772152,0.000000,34.926985,29.579157,37.089667,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.395875,59.947559,139.285234,143.352210,102.717743,99.133077,29.102299,14.153594,138.385357,1.248399,58.405328,2.769756,142.045050,139.178048,140.587236,138.815513,81.498807,137.240285,-0.000514,0.029865,32.000000,-235.854437,139.022013,-0.024461,24.825037,0.690723,447163.503638,0.982477,20.289327,17.763794,2.820597,0.069270,0.026826,166.372841,32.000000,183.601815,370.052512,166.315005,150.497226,32.000000,145.585452,68.912045,66.099555,91.146212,64.594937,79.757491,55.139241,0.000000,50.917282,23.772152,0.000000,34.914665,29.102299,37.106835,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.530133,59.963771,139.294960,143.352768,102.709090,99.129151,29.584897,14.159017,138.410229,1.248436,58.331130,2.739442,142.099351,139.259651,140.640492,138.869667,81.467876,137.186941,-0.000513,0.029869,32.000000,-235.848359,139.010304,-0.024499,24.775732,0.690271,447054.168143,0.995502,20.305448,17.730340,2.819738,0.070377,0.030041,167.098889,32.000000,183.058685,364.592301,169.085795,150.799446,32.000000,145.296344,68.895327,66.123634,91.133026,64.594937,79.798273,55.139241,0.000000,50.955226,23.772152,0.000000,34.922559,29.584897,37.099571,59.496034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.751635,60.001141,139.251566,143.359740,102.724155,99.118918,29.069696,14.161729,138.446609,1.248183,58.399368,2.774479,142.085478,139.185529,140.643478,138.808980,81.446716,137.266049,-0.000512,0.029850,32.000000,-235.848926,138.913489,-0.024542,24.739408,0.690271,447054.168143,0.995502,20.305448,17.730340,2.819738,0.073607,0.025076,167.432620,32.000000,182.621389,141.986577,170.772304,150.766399,32.000000,145.454026,68.886096,66.082690,91.122218,64.594937,79.798722,55.139241,0.000000,51.341288,23.772152,0.000000,34.916542,29.069696,37.139337,59.491894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.771925,60.020376,139.217393,143.368665,102.716791,99.116335,29.237785,14.156448,138.412073,1.247986,58.555075,2.659066,142.134778,139.193626,140.626098,138.795877,81.454774,137.196942,-0.000512,0.029819,32.000000,-235.856337,138.965641,-0.024611,24.667234,0.689602,447025.827742,0.979640,20.182992,17.735879,2.812328,0.069859,0.027153,167.539701,32.000000,182.546686,372.326474,171.049687,149.936358,32.000000,146.141044,68.888885,66.088823,91.158125,64.594937,79.817088,55.139241,0.000000,51.288808,23.772152,0.000000,34.952938,29.237785,37.111824,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.483944,60.020376,139.265266,143.368665,102.693951,99.116348,29.572403,14.159445,138.406735,1.247731,58.655083,2.702185,142.155448,139.221091,140.563143,138.863413,81.439387,137.217895,-0.000512,0.029839,32.000000,-235.853996,138.888200,-0.024612,24.667759,0.686985,446937.695085,0.992122,19.990500,17.795041,2.798934,0.077318,0.029512,167.034022,32.000000,183.162984,297.668076,168.265549,149.698170,32.000000,146.384562,68.900089,66.100065,91.142096,64.594937,79.810221,55.139241,0.000000,51.206325,23.772152,0.000000,34.973893,29.572403,36.955551,59.493881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.414303,60.040435,139.164216,143.375637,102.674004,99.110111,28.987050,14.156877,138.416097,1.246817,58.563524,2.661768,142.078831,139.138264,140.571957,138.737143,81.498254,137.248465,-0.000510,0.029826,32.000000,-235.850172,138.862463,-0.024614,24.728289,0.688529,446922.439501,0.986001,19.988718,17.753784,2.797107,0.072270,0.030608,166.590306,32.000000,183.482195,264.613780,166.347839,150.136237,32.000000,146.252813,68.885118,66.110473,91.142022,64.594937,79.865124,55.139241,0.000000,50.988271,23.772152,0.000000,34.997822,28.987050,37.088713,59.494058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.814427,60.042359,139.238399,143.378705,102.635281,99.101320,29.286301,14.159873,138.487901,1.246097,58.489920,2.690105,142.042546,139.092486,140.633852,138.810221,81.480170,137.212284,-0.000509,0.029858,32.000000,-235.850289,138.907391,-0.024591,24.763143,0.692107,447050.955696,1.002430,20.380172,17.735058,2.816274,0.075775,0.025806,166.446300,32.000000,183.621908,196.635714,166.841606,150.690025,32.000000,145.281398,68.890632,66.106001,91.128587,64.594937,79.822822,55.139241,0.000000,51.416659,23.772152,0.000000,35.004537,29.286301,36.996857,59.493625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.853479,60.044007,139.188909,143.385677,102.630651,99.092049,29.463554,14.156734,138.374278,1.245430,58.370347,2.657240,142.100372,139.259325,140.639596,138.766011,81.496877,137.237058,-0.000509,0.029883,32.000000,-235.852281,138.903273,-0.024590,24.785461,0.692107,447050.955696,1.002430,20.380172,17.735058,2.816274,0.067708,0.027756,167.317397,32.000000,182.889456,240.117795,169.586965,150.882295,32.000000,145.094778,68.888126,66.125579,91.133776,64.594937,79.903086,55.139241,0.000000,51.317911,23.772152,0.000000,35.013436,29.463554,37.059146,59.495159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.498407,60.044007,139.195183,143.385677,102.653100,99.086996,28.888483,14.155878,138.371950,1.244785,58.419823,2.640140,142.099847,139.210509,140.644443,138.856423,81.446289,137.183149,-0.000508,0.029883,32.000000,-235.852646,138.814148,-0.024563,24.766185,0.683734,446716.380726,0.976508,19.927942,17.730956,2.791960,0.075594,0.027187,167.558476,32.000000,182.487620,180.752692,171.262422,150.538027,32.000000,145.989026,68.887971,66.083738,91.125035,64.594937,79.869604,55.139241,0.000000,51.169883,23.772152,0.000000,35.022252,28.888483,37.022536,59.495297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.326567,60.021475,139.187894,143.390976,102.632349,99.083182,29.359842,14.154736,138.450076,1.243963,58.472089,2.606673,142.132924,139.214588,140.624623,138.792045,81.462291,137.259546,-0.000506,0.029881,32.000000,-235.850017,139.004065,-0.024501,24.722073,0.689743,446997.828308,1.003748,20.296215,17.755642,2.812114,0.072558,0.031261,167.505102,32.000000,182.541877,334.435880,170.578689,149.913531,32.000000,146.240211,68.860281,66.065127,91.127907,64.594937,79.946996,55.139241,0.000000,50.961466,23.772152,0.000000,35.006483,29.359842,37.078075,59.491294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.173496,60.024773,139.193034,143.389024,102.607670,99.077964,29.481405,14.155450,138.421861,1.243384,58.543304,2.623793,142.088038,139.217259,140.558539,138.828614,81.465345,137.132443,-0.000505,0.029851,32.000000,-235.851107,138.963663,-0.024475,24.683101,0.693533,447024.474826,0.991315,20.452641,17.776344,2.821763,0.077281,0.029863,166.716878,32.000000,183.290130,224.840824,167.862589,149.620066,32.000000,146.411091,68.894275,66.102568,91.144288,64.594937,79.902354,55.139241,0.000000,51.475719,23.772152,0.000000,35.010050,29.481405,37.050122,59.491628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.979285,60.015979,139.144167,143.387630,102.597230,99.071570,28.791598,14.158589,138.487107,1.242638,58.469838,2.593145,142.047021,139.286628,140.596503,138.781067,81.467863,137.199083,-0.000506,0.029838,32.000000,-235.851246,138.970065,-0.024466,24.644654,0.681534,446497.578299,0.968887,19.578508,17.712218,2.774234,0.081636,0.032124,166.615633,32.000000,183.567127,175.445293,165.834270,150.293494,32.000000,146.029961,68.883853,66.086275,91.147589,64.594937,79.964558,55.139241,0.000000,51.366560,23.772152,0.000000,35.017359,28.791598,37.114538,59.481666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.617344,60.015979,139.236373,143.387630,102.572650,99.070303,29.356508,14.151454,138.361970,1.242030,58.403052,2.505279,142.022875,139.177701,140.593420,138.786318,81.500261,137.201252,-0.000506,0.029837,32.000000,-235.857234,138.895872,-0.024494,24.636209,0.685289,446567.707372,0.996253,19.769913,17.741725,2.784037,0.079387,0.030457,166.552512,32.000000,183.559816,207.156564,167.523910,150.756176,32.000000,145.325003,68.856416,66.092098,91.124573,64.594937,79.919966,55.139241,0.000000,51.099146,23.772152,0.000000,35.011980,29.356508,36.963402,59.485777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.736059,60.003065,139.081722,143.378426,102.573247,99.069025,29.186226,14.156020,138.363104,1.241030,58.449171,2.518942,142.121019,139.114897,140.642246,138.650724,81.482407,137.153745,-0.000504,0.029836,32.000000,-235.855617,138.858180,-0.024479,24.742241,0.691555,446715.571169,0.984906,20.144605,17.710369,2.806204,0.070116,0.025726,167.260482,32.000000,182.821311,368.637793,170.076968,150.721619,32.000000,145.292546,68.867726,66.090106,91.139302,64.594937,79.966789,55.139241,0.000000,51.232136,23.772152,0.000000,35.001407,29.186226,37.007055,59.495100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.610178,60.009385,139.228116,143.381215,102.627762,99.062717,28.809405,14.159303,138.451864,1.240543,58.508861,2.564295,142.112248,139.022260,140.658787,138.791397,81.418498,137.120788,-0.000506,0.029836,32.000000,-235.848237,138.919221,-0.024472,24.766080,0.685976,446655.635193,0.988008,20.008561,17.705394,2.796396,0.071322,0.027688,167.766900,32.000000,182.532320,201.702166,171.491048,150.219074,32.000000,146.251292,68.867769,66.073473,91.150585,64.594937,79.927919,55.139241,0.000000,51.240660,23.772152,0.000000,35.001916,28.809405,37.111750,59.483328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.529697,60.043183,139.111012,143.399622,102.600958,99.055121,29.399709,14.154451,138.348132,1.239715,58.602084,2.548235,142.171466,139.090652,140.561155,138.685172,81.432069,137.064352,-0.000504,0.029782,32.000000,-235.855220,138.807010,-0.024463,24.777777,0.687940,446829.497988,1.003675,20.145447,17.753462,2.806443,0.070448,0.036100,167.356499,32.000000,182.795204,263.418262,169.408378,149.963364,32.000000,146.407333,68.829380,66.076646,91.181822,64.594937,79.971406,55.139241,0.000000,51.251135,23.772152,0.000000,35.010117,29.399709,37.087686,59.483466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.723668,60.050602,139.063370,143.405758,102.570363,99.048056,29.115859,14.158446,138.306202,1.238831,58.693197,2.518769,142.121935,139.095627,140.556810,138.837967,81.437441,137.097567,-0.000505,0.029763,32.000000,-235.850733,138.778048,-0.024462,24.757347,0.688293,446864.776695,0.990911,20.261225,17.713512,2.808581,0.073181,0.028905,166.627102,32.000000,183.391323,322.616627,167.288943,149.716644,32.000000,146.443147,68.862072,66.092770,91.174584,64.594937,79.994468,55.139241,0.000000,51.361161,23.772152,0.000000,35.050035,29.115859,37.007789,59.492887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.803424,60.050602,139.054366,143.405758,102.553821,99.033328,29.507060,14.160016,138.365956,1.238161,58.641070,2.608217,142.080075,139.062124,140.603524,138.694975,81.488281,137.145824,-0.000505,0.029763,32.000000,-235.847852,138.788102,-0.024711,24.752967,0.688293,446864.776695,0.990911,20.261225,17.713512,2.808581,0.076683,0.036161,166.703435,32.000000,183.677620,303.664859,166.018467,150.538286,32.000000,145.667942,68.881481,66.123499,91.194100,64.594937,79.964243,55.139241,0.000000,51.267238,23.772152,0.000000,35.065217,29.507060,37.131706,59.473051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.139574,60.077531,139.086307,143.416914,102.541774,99.029528,29.681424,14.157162,138.300995,1.237733,58.474565,2.580348,142.100765,139.048015,140.636920,138.668000,81.483955,137.056616,-0.000505,0.029719,32.000000,-235.854804,138.649337,-0.024742,24.725771,0.685602,446713.034923,0.990582,20.068941,17.723356,2.796724,0.074117,0.022208,166.780221,32.000000,183.326580,108.638168,168.497903,150.954760,32.000000,145.281088,68.849080,66.090991,91.136784,64.594937,80.014732,55.139241,0.000000,51.379620,23.772152,0.000000,35.101202,29.681424,37.102800,59.495405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.066394,60.050877,139.067814,143.421097,102.525802,99.023158,28.923003,14.155021,138.256525,1.237332,58.472979,2.573171,142.117450,139.125317,140.648264,138.649562,81.404628,137.039947,-0.000505,0.029695,32.000000,-235.853994,138.765812,-0.024739,24.660993,0.684358,446504.552375,0.975584,19.986330,17.695713,2.792064,0.071004,0.037107,167.312031,32.000000,182.750964,172.105857,170.700060,150.723477,32.000000,145.420417,68.844742,66.054955,91.165612,64.594937,79.996937,55.139241,0.000000,51.026672,23.772152,0.000000,35.114079,28.923003,37.128625,59.494608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.967206,60.049228,139.011425,143.423049,102.522985,99.012944,29.590734,14.162442,138.276203,1.236828,58.597654,2.502785,142.145073,139.051663,140.633727,138.665131,81.428956,137.002639,-0.000504,0.029685,32.000000,-235.847720,138.769480,-0.024708,24.642162,0.680131,446330.862231,0.962738,19.666193,17.657154,2.773983,0.066471,0.030654,167.880241,32.000000,182.585920,154.412291,171.239343,150.023222,32.000000,146.306826,68.849778,66.047918,91.182386,64.594937,80.028141,55.139241,0.000000,51.440726,23.772152,0.000000,35.096705,29.590734,37.121288,59.503587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.693548,60.049228,139.062600,143.423049,102.485507,99.002709,29.325070,14.152881,138.252259,1.236309,58.639082,2.507680,142.210326,139.002136,140.586664,138.681647,81.427390,137.009239,-0.000503,0.029689,32.000000,-235.855643,138.688292,-0.024713,24.631121,0.682854,446459.928468,0.989438,19.714944,17.728463,2.777668,0.067061,0.023390,167.072021,32.000000,182.904974,176.629054,168.808052,149.847907,32.000000,146.465010,68.846609,66.065583,91.158165,64.594937,79.985602,55.139241,0.000000,51.122446,23.772152,0.000000,35.103375,29.325070,37.101846,59.500263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.699056,60.059945,138.938299,143.428627,102.446918,98.998854,28.802848,14.152881,138.237223,1.235700,58.698898,2.508980,142.123820,138.955482,140.573284,138.573755,81.478230,136.990629,-0.000504,0.029693,32.000000,-235.859904,138.705587,-0.024755,24.649374,0.684549,446424.120215,0.969117,19.815632,17.686193,2.782053,0.074445,0.031233,166.563419,32.000000,183.515029,146.159444,166.855599,149.955068,32.000000,146.476814,68.858716,66.091904,91.168370,64.594937,79.994835,55.139241,0.000000,51.357575,23.772152,0.000000,35.122528,28.802848,37.165162,59.477279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.811214,60.078081,139.135189,143.429464,102.426703,98.989930,29.132074,14.155021,138.254563,1.235320,58.601099,2.610532,142.095503,139.043590,140.589430,138.647606,81.449933,136.864300,-0.000502,0.029693,32.000000,-235.853174,138.659596,-0.024793,24.688215,0.689261,446542.242896,0.983716,20.098790,17.690934,2.798404,0.075290,0.033430,166.626921,32.000000,183.701985,279.463019,166.394778,150.688399,32.000000,145.332458,68.828828,66.057332,91.095034,64.594937,79.975932,55.139241,0.000000,51.278771,23.772152,0.000000,35.132484,29.132074,37.076167,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.067734,60.077257,139.057179,143.429743,102.441007,98.973480,29.518202,14.159017,138.331289,1.234750,58.466801,2.594223,142.116134,138.995222,140.645795,138.609553,81.443193,137.017497,-0.000501,0.029690,32.000000,-235.851145,138.663429,-0.024791,24.754305,0.686170,446407.537498,0.987611,20.005745,17.598650,2.793250,0.075003,0.033780,167.114470,32.000000,182.897167,219.209527,169.108595,150.908095,32.000000,145.438436,68.830849,66.056858,91.064883,64.594937,80.024511,55.139241,0.000000,51.465122,23.772152,0.000000,35.163023,29.518202,36.962228,59.491973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.573325,60.077257,139.080098,143.429743,102.446037,98.954379,29.065627,14.153166,138.183084,1.234442,58.421259,2.520636,142.132709,139.081049,140.687730,138.535414,81.381791,137.001199,-0.000500,0.029703,32.000000,-235.855193,138.674709,-0.024831,24.755118,0.686170,446407.537498,0.987611,20.005745,17.598650,2.793250,0.073842,0.024015,167.378977,32.000000,182.504284,169.626371,171.104714,150.783082,32.000000,145.532264,68.820990,66.040296,91.095655,64.594937,80.035017,55.139241,0.000000,51.077780,23.772152,0.000000,35.175101,29.065627,37.120628,59.488786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.669108,60.051701,139.060189,143.413009,102.446524,98.937380,29.664445,14.151454,138.281395,1.233995,58.556053,2.513238,142.150588,139.017511,140.648846,138.565157,81.382051,137.016464,-0.000502,0.029714,32.000000,-235.858709,138.672671,-0.024860,24.756114,0.687471,446516.091277,0.994729,20.251593,17.732665,2.805543,0.064144,0.026683,167.831857,32.000000,182.654696,192.240811,171.016696,149.841100,32.000000,146.127832,68.845788,66.066427,91.127493,64.594937,80.020286,55.139241,0.000000,51.202304,23.772152,0.000000,35.161759,29.664445,37.118060,59.481213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.683469,60.052801,139.062117,143.409383,102.438453,98.925410,29.304373,14.159160,138.269325,1.233189,58.579541,2.591280,142.165149,139.026848,140.613162,138.651744,81.422669,136.969158,-0.000502,0.029708,32.000000,-235.848216,138.705177,-0.024875,24.733796,0.685699,446350.116872,0.972352,20.126611,17.739748,2.799732,0.071149,0.030393,166.867035,32.000000,183.206871,171.930237,167.947983,149.878446,32.000000,146.614257,68.827513,66.065184,91.127989,64.594937,80.061269,55.139241,0.000000,51.300112,23.772152,0.000000,35.170346,29.304373,37.147040,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.663180,60.054449,139.065531,143.405758,102.423289,98.915291,29.062925,14.152738,138.234629,1.232591,58.544352,2.504126,142.107379,139.005745,140.611692,138.721597,81.406609,137.012851,-0.000502,0.029697,32.000000,-235.855621,138.761082,-0.024873,24.662304,0.686023,446212.616105,0.983871,20.112815,17.676374,2.798962,0.067025,0.026572,166.393689,32.000000,183.478992,176.776025,166.183408,150.197143,32.000000,146.226602,68.829661,66.065672,91.150162,64.594937,80.020040,55.139241,0.000000,51.344993,23.772152,0.000000,35.180180,29.062925,37.156798,59.476739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.491272,60.054449,138.998175,143.405758,102.398091,98.910157,29.202547,14.160872,138.283295,1.232164,58.519680,2.570901,142.091110,139.094953,140.657948,138.657857,81.463483,136.972013,-0.000502,0.029684,32.000000,-235.852568,138.751921,-0.024877,24.616513,0.688277,446211.483259,0.992393,20.135508,17.713452,2.800174,0.078775,0.024460,166.602661,32.000000,183.677404,189.161959,167.352345,150.677069,32.000000,145.363449,68.849825,66.073812,91.116534,64.594937,80.075234,55.139241,0.000000,51.316442,23.772152,0.000000,35.190730,29.202547,36.961788,59.490665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.698288,60.047305,139.105453,143.404642,102.391491,98.902592,29.517413,14.159588,138.210916,1.231711,58.508881,2.587972,142.147421,139.034291,140.681748,138.579810,81.405829,136.922409,-0.000501,0.029725,32.000000,-235.845657,138.772826,-0.024920,24.609826,0.691861,446183.000209,0.991366,20.314078,17.636934,2.808539,0.076551,0.027730,167.318356,32.000000,182.834806,182.911365,169.869669,150.884013,32.000000,145.466908,68.836120,66.063398,91.111333,64.594937,80.041773,55.139241,0.000000,51.251086,23.772152,0.000000,35.192456,29.517413,37.039924,59.487685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.539867,60.081104,139.032161,143.410778,102.395127,98.889838,29.056896,14.158589,138.248325,1.231047,58.526437,2.510627,142.195037,138.992021,140.668824,138.574411,81.364902,136.880600,-0.000500,0.029688,32.000000,-235.849115,138.715538,-0.024958,24.630859,0.689293,446124.334645,0.976210,20.091953,17.670721,2.798999,0.075585,0.027431,167.407644,32.000000,182.556117,167.785935,171.604759,150.459413,32.000000,145.850897,68.829191,65.995160,91.138064,64.594937,80.103246,55.139241,0.000000,51.305634,23.772152,0.000000,35.200313,29.056896,37.146013,59.492995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.559969,60.092095,139.119173,143.415798,102.452838,98.877095,28.956972,14.157447,138.268266,1.230446,58.588478,2.599963,142.122500,138.905075,140.600362,138.652965,81.362655,136.997481,-0.000500,0.029671,32.000000,-235.849273,138.674748,-0.024942,24.685671,0.690782,446279.945886,0.995127,20.290205,17.691527,2.806470,0.071998,0.028134,167.549770,32.000000,182.766074,181.525925,170.253531,149.761487,32.000000,146.240587,68.796202,66.020846,91.100212,64.594937,80.066857,55.139241,0.000000,51.301715,23.772152,0.000000,35.251019,28.956972,37.130092,59.483584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.782574,60.077806,139.041769,143.419424,102.436323,98.872009,29.252383,14.155164,138.257321,1.229995,58.595214,2.644299,142.101155,138.936232,140.585499,138.551591,81.388087,136.905416,-0.000498,0.029700,32.000000,-235.852376,138.708686,-0.024938,24.764349,0.690782,446279.945886,0.995127,20.290205,17.691527,2.806470,0.075087,0.027538,166.903480,32.000000,183.402848,166.918405,167.472478,149.987012,32.000000,146.575610,68.782603,66.030966,91.061392,64.594937,80.040401,55.139241,0.000000,51.431686,23.772152,0.000000,35.276964,29.252383,37.088200,59.477702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.640419,60.077806,139.013464,143.419424,102.413397,98.864384,29.556722,14.160302,138.247422,1.229326,58.626757,2.606066,142.100571,139.125866,140.636725,138.658427,81.411219,136.941242,-0.000498,0.029722,32.000000,-235.847075,138.772398,-0.024917,24.768100,0.689329,446242.746457,0.975094,20.281938,17.749258,2.807145,0.074145,0.030519,166.445011,32.000000,183.587841,195.355077,165.964570,150.531415,32.000000,145.889655,68.813135,66.050342,91.109781,64.594937,80.104543,55.139241,0.000000,51.271815,23.772152,0.000000,35.276834,29.556722,37.111017,59.487695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.912027,60.088248,139.071827,143.432811,102.396499,98.859340,28.934416,14.163584,138.224391,1.228833,58.406436,2.548434,142.135894,139.003867,140.678257,138.633514,81.422122,136.876943,-0.000497,0.029729,32.000000,-235.849529,138.667179,-0.024891,24.747224,0.683236,446009.020945,0.982998,20.035122,17.680286,2.792981,0.071992,0.028089,166.688248,32.000000,183.601583,307.994784,168.001708,150.704358,32.000000,145.351559,68.819460,66.055437,91.085340,64.594937,80.045280,55.139241,0.000000,51.332290,23.772152,0.000000,35.300451,28.934416,37.131413,59.487193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.443824,60.050053,139.018507,143.427512,102.395704,98.851708,29.410399,14.155878,138.210311,1.227915,58.463955,2.531307,142.155220,138.932378,140.665769,138.574144,81.390874,136.976486,-0.000497,0.029744,32.000000,-235.852646,138.709074,-0.024867,24.721286,0.685130,446015.263576,0.975862,20.182480,17.674394,2.800409,0.074570,0.031703,167.568420,32.000000,182.810035,188.547270,170.284236,150.972745,32.000000,145.364853,68.800536,66.056045,91.084799,64.594937,80.120136,55.139241,0.000000,51.211151,23.772152,0.000000,35.315108,29.410399,36.983724,59.497618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.596068,60.074509,139.070328,143.427512,102.408069,98.846563,29.397157,14.156306,138.197010,1.227491,58.492139,2.493075,142.217643,138.983865,140.690324,138.651335,81.307959,136.893498,-0.000496,0.029741,32.000000,-235.853037,138.642607,-0.024743,24.667234,0.681801,445824.643173,0.990868,19.911651,17.632547,2.786339,0.067803,0.025603,167.677269,32.000000,182.514111,196.479692,171.471158,150.161907,32.000000,146.030979,68.788479,66.036027,91.102801,64.594937,80.068755,55.139241,0.000000,51.091254,23.772152,0.000000,35.286416,29.397157,37.119527,59.490674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.770847,60.074509,139.043450,143.427512,102.442527,98.838815,28.795799,14.154879,138.212907,1.227327,58.614649,2.510003,142.220428,138.980154,140.595252,138.593517,81.351049,136.867585,-0.000497,0.029766,32.000000,-235.855776,138.613932,-0.024602,24.661911,0.689348,446077.461529,0.984803,20.359052,17.711695,2.811646,0.073109,0.023534,167.279946,32.000000,182.876600,190.325182,169.434152,149.711031,32.000000,146.410435,68.779035,66.032389,91.100475,64.594937,80.137434,55.139241,0.000000,51.384532,23.772152,0.000000,35.321131,28.795799,36.950856,59.494195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
