OSU 80 Ton Compressor Load Stand
49.747047,60.086874,139.085834,143.432811,102.460231,98.831894,29.534924,14.157305,138.260442,1.227152,58.684800,2.514378,142.186154,138.960558,140.600437,138.677270,81.378862,136.986728,-0.000497,0.029736,32.000000,-235.851383,138.686679,-0.024565,24.653938,0.688762,446149.827054,0.981938,20.225223,17.754677,2.804060,0.070410,0.027215,166.852080,32.000000,183.575793,172.861383,167.201321,149.852521,32.000000,146.409759,68.811658,66.058032,91.112598,64.594937,80.084673,55.139241,0.000000,51.321408,23.772152,0.000000,35.346171,29.534924,37.142712,59.475086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.563837,60.077257,138.945940,143.439783,102.454747,98.827602,29.168969,14.157447,138.199296,1.227026,58.514919,2.531252,142.074671,138.974567,140.641477,138.657366,81.378178,136.970710,-0.000498,0.029769,32.000000,-235.848126,138.722717,-0.024607,24.635553,0.686795,445878.980075,0.973986,20.080985,17.728633,2.795861,0.082398,0.024004,166.664941,32.000000,183.704130,139.367465,166.058892,150.660612,32.000000,145.524821,68.800827,66.052168,91.098155,64.594937,80.155293,55.139241,0.000000,51.302812,23.772152,0.000000,35.360599,29.168969,37.141097,59.480486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.304940,60.042634,139.075292,143.439783,102.427666,98.823758,28.820632,14.159303,138.174511,1.226951,58.358686,2.503544,142.096089,139.024055,140.645666,138.684646,81.381892,136.942692,-0.000496,0.029760,32.000000,-235.850204,138.796362,-0.024638,24.664953,0.686795,445878.980075,0.973986,20.080985,17.728633,2.795861,0.081088,0.030162,166.824572,32.000000,183.171741,181.545175,168.897158,150.871678,32.000000,145.397616,68.768795,66.045463,91.050001,64.594937,80.128658,55.139241,0.000000,51.151992,23.772152,0.000000,35.364113,28.820632,37.033468,59.482944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.748979,60.042634,138.948877,143.439783,102.406811,98.822520,29.498577,14.152025,138.262680,1.226881,58.352086,2.449484,142.144993,139.015798,140.677396,138.644283,81.346361,136.949943,-0.000496,0.029747,32.000000,-235.860269,138.680257,-0.024667,24.695244,0.693153,446040.133879,1.007759,20.496355,17.704417,2.820717,0.067788,0.024850,167.570759,32.000000,182.885468,235.288388,170.720319,150.843627,32.000000,145.373992,68.795673,66.012394,91.058992,64.594937,80.160997,55.139241,0.000000,51.562641,23.772152,0.000000,35.339566,29.498577,37.159586,59.488098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.765986,60.021750,138.983123,143.430301,102.427970,98.817422,29.310094,14.155164,138.257975,1.226819,58.482756,2.482349,142.178529,139.037045,140.676076,138.638133,81.359763,137.089878,-0.000496,0.029791,32.000000,-235.853195,138.721250,-0.024700,24.738858,0.684802,445839.025421,0.974938,20.034743,17.743437,2.793000,0.070800,0.036221,167.790244,32.000000,182.648857,151.472693,171.158189,149.986719,32.000000,146.292310,68.817513,66.055985,91.060910,64.594937,80.182566,55.139241,0.000000,51.399210,23.772152,0.000000,35.325258,29.310094,37.133761,59.483603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.640961,60.022574,138.985294,143.420818,102.421529,98.809809,28.691885,14.159303,138.237271,1.226847,58.528529,2.505330,142.196848,139.087837,140.595418,138.662318,81.378005,136.993133,-0.000496,0.029797,32.000000,-235.851352,138.690309,-0.024712,24.763064,0.683429,445755.943208,0.980734,19.996243,17.797337,2.792733,0.063380,0.024286,167.025072,32.000000,183.060266,166.948281,168.471875,149.855109,32.000000,146.464990,68.797082,66.064253,91.044131,64.594937,80.133745,55.139241,0.000000,51.305638,23.772152,0.000000,35.328870,28.691885,37.104560,59.488914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.451773,60.033566,139.088357,143.418866,102.443895,98.808537,29.467712,14.156877,138.251188,1.227229,58.571793,2.460508,142.128102,139.047892,140.635527,138.643920,81.402387,137.016010,-0.000497,0.029811,32.000000,-235.850499,138.759020,-0.024681,24.748273,0.684642,445760.973968,1.004563,20.126685,17.732572,2.799811,0.076126,0.031041,166.579761,32.000000,183.615381,178.495580,166.548644,149.904450,32.000000,146.287937,68.848403,66.069051,91.052457,64.594937,80.170394,55.139241,0.000000,51.370080,23.772152,0.000000,35.333418,29.467712,37.007422,59.488885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.116437,60.033566,138.947802,143.418866,102.413616,98.809830,29.120072,14.154023,138.279551,1.227560,58.333471,2.514345,142.170377,139.069997,140.679037,138.679040,81.392804,137.006953,-0.000497,0.029824,32.000000,-235.854665,138.830240,-0.024672,24.725063,0.688481,445835.672469,0.982242,20.334292,17.719194,2.812606,0.070650,0.029388,166.765764,32.000000,183.742091,92.250689,166.615379,150.681962,32.000000,145.695155,68.834431,66.061286,90.989124,64.594937,80.192149,55.139241,0.000000,51.495008,23.772152,0.000000,35.349034,29.120072,37.121215,59.491058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.715127,60.009659,139.073098,143.416914,102.377095,98.808519,28.769333,14.159445,138.291184,1.227315,58.231407,2.468275,142.134647,139.103966,140.693509,138.736942,81.384931,136.953282,-0.000496,0.029849,32.000000,-235.848095,138.933069,-0.024686,24.679849,0.678241,445467.749684,0.979503,19.646059,17.724420,2.772500,0.072510,0.028006,167.114720,32.000000,182.874186,107.956914,169.479425,150.951970,32.000000,145.375270,68.823093,66.063667,90.978500,64.594937,80.236397,55.139241,0.000000,51.581109,23.772152,0.000000,35.330123,28.769333,37.123563,59.487016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.684473,60.005812,138.986484,143.413288,102.368865,98.804697,29.478936,14.159017,138.331779,1.227529,58.326398,2.497248,142.198323,139.072871,140.692839,138.702288,81.327335,137.032516,-0.000496,0.029863,32.000000,-235.846392,138.697039,-0.024694,24.673817,0.686198,445681.484632,1.000170,20.036851,17.706474,2.797400,0.073671,0.023997,167.570582,32.000000,182.687914,115.490664,171.349138,150.761728,32.000000,145.591727,68.816550,66.014162,90.963237,64.594937,80.196723,55.139241,0.000000,51.352743,23.772152,0.000000,35.331728,29.478936,37.068244,59.496044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.611594,60.036863,139.117853,143.407431,102.384733,98.804685,29.251300,14.163013,138.321065,1.227250,58.420777,2.480939,142.135310,139.056965,140.597846,138.648589,81.360032,137.034389,-0.000496,0.029860,32.000000,-235.846658,138.919015,-0.024703,24.630413,0.686387,445786.242122,0.976708,20.064785,17.802183,2.797383,0.080597,0.029383,166.720141,32.000000,183.192350,249.362092,167.821239,149.974046,32.000000,146.414239,68.754001,66.056051,90.946985,64.594937,80.203262,55.139241,0.000000,51.356589,23.772152,0.000000,35.329288,29.251300,37.089373,59.481558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.417058,60.006362,139.092597,143.404642,102.390074,98.805932,29.479918,14.157305,138.411132,1.227291,58.406903,2.447779,142.110906,139.135593,140.642859,138.741483,81.391469,137.145888,-0.000496,0.029879,32.000000,-235.857120,138.811006,-0.024692,24.667418,0.689384,445857.205225,0.984108,20.168494,17.802284,2.804036,0.083330,0.028388,166.384347,32.000000,183.587895,80.802866,166.088058,150.143969,32.000000,145.970610,68.778223,66.078266,90.960671,64.594937,80.197316,55.139241,0.000000,51.102114,23.772152,0.000000,35.365494,29.479918,36.968391,59.495149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.730120,60.006362,139.124363,143.404642,102.384630,98.799518,29.130690,14.152310,138.376391,1.227225,58.265651,2.475597,142.069468,139.073504,140.672722,138.621100,81.406603,137.079188,-0.000496,0.029927,32.000000,-235.853427,138.791654,-0.024649,24.691808,0.689384,445857.205225,0.984108,20.168494,17.802284,2.804036,0.070873,0.026566,166.761917,32.000000,183.722039,152.037002,167.404777,150.712145,32.000000,145.586930,68.805986,66.069434,90.933932,64.594937,80.237106,55.139241,0.000000,51.526032,23.772152,0.000000,35.338688,29.130690,37.063548,59.486967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.792806,59.956901,139.106033,143.397670,102.396452,98.794456,29.100484,14.158446,138.329247,1.227333,58.188967,2.504474,142.135998,139.097095,140.662243,138.747351,81.352777,137.010723,-0.000497,0.029947,32.000000,-235.849585,138.817369,-0.024648,24.754751,0.691229,445832.238042,0.982496,20.343229,17.792556,2.814668,0.070562,0.030762,167.353248,32.000000,182.739667,218.603379,169.897820,151.011788,32.000000,145.402591,68.792563,66.060135,90.935759,64.594937,80.211175,55.139241,0.000000,51.426956,23.772152,0.000000,35.289086,29.100484,37.098398,59.490851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.729678,59.949757,139.035457,143.391813,102.416760,98.802048,29.518662,14.151311,138.352674,1.227364,58.200004,2.495227,142.157707,139.080498,140.663271,138.769878,81.374640,137.045051,-0.000498,0.029958,32.000000,-235.854754,138.885776,-0.024609,24.801512,0.685811,445588.952038,0.987337,20.018014,17.745358,2.797588,0.075914,0.027517,167.489367,32.000000,182.568940,168.586508,171.673145,150.284978,32.000000,145.770685,68.804480,66.024982,90.929850,64.594937,80.262784,55.139241,0.000000,51.318212,23.772152,0.000000,35.281928,29.518662,37.160833,59.479276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.414700,59.937392,139.157638,143.389582,102.424248,98.808435,28.914208,14.152881,138.425176,1.227197,58.299242,2.481528,142.207743,139.130843,140.652773,138.744556,81.373191,137.025563,-0.000497,0.029979,32.000000,-235.854823,138.720598,-0.024584,24.779429,0.682883,445565.572693,0.986815,19.903622,17.766261,2.793697,0.079145,0.032452,167.592249,32.000000,182.908318,212.779872,169.707821,149.925855,32.000000,146.548946,68.803916,66.042344,90.944210,64.594937,80.243675,55.139241,0.000000,51.243222,23.772152,0.000000,35.266662,28.914208,37.105734,59.490547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.322517,59.937392,139.053864,143.389582,102.441939,98.812300,29.181025,14.158161,138.425226,1.227050,58.362575,2.491843,142.127968,139.087185,140.630020,138.710721,81.384474,137.089936,-0.000498,0.029966,32.000000,-235.853969,138.858526,-0.024567,24.777803,0.682271,445587.559166,0.974249,19.961866,17.760906,2.795825,0.073456,0.030391,166.665831,32.000000,183.378578,136.900538,167.290572,150.081649,32.000000,146.487144,68.795071,66.070572,90.890981,64.594937,80.303761,55.139241,0.000000,51.535554,23.772152,0.000000,35.244968,29.181025,37.025764,59.492809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.480649,59.915959,139.131826,143.391534,102.456789,98.817424,29.455136,14.155592,138.383923,1.226921,58.342121,2.519975,142.061113,139.074992,140.638639,138.710923,81.383676,137.067289,-0.000499,0.029986,32.000000,-235.850473,138.771278,-0.024565,24.731095,0.689332,445840.657529,0.994532,20.372780,17.772655,2.819278,0.072869,0.027625,166.260935,32.000000,183.630437,218.965417,165.774081,150.444736,32.000000,145.694553,68.775731,66.048251,90.904366,64.594937,80.254480,55.139241,0.000000,51.091591,23.772152,0.000000,35.212618,29.455136,36.955258,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.799031,59.905792,139.070416,143.401853,102.436915,98.827590,28.970954,14.155164,138.365190,1.227079,58.226846,2.458146,142.130403,139.119424,140.680047,138.735268,81.455783,137.114690,-0.000498,0.029974,32.000000,-235.855490,138.815066,-0.024556,24.667156,0.689332,445840.657529,0.994532,20.372780,17.772655,2.819278,0.066969,0.023376,166.798227,32.000000,183.443929,182.281172,168.374747,150.810845,32.000000,145.387228,68.785661,66.065301,90.848134,64.594937,80.311744,55.139241,0.000000,51.506007,23.772152,0.000000,35.198660,28.970954,37.110503,59.496054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.668980,59.907166,139.154207,143.405200,102.441272,98.833987,29.329173,14.154736,138.432261,1.226757,58.244012,2.459505,142.122632,139.170217,140.688763,138.632163,81.392775,137.148706,-0.000498,0.029969,32.000000,-235.851984,138.748558,-0.024575,24.628289,0.688563,445744.328344,0.981815,20.186638,17.762564,2.811843,0.077674,0.027857,167.440922,32.000000,182.737503,209.834351,170.463378,150.954126,32.000000,145.274723,68.786789,66.051424,90.897168,64.594937,80.304877,55.139241,0.000000,51.396572,23.772152,0.000000,35.173163,29.329173,36.948141,59.500686,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.714965,59.907166,139.107706,143.405200,102.396004,98.835284,29.477200,14.159873,138.421872,1.226732,58.328200,2.470327,142.166062,139.036534,140.658211,138.783167,81.370857,137.077773,-0.000498,0.029990,32.000000,-235.847503,138.824507,-0.024593,24.656875,0.688721,445680.349332,0.982066,19.982207,17.792605,2.801632,0.076221,0.032521,167.544929,32.000000,182.485150,169.220019,171.536770,150.215612,32.000000,146.197840,68.805649,66.051170,90.883990,64.594937,80.339562,55.139241,0.000000,51.404054,23.772152,0.000000,35.158999,29.477200,37.061494,59.492041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.824401,59.917882,139.119197,143.409941,102.400404,98.832731,28.849955,14.156734,138.385228,1.226661,58.459423,2.455980,142.201078,138.991960,140.606948,138.712554,81.382750,137.086877,-0.000498,0.029979,32.000000,-235.847856,138.792488,-0.024557,24.716749,0.686997,445699.380582,0.976154,19.934525,17.780423,2.798105,0.073500,0.028797,167.098531,32.000000,183.002157,206.774627,169.006133,149.866551,32.000000,146.298727,68.780478,66.022998,90.851611,64.594937,80.297325,55.139241,0.000000,51.458945,23.772152,0.000000,35.154556,28.849955,36.963769,59.494815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.666684,59.931896,139.004298,143.417471,102.407011,98.832693,29.312013,14.161586,138.347913,1.226748,58.477935,2.528081,142.122905,139.031395,140.635309,138.757988,81.430360,137.052714,-0.000497,0.030000,32.000000,-235.845626,138.854935,-0.024530,24.769359,0.683703,445615.158421,0.994973,19.831901,17.772908,2.792190,0.074369,0.027517,166.602317,32.000000,183.484328,241.554027,166.921203,149.879640,32.000000,146.592575,68.784592,66.087157,90.884945,64.594937,80.346865,55.139241,0.000000,51.322012,23.772152,0.000000,35.140918,29.312013,37.013218,59.493664,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.722844,59.951131,139.145782,143.428069,102.411407,98.828823,29.332303,14.155164,138.403924,1.226621,58.250695,2.480725,142.070339,139.073748,140.644045,138.830936,81.396865,137.076982,-0.000498,0.029982,32.000000,-235.853687,138.892893,-0.024540,24.814520,0.684150,445636.110821,0.982743,20.009319,17.708872,2.798743,0.076917,0.029085,166.222125,32.000000,183.675146,144.875303,166.096742,150.617011,32.000000,145.625676,68.773274,66.049538,90.844111,64.594937,80.363885,55.139241,0.000000,51.381437,23.772152,0.000000,35.143184,29.332303,37.162594,59.490438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.654703,59.951131,139.035700,143.428069,102.416226,98.830047,28.782093,14.155735,138.362819,1.226504,58.164311,2.502737,142.123139,139.129130,140.696946,138.757841,81.415411,137.050618,-0.000499,0.029965,32.000000,-235.851969,138.871111,-0.024571,24.769018,0.682732,445673.087924,0.980856,19.970323,17.754036,2.798428,0.071224,0.031046,166.877974,32.000000,183.093103,381.305634,169.077040,150.838377,32.000000,145.220554,68.776535,66.069902,90.843425,64.594937,80.378485,55.139241,0.000000,51.379897,23.772152,0.000000,35.152638,28.782093,37.077121,59.481449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.921383,59.917608,139.157978,143.420539,102.398495,98.833905,29.405983,14.154451,138.363169,1.226391,58.226605,2.409513,142.153612,139.169769,140.698312,138.804472,81.436309,137.034805,-0.000499,0.030008,32.000000,-235.854565,138.873905,-0.024562,24.726715,0.684511,445683.444502,1.001126,20.040984,17.722812,2.800051,0.066661,0.027599,167.507538,32.000000,182.654303,257.212636,170.895314,150.684144,32.000000,145.624442,68.805439,66.034700,90.858431,64.594937,80.409189,55.139241,0.000000,51.516348,23.772152,0.000000,35.110186,29.405983,36.977195,59.492927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.597950,59.927225,139.113651,143.412451,102.371491,98.837748,29.082045,14.159303,138.415908,1.226592,58.306327,2.486000,142.152060,139.114264,140.660300,138.750326,81.366623,137.039494,-0.000499,0.030050,32.000000,-235.850204,138.823610,-0.024597,24.728971,0.682141,445461.810163,0.974085,19.731343,17.694312,2.787543,0.073192,0.028827,167.541813,32.000000,182.454774,237.411011,171.252671,150.110553,32.000000,146.359395,68.794199,66.045101,90.862791,64.594937,80.401032,55.139241,0.000000,51.277212,23.772152,0.000000,35.096502,29.082045,36.953864,59.495326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.862376,59.943437,139.159726,143.412730,102.388941,98.837758,29.529639,14.157305,138.413583,1.226438,58.362386,2.467921,142.174119,139.123848,140.622918,138.803578,81.399435,137.037986,-0.000501,0.030050,32.000000,-235.853022,138.810843,-0.024332,24.631095,0.682141,445461.810163,0.974085,19.731343,17.694312,2.787543,0.083862,0.027086,166.734440,32.000000,183.230054,162.945345,168.391422,149.824476,32.000000,146.240477,68.784472,66.061607,90.859208,64.594937,80.411190,55.139241,0.000000,51.289717,23.772152,0.000000,35.089703,29.529639,37.102946,59.497293,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.664404,59.948658,139.136827,143.406037,102.415578,98.841579,28.979340,14.155307,138.472711,1.226411,58.429905,2.487203,142.116940,139.073238,140.644683,138.743886,81.442658,137.079900,-0.000503,0.030029,32.000000,-235.854200,138.878351,-0.024358,24.649427,0.686881,445812.266483,0.992061,20.075985,17.766250,2.804827,0.065868,0.026119,166.506254,32.000000,183.640504,161.112766,166.200269,150.036821,32.000000,146.193063,68.811362,66.072326,90.880507,64.594937,80.377017,55.139241,0.000000,51.462875,23.772152,0.000000,35.096016,28.979340,37.131046,59.488993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.914343,59.948658,139.165248,143.406037,102.417214,98.845404,29.050664,14.163441,138.459435,1.226524,58.193125,2.485753,142.072547,139.170929,140.669667,138.841169,81.428896,137.050652,-0.000504,0.029994,32.000000,-235.846885,138.896601,-0.024340,24.699256,0.685776,445615.636946,0.971373,19.818169,17.732714,2.790876,0.082049,0.032811,166.384882,32.000000,183.671937,169.339685,166.902532,150.742439,32.000000,145.658226,68.820131,66.074453,90.862031,64.594937,80.434687,55.139241,0.000000,51.430300,23.772152,0.000000,35.092258,29.050664,37.151369,59.487399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.084841,59.949482,139.100402,143.401017,102.394835,98.847971,29.520057,14.157733,138.451765,1.226764,58.144365,2.526177,142.166024,139.184633,140.688491,138.774670,81.410613,137.110729,-0.000505,0.029994,32.000000,-235.850627,138.894972,-0.024378,24.758344,0.688253,445676.353495,0.994208,20.028445,17.709645,2.801540,0.069027,0.023794,167.004017,32.000000,182.852535,258.801194,169.880910,150.979374,32.000000,145.154239,68.825554,66.071973,90.857307,64.594937,80.393504,55.139241,0.000000,51.567972,23.772152,0.000000,35.084575,29.520057,37.220408,59.489465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.748197,59.912387,139.211112,143.389024,102.387467,98.850561,28.936250,14.162585,138.474922,1.226889,58.226667,2.477100,142.188829,139.201883,140.686012,138.830371,81.405258,137.103991,-0.000506,0.029989,32.000000,-235.843152,138.812208,-0.024387,24.781921,0.683176,445571.711373,0.986348,19.769668,17.709344,2.788081,0.075583,0.032096,167.482194,32.000000,182.657537,336.801242,171.416299,150.463391,32.000000,145.801082,68.803340,66.045935,90.888864,64.594937,80.442666,55.139241,0.000000,51.190711,23.772152,0.000000,35.076184,28.936250,37.112778,59.493251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.750330,59.914585,139.081953,143.388466,102.369444,98.861117,28.672781,14.163013,138.412263,1.227060,58.308371,2.425710,142.213172,139.203289,140.621370,138.780276,81.371491,137.095931,-0.000507,0.029968,32.000000,-235.846494,138.887689,-0.024354,24.805996,0.678655,445518.658532,0.967058,19.594532,17.756511,2.777295,0.079584,0.028193,167.600035,32.000000,182.506462,269.243329,170.487380,149.975410,32.000000,146.520492,68.792769,66.052005,90.881377,64.594937,80.423284,55.139241,0.000000,51.385351,23.772152,0.000000,35.025693,28.672781,36.981890,59.490419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.961575,59.914585,139.171683,143.388466,102.382625,98.869132,29.469596,14.159303,138.398420,1.227190,58.347993,2.523686,142.134793,139.139222,140.597328,138.799057,81.423813,137.098260,-0.000505,0.029958,32.000000,-235.849549,138.917263,-0.024368,24.795611,0.683631,445690.995326,0.993841,19.905308,17.758628,2.798315,0.076609,0.032169,166.514465,32.000000,183.255506,258.661485,167.653066,149.700240,32.000000,146.238634,68.778789,66.076333,90.880088,64.594937,80.455365,55.139241,0.000000,51.384266,23.772152,0.000000,35.013515,29.469596,37.127818,59.482374,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.218497,59.920081,139.176074,143.384004,102.399956,98.870433,28.924293,14.158161,138.413786,1.227285,58.340117,2.413061,142.068360,139.152273,140.629397,138.789114,81.423876,137.153763,-0.000505,0.029909,32.000000,-235.850526,138.927216,-0.024384,24.755695,0.682395,445803.104695,1.003038,19.905296,17.788520,2.795599,0.070082,0.028300,166.468162,32.000000,183.623619,181.615299,165.987488,150.264081,32.000000,146.017591,68.790657,66.087405,90.902829,64.594937,80.461815,55.139241,0.000000,51.613062,23.772152,0.000000,35.004957,28.924293,37.135228,59.481685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.560158,59.951680,139.183729,143.389861,102.428108,98.871752,28.698943,14.155735,138.486868,1.227355,58.183079,2.454006,142.082442,139.107923,140.675359,138.782614,81.459171,137.236876,-0.000505,0.029905,32.000000,-235.852461,138.981569,-0.024392,24.749742,0.679936,445617.094993,0.971461,19.686805,17.737317,2.785574,0.066759,0.023955,166.589003,32.000000,183.492932,299.019533,167.820116,150.884967,32.000000,145.660649,68.797207,66.095644,90.860397,64.594937,80.520787,55.139241,0.000000,51.111778,23.772152,0.000000,34.991684,28.698943,37.137062,59.483603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.765936,59.937667,139.209329,143.390140,102.420419,98.871714,29.515282,14.158589,138.444613,1.227403,58.060890,2.391885,142.111474,139.142750,140.682189,138.843325,81.450438,137.100485,-0.000505,0.029908,32.000000,-235.844689,138.875760,-0.024406,24.674997,0.687511,445848.833275,1.006557,20.139697,17.768573,2.808379,0.076981,0.028489,167.096796,32.000000,182.686635,142.918417,170.202200,150.976838,32.000000,145.041692,68.812082,66.071797,90.864716,64.594937,80.485182,55.139241,0.000000,51.262301,23.772152,0.000000,35.014274,29.515282,37.165235,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.148071,59.937667,139.137631,143.390140,102.436682,98.869162,29.208875,14.158446,138.444961,1.227521,58.124745,2.417245,142.147310,139.288116,140.681252,138.797222,81.361514,137.122054,-0.000505,0.029887,32.000000,-235.848766,138.940391,-0.024373,24.676414,0.686514,445724.096871,0.974235,19.912212,17.711763,2.797281,0.073411,0.023802,167.527440,32.000000,182.695036,98.656424,171.529357,150.181065,32.000000,145.932309,68.812730,66.059941,90.869886,64.594937,80.560322,55.139241,0.000000,51.369632,23.772152,0.000000,34.991119,29.208875,37.075287,59.491058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.785440,59.892603,139.242588,143.383725,102.455363,98.871727,29.499857,14.158161,138.513482,1.227288,58.210102,2.383985,142.201242,139.182451,140.625534,138.842897,81.382894,137.121442,-0.000505,0.029910,32.000000,-235.851346,138.907474,-0.024415,24.666657,0.680241,445653.866303,0.976184,19.517578,17.811055,2.774536,0.073868,0.034062,167.271648,32.000000,182.911155,163.818154,169.468779,150.026456,32.000000,146.459592,68.801433,66.059030,90.884153,64.594937,80.533925,55.139241,0.000000,51.556203,23.772152,0.000000,34.928666,29.499857,36.956358,59.495120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.831545,59.880238,139.203693,143.382331,102.486459,98.871685,28.977791,14.158732,138.432988,1.227149,58.369575,2.383419,142.098238,139.163447,140.650506,138.823584,81.447411,137.178494,-0.000506,0.029909,32.000000,-235.847661,138.902334,-0.024670,24.732642,0.680241,445653.866303,0.976184,19.517578,17.811055,2.774536,0.070927,0.028364,166.386839,32.000000,183.415618,182.335692,167.280365,149.832595,32.000000,146.557576,68.797722,66.073649,90.892501,64.594937,80.543723,55.139241,0.000000,51.295875,23.772152,0.000000,34.898164,28.977791,36.972793,59.489396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.726745,59.905243,139.227600,143.382331,102.499436,98.871716,29.215144,14.160016,138.486899,1.227264,58.255643,2.370571,142.042931,139.259344,140.630017,138.910433,81.408261,137.191695,-0.000507,0.029889,32.000000,-235.846376,139.048177,-0.024698,24.756114,0.686517,445781.570352,0.974209,19.846950,17.789380,2.796854,0.079641,0.028700,166.385851,32.000000,183.712744,161.273770,166.088598,150.523282,32.000000,145.650955,68.786757,66.084743,90.882926,64.594937,80.603399,55.139241,0.000000,51.327550,23.772152,0.000000,34.878273,29.215144,37.119527,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.846028,59.905792,139.169768,143.390419,102.510214,98.879328,29.539782,14.157019,138.462819,1.227385,58.205706,2.343858,142.083573,139.189629,140.694529,138.800848,81.471917,137.110669,-0.000507,0.029886,32.000000,-235.854782,138.904048,-0.024661,24.795978,0.683763,445618.064996,0.990719,19.786864,17.752282,2.793485,0.079950,0.022140,166.910505,32.000000,183.274518,310.243003,168.786490,150.860028,32.000000,145.381320,68.787214,66.121887,90.882728,64.594937,80.575089,55.139241,0.000000,51.362826,23.772152,0.000000,34.886761,29.539782,37.168023,59.484321,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.413848,59.905792,139.151638,143.390419,102.531041,98.881921,28.740995,14.160159,138.446837,1.227512,58.221307,2.357881,142.124083,139.181839,140.669877,138.821426,81.417201,137.092914,-0.000508,0.029896,32.000000,-235.851151,138.887771,-0.024642,24.770958,0.684887,445785.636939,0.985012,19.920392,17.797777,2.799853,0.078219,0.029701,167.170703,32.000000,182.687981,92.552785,170.884697,151.062506,32.000000,145.340964,68.775897,66.100945,90.902300,64.594937,80.618112,55.139241,0.000000,51.320541,23.772152,0.000000,34.871616,28.740995,37.152689,59.484439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.570874,59.918157,139.175742,143.396275,102.569985,98.885747,29.363082,14.154879,138.363597,1.227882,58.361804,2.250103,142.155569,139.229086,140.635416,138.751932,81.390677,137.078655,-0.000507,0.029882,32.000000,-235.853809,138.851981,-0.024631,24.769621,0.689013,445998.815523,1.008335,20.246002,17.741358,2.816045,0.071728,0.030013,167.501012,32.000000,182.660105,104.318837,171.549863,149.919660,32.000000,146.112835,68.781799,66.076851,90.907243,64.594937,80.575697,55.139241,0.000000,51.170109,23.772152,0.000000,34.868634,29.363082,36.995610,59.490468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.633861,59.918157,139.190942,143.402132,102.574225,98.889559,29.278897,14.159873,138.452925,1.228017,58.356713,2.351423,142.161216,139.142892,140.570458,138.704937,81.402065,137.132785,-0.000507,0.029855,32.000000,-235.847339,138.858607,-0.024662,24.753492,0.686783,445988.587192,0.983609,20.095040,17.761028,2.807611,0.074691,0.037938,167.105325,32.000000,183.099676,175.875716,168.601013,149.749474,32.000000,146.547404,68.748449,66.078412,90.876795,64.594937,80.650088,55.139241,0.000000,51.478581,23.772152,0.000000,34.855041,29.278897,37.159953,59.496969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.755006,59.899747,139.202398,143.405758,102.578523,98.893356,29.523114,14.155592,138.429358,1.228391,58.395347,2.385152,142.066382,139.191627,140.651210,138.897045,81.468974,137.184169,-0.000507,0.029851,32.000000,-235.853423,138.909963,-0.024714,24.726768,0.686364,445948.069900,0.985100,20.029637,17.775662,2.804355,0.073459,0.023481,166.370641,32.000000,183.741701,87.512960,166.586571,150.658772,32.000000,145.507319,68.783109,66.119852,90.887916,64.594937,80.617991,55.139241,0.000000,51.479061,23.772152,0.000000,34.836917,29.523114,37.154010,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.557726,59.914585,139.143528,143.406594,102.563259,98.888313,29.099426,14.159303,138.478995,1.228246,58.251876,2.348578,142.092163,139.119158,140.659002,138.738918,81.419717,137.121930,-0.000507,0.029839,32.000000,-235.854302,138.810883,-0.024703,24.642267,0.685255,445751.955552,0.999048,19.883101,17.739303,2.797669,0.079593,0.029096,167.218955,32.000000,182.989761,221.630999,169.225903,150.779593,32.000000,145.377950,68.767861,66.083712,90.855380,64.594937,80.651481,55.139241,0.000000,51.361880,23.772152,0.000000,34.802429,29.099426,37.136035,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.789887,59.914585,139.222897,143.406594,102.570055,98.880677,28.762494,14.158018,138.413479,1.228463,58.358061,2.379294,142.170435,139.206125,140.692526,138.706015,81.425490,137.087998,-0.000507,0.029835,32.000000,-235.848866,138.875189,-0.024705,24.655643,0.690391,445949.598110,0.992827,20.105128,17.752793,2.807706,0.080035,0.027829,167.293338,32.000000,182.554157,324.094956,171.123866,150.803000,32.000000,145.806121,68.791695,66.083861,90.891466,64.594937,80.674608,55.139241,0.000000,51.502242,23.772152,0.000000,34.801797,28.762494,37.058559,59.490901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.488879,59.937941,139.146114,143.414125,102.602932,98.870473,29.500568,14.158446,138.442346,1.228721,58.414052,2.354707,142.164917,139.199212,140.647470,138.781251,81.398064,137.178861,-0.000506,0.029836,32.000000,-235.848602,138.846085,-0.024701,24.669464,0.690391,445949.598110,0.992827,20.105128,17.752793,2.807706,0.071510,0.027594,167.473015,32.000000,182.619012,233.989672,170.775485,150.027737,32.000000,146.344544,68.798590,66.097865,90.906450,64.594937,80.630134,55.139241,0.000000,51.274206,23.772152,0.000000,34.811532,29.500568,37.134641,59.492818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.714945,59.954978,139.192874,143.425559,102.610929,98.867883,29.202374,14.150740,138.431371,1.229057,58.429286,2.245152,142.142663,139.185634,140.570673,138.739319,81.445735,137.066518,-0.000506,0.029818,32.000000,-235.859586,138.817495,-0.024684,24.668782,0.686763,445766.793280,0.999234,19.864328,17.730707,2.796208,0.074523,0.028720,166.781577,32.000000,183.346864,205.637317,167.804789,149.701497,32.000000,146.591942,68.801040,66.077812,90.911091,64.594937,80.703777,55.139241,0.000000,51.544033,23.772152,0.000000,34.801225,29.202374,36.943959,59.485924,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.645601,59.954428,139.165553,143.431416,102.614950,98.867875,28.754075,14.155878,138.316545,1.228916,58.516627,2.253376,142.138892,139.110676,140.621776,138.765318,81.486688,137.175313,-0.000507,0.029835,32.000000,-235.854285,138.659473,-0.024645,24.733665,0.690636,445981.440192,0.980707,20.200060,17.801808,2.811664,0.068462,0.030303,166.380092,32.000000,183.588572,275.846424,166.043864,150.282971,32.000000,146.277300,68.836839,66.122064,90.918402,64.594937,80.682292,55.139241,0.000000,51.390867,23.772152,0.000000,34.810253,28.754075,37.109403,59.495621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.588077,59.954428,139.148825,143.431416,102.596191,98.867944,29.467003,14.153166,138.403724,1.229142,58.408758,2.313365,142.100797,139.124114,140.706413,138.683399,81.489479,137.085921,-0.000508,0.029877,32.000000,-235.854210,138.789899,-0.024615,24.760756,0.686531,445732.073277,1.002696,20.053726,17.711477,2.803180,0.071123,0.025942,166.365441,32.000000,183.665521,265.443968,167.363810,150.735435,32.000000,145.460311,68.817535,66.103531,90.887549,64.594937,80.739768,55.139241,0.000000,51.455589,23.772152,0.000000,34.802182,29.467003,37.011237,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.025020,59.967892,139.064402,143.431137,102.634888,98.865328,29.165668,14.157019,138.344164,1.229106,58.333127,2.274497,142.134983,139.074788,140.664681,138.708113,81.455096,137.005542,-0.000506,0.029860,32.000000,-235.850521,138.810068,-0.024651,24.786274,0.686531,445732.073277,1.002696,20.053726,17.711477,2.803180,0.077319,0.033405,167.269178,32.000000,182.859553,216.470360,169.801558,150.921690,32.000000,145.386436,68.806837,66.075706,90.893219,64.594937,80.715343,55.139241,0.000000,51.548639,23.772152,0.000000,34.808403,29.165668,36.959220,59.498001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.377557,59.981906,139.047165,143.441456,102.639744,98.867991,29.446842,14.157733,138.325592,1.229236,58.434126,2.253119,142.194537,139.071586,140.688662,138.790316,81.420186,137.018825,-0.000506,0.029858,32.000000,-235.852102,138.793813,-0.024673,24.789815,0.686585,445759.992661,0.979684,20.113443,17.665720,2.806094,0.066828,0.030275,167.535033,32.000000,182.638646,195.322184,171.507713,150.481885,32.000000,146.029547,68.817013,66.082581,90.889864,64.594937,80.790374,55.139241,0.000000,51.674678,23.772152,0.000000,34.815646,29.446842,36.946894,59.490497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.930265,59.983280,139.207032,143.447034,102.624207,98.865584,29.057707,14.158874,138.362526,1.229307,58.426691,2.189936,142.171674,139.114815,140.612025,138.795532,81.450152,137.078570,-0.000505,0.029838,32.000000,-235.848829,138.848634,-0.024430,24.794431,0.688587,446048.472194,0.985019,20.359920,17.702748,2.815999,0.070192,0.027076,167.269895,32.000000,182.732615,161.321595,169.899997,149.832229,32.000000,146.435166,68.788469,66.074788,90.898856,64.594937,80.722898,55.139241,0.000000,51.635820,23.772152,0.000000,34.812641,29.057707,37.100599,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.683453,59.971190,139.069232,143.439783,102.610789,98.868251,29.523259,14.158161,138.323241,1.229325,58.573343,2.219111,142.140177,139.059454,140.626902,138.681059,81.488227,137.095160,-0.000504,0.029852,32.000000,-235.850035,138.761120,-0.024400,24.749322,0.680722,445658.032125,0.986055,19.787839,17.701512,2.788029,0.070569,0.034125,166.706750,32.000000,183.493460,160.673776,167.265646,149.776567,32.000000,146.515091,68.817873,66.089697,90.907775,64.594937,80.802872,55.139241,0.000000,51.524991,23.772152,0.000000,34.810270,29.523259,37.089814,59.494008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.937032,59.998668,139.219988,143.451218,102.617459,98.866954,28.788557,14.161871,138.300311,1.229540,58.555401,2.151186,142.119228,139.136897,140.671153,138.793476,81.500527,137.108175,-0.000504,0.029826,32.000000,-235.845997,138.748188,-0.024385,24.718218,0.680722,445658.032125,0.986055,19.787839,17.701512,2.788029,0.074678,0.028330,166.501162,32.000000,183.714513,167.494249,165.771684,150.586639,32.000000,145.804701,68.821324,66.124841,90.898481,64.594937,80.818734,55.139241,0.000000,51.579732,23.772152,0.000000,34.793771,28.788557,37.053277,59.489366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.719445,59.998668,139.137898,143.451218,102.622750,98.863182,29.248470,14.162157,138.284416,1.229456,58.431552,2.152934,142.136944,139.121849,140.681996,138.771760,81.497892,137.113358,-0.000504,0.029797,32.000000,-235.847514,138.771479,-0.024360,24.701040,0.685075,445728.638210,0.975802,20.031221,17.671413,2.799106,0.065988,0.020888,166.550348,32.000000,183.505269,153.361484,168.287695,150.875299,32.000000,145.384840,68.818106,66.121612,90.869550,64.594937,80.839446,55.139241,0.000000,51.326561,23.772152,0.000000,34.818651,29.248470,36.929212,59.493064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.971382,59.997844,139.219933,143.452612,102.623138,98.858367,29.480237,14.160587,138.334820,1.229345,58.465416,2.283913,142.178919,139.035942,140.689131,138.755522,81.471717,137.011558,-0.000504,0.029761,32.000000,-235.848756,138.881510,-0.024389,24.656692,0.686215,445702.050938,0.984207,20.021383,17.670496,2.798460,0.074995,0.027179,167.334033,32.000000,182.851907,146.768489,170.427548,150.803309,32.000000,145.421650,68.833311,66.098932,90.893060,64.594937,80.800502,55.139241,0.000000,51.554009,23.772152,0.000000,34.817585,29.480237,37.165529,59.475667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.283197,60.004439,139.156512,143.450102,102.589269,98.851038,28.776197,14.152738,138.374531,1.229387,58.475517,2.201505,142.163301,139.095139,140.710706,138.718989,81.446411,137.097409,-0.000503,0.029743,32.000000,-235.857097,138.794203,-0.024362,24.675653,0.686215,445702.050938,0.984207,20.021383,17.670496,2.798460,0.074878,0.023187,167.730376,32.000000,182.676469,166.532370,171.339802,150.308940,32.000000,146.322447,68.853347,66.120284,90.913785,64.594937,80.870878,55.139241,0.000000,51.307426,23.772152,0.000000,34.817227,28.776197,37.054377,59.496369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.594956,60.005263,139.248940,143.449544,102.551931,98.847117,29.221815,14.154308,138.334915,1.229485,58.597932,2.172374,142.207346,139.069956,140.647386,138.733597,81.466477,137.030418,-0.000502,0.029744,32.000000,-235.854871,138.817310,-0.024331,24.679325,0.693704,446008.556944,1.009981,20.480845,17.714311,2.823610,0.060590,0.026740,167.049037,32.000000,182.987417,200.168334,169.021406,149.884776,32.000000,146.544719,68.842960,66.120284,90.926753,64.594937,80.838337,55.139241,0.000000,51.238230,23.772152,0.000000,34.824354,29.221815,36.927378,59.490193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
