OSU 80 Ton Compressor Load Stand
49.725827,60.011308,139.155126,143.448987,102.546199,98.844517,28.967260,14.155164,138.477635,1.229375,58.456542,2.145779,142.100740,139.138999,140.674503,138.707073,81.478986,137.058372,-0.000500,0.029777,32.000000,-235.852376,138.848677,-0.024384,24.663799,0.689181,445769.516139,0.987679,20.157133,17.662034,2.807724,0.073412,0.030385,166.635885,32.000000,183.792035,178.160423,166.110141,150.643529,32.000000,145.648512,68.832847,66.121811,90.929815,64.594937,80.868730,55.139241,0.000000,51.530804,23.772152,0.000000,34.826272,28.967260,37.104414,59.480712,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.556172,60.011308,139.187800,143.448987,102.553872,98.838195,29.270761,14.161158,138.418090,1.229224,58.320625,2.149173,142.118417,139.018896,140.718310,138.669551,81.445715,136.989765,-0.000499,0.029776,32.000000,-235.850644,138.837049,-0.024389,24.645073,0.689755,445745.294063,0.975979,20.166099,17.636352,2.806291,0.070420,0.032256,166.958708,32.000000,183.011689,188.156487,168.971782,150.895626,32.000000,145.364426,68.832910,66.126460,90.885557,64.594937,80.890957,55.139241,0.000000,51.457243,23.772152,0.000000,34.833672,29.270761,37.127671,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.310852,59.994272,139.028042,143.444245,102.531935,98.829312,29.464515,14.154593,138.336671,1.229350,58.438338,2.131401,142.180738,139.054744,140.712827,138.751810,81.414079,137.087348,-0.000499,0.029801,32.000000,-235.850816,138.807642,-0.024444,24.655197,0.689755,445745.294063,0.975979,20.166099,17.636352,2.806291,0.065252,0.030628,167.445047,32.000000,182.701172,382.618911,170.859318,150.686921,32.000000,145.551268,68.828636,66.092157,90.885442,64.594937,80.879403,55.139241,0.000000,51.517467,23.772152,0.000000,34.818102,29.464515,37.102359,59.495061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.977960,59.988226,139.104654,143.447313,102.523538,98.819786,29.207990,14.155592,138.369704,1.229227,58.590912,2.125252,142.206535,139.001748,140.670367,138.684032,81.430127,137.019949,-0.000499,0.029818,32.000000,-235.853751,138.742888,-0.024402,24.651237,0.690393,445798.087232,0.986802,20.203466,17.663242,2.808687,0.077209,0.030139,167.777508,32.000000,182.711762,195.018530,171.219923,150.014793,32.000000,146.375799,68.849975,66.104812,90.888765,64.594937,80.867769,55.139241,0.000000,51.706862,23.772152,0.000000,34.817150,29.207990,37.024663,59.495877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.864503,60.040435,139.100683,143.459864,102.500361,98.814434,29.546759,14.158874,138.411394,1.229464,58.607887,2.098646,142.183523,139.077785,140.597417,138.642821,81.400505,137.045106,-0.000500,0.029819,32.000000,-235.852435,138.815024,-0.024417,24.663930,0.683137,445466.636511,0.979511,19.743528,17.693347,2.783320,0.075477,0.026923,166.766067,32.000000,183.191628,238.461745,168.272956,149.913631,32.000000,146.994217,68.846201,66.120201,90.886997,64.594937,80.865762,55.139241,0.000000,51.668218,23.772152,0.000000,34.809338,29.546759,37.185265,59.481046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.543562,60.040435,139.126412,143.459864,102.501992,98.814095,29.117755,14.156448,138.334440,1.229215,58.603667,2.008504,142.110336,139.009782,140.650731,138.685051,81.430755,136.997462,-0.000502,0.029843,32.000000,-235.854534,138.809824,-0.024692,24.678485,0.684573,445632.011315,0.970785,19.912967,17.735068,2.789573,0.067033,0.023999,166.460986,32.000000,183.723478,202.354262,166.230784,150.175365,32.000000,146.205117,68.830792,66.125585,90.861441,64.594937,80.917668,55.139241,0.000000,51.398657,23.772152,0.000000,34.863746,29.117755,37.159146,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.406549,60.031642,139.058496,143.461258,102.476794,98.806434,29.140453,14.157876,138.307920,1.229315,58.586753,1.953890,142.148580,139.030621,140.685595,138.663009,81.504641,136.933429,-0.000503,0.029859,32.000000,-235.847697,138.716945,-0.024736,24.685960,0.689246,445762.359793,0.992099,20.245697,17.681905,2.808163,0.080988,0.029420,166.629784,32.000000,183.913339,275.153728,167.046187,150.605119,32.000000,145.696174,68.854828,66.119269,90.830058,64.594937,80.896605,55.139241,0.000000,51.621574,23.772152,0.000000,34.863207,29.140453,36.983871,59.504591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.276537,60.067364,138.974306,143.467115,102.485264,98.801415,28.698293,14.156306,138.319752,1.229483,58.591047,2.104524,142.175053,139.009313,140.674128,138.602278,81.435580,137.000258,-0.000503,0.029845,32.000000,-235.853201,138.770197,-0.024721,24.689894,0.690762,445658.263935,0.994245,20.379453,17.577211,2.814576,0.072480,0.032599,167.191589,32.000000,182.887061,210.104178,169.678842,151.004356,32.000000,145.761970,68.844490,66.126405,90.839890,64.594937,80.912910,55.139241,0.000000,51.406095,23.772152,0.000000,34.905049,28.698293,37.084825,59.505584,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.489407,60.109681,139.115807,143.477155,102.452458,98.795032,29.049316,14.154451,138.364149,1.229718,58.520263,2.065146,142.219175,139.022955,140.702220,138.633345,81.425986,137.056843,-0.000504,0.029825,32.000000,-235.857187,138.791021,-0.024696,24.688635,0.692294,445888.101186,1.012533,20.550721,17.678424,2.820294,0.081442,0.033619,167.399883,32.000000,182.617383,106.175009,171.479528,150.533256,32.000000,145.793805,68.868674,66.092307,90.836068,64.594937,80.936556,55.139241,0.000000,51.317879,23.772152,0.000000,34.963309,29.049316,37.135962,59.498405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.543768,60.099789,139.018949,143.486638,102.421184,98.783601,29.176814,14.153737,138.291360,1.229661,58.585903,2.174565,142.226569,139.032681,140.658589,138.633283,81.426447,137.031480,-0.000503,0.029809,32.000000,-235.854295,138.852797,-0.024706,24.729364,0.692294,445888.101186,1.012533,20.550721,17.678424,2.820294,0.075542,0.027322,167.603863,32.000000,182.819947,316.945373,170.278249,149.896557,32.000000,146.459288,68.857582,66.087849,90.864063,64.594937,80.963133,55.139241,0.000000,51.637262,23.772152,0.000000,34.981526,29.176814,37.163328,59.480869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.940680,60.066540,139.153074,143.480223,102.412295,98.773454,29.503634,14.151882,138.318433,1.229841,58.597749,1.983308,142.172859,139.016308,140.632018,138.669891,81.432733,137.059008,-0.000502,0.029843,32.000000,-235.857133,138.752231,-0.024721,24.722860,0.680410,445494.253179,0.971095,19.791174,17.737804,2.778324,0.069892,0.037116,166.697938,32.000000,183.306594,312.163749,167.673177,149.810421,32.000000,146.927680,68.833800,66.107343,90.841123,64.594937,80.933662,55.139241,0.000000,51.667108,23.772152,0.000000,34.988515,29.503634,37.150195,59.485128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.184169,60.066540,138.987237,143.480223,102.404318,98.763220,29.015130,14.152025,138.287196,1.229823,58.600426,1.986537,142.175021,139.053317,140.682539,138.701652,81.466056,137.112041,-0.000501,0.029822,32.000000,-235.861416,138.789574,-0.024722,24.717352,0.687198,445709.062063,0.989936,20.304837,17.702573,2.805983,0.084738,0.028541,166.340305,32.000000,183.554896,186.514123,166.063480,150.400530,32.000000,145.871502,68.874372,66.146379,90.874094,64.594937,80.996812,55.139241,0.000000,51.390497,23.772152,0.000000,34.969194,29.015130,37.054817,59.500155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.425134,60.046481,139.089699,143.479108,102.400009,98.754335,29.179254,14.155021,138.384333,1.229820,58.467103,2.002203,142.144004,139.061045,140.715165,138.723554,81.485240,137.139197,-0.000502,0.029823,32.000000,-235.851207,138.752433,-0.024688,24.743237,0.681791,445375.715838,0.970238,19.860338,17.709526,2.786367,0.067384,0.028998,166.764949,32.000000,183.658055,147.026185,167.939187,150.737980,32.000000,145.698785,68.878950,66.134715,90.830300,64.594937,80.988250,55.139241,0.000000,51.359506,23.772152,0.000000,34.959701,29.179254,36.948875,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.710134,60.040435,139.025746,143.476319,102.334019,98.747986,29.433559,14.154879,138.289887,1.229475,58.389709,1.996213,142.190497,139.114408,140.732582,138.660501,81.456083,137.005850,-0.000502,0.029818,32.000000,-235.851842,138.696001,-0.024679,24.733927,0.688689,445470.101609,0.992029,20.374938,17.695570,2.814149,0.066722,0.028452,167.438180,32.000000,182.777415,222.359311,170.323490,151.032116,32.000000,145.627278,68.887421,66.123205,90.817245,64.594937,80.985177,55.139241,0.000000,51.697680,23.772152,0.000000,34.967421,29.433559,37.107569,59.487675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.823161,60.019552,139.083138,143.477992,102.282986,98.740396,28.987208,14.155592,138.329335,1.229277,58.461907,2.037373,142.234586,139.042530,140.726872,138.711738,81.410563,137.073819,-0.000501,0.029811,32.000000,-235.852767,138.746315,-0.024635,24.725981,0.684186,445318.631251,0.977187,20.072802,17.660611,2.796728,0.077279,0.029957,167.426151,32.000000,182.492774,113.762760,171.686587,150.224240,32.000000,146.000854,68.889133,66.102412,90.824453,64.594937,80.998845,55.139241,0.000000,51.567646,23.772152,0.000000,34.968279,28.987208,37.054157,59.494579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.301602,60.019552,139.019930,143.477992,102.270564,98.732248,28.765644,14.158161,138.280748,1.229113,58.559838,1.998845,142.266924,138.962230,140.635323,138.681222,81.408274,137.070347,-0.000501,0.029804,32.000000,-235.851182,138.693083,-0.024583,24.753492,0.682853,445277.348057,0.989630,19.934853,17.738817,2.791536,0.067985,0.028517,167.341134,32.000000,182.937954,349.518812,169.667017,149.686206,32.000000,146.548382,68.866879,66.119270,90.807203,64.594937,80.999708,55.139241,0.000000,51.477375,23.772152,0.000000,34.952450,28.765644,37.132440,59.494264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.273339,60.016804,139.074835,143.479108,102.278783,98.727817,29.508508,14.152453,138.313937,1.229131,58.660895,2.027899,142.221065,138.967778,140.651155,138.675677,81.465548,137.012565,-0.000502,0.029807,32.000000,-235.856562,138.761775,-0.024551,24.752023,0.689775,445552.302809,1.008764,20.476754,17.739437,2.819785,0.077528,0.033406,166.871054,32.000000,183.501698,154.171791,167.145116,149.860719,32.000000,146.775307,68.901471,66.157726,90.841191,64.594937,80.978035,55.139241,0.000000,51.389137,23.772152,0.000000,34.952883,29.508508,36.945647,59.489593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.046836,60.037687,138.968305,143.488869,102.308160,98.723958,29.077641,14.155592,138.277688,1.229136,58.557640,1.952094,142.151476,139.044487,140.676217,138.675883,81.455650,137.051618,-0.000502,0.029788,32.000000,-235.853751,138.714009,-0.024599,24.755800,0.690484,445437.515511,0.983937,20.503498,17.654375,2.822517,0.083389,0.031720,166.299762,32.000000,183.617255,159.891585,166.174387,150.637369,32.000000,145.830489,68.907414,66.163273,90.821272,64.594937,81.013819,55.139241,0.000000,51.804229,23.772152,0.000000,34.955674,29.077641,37.138530,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.784211,60.034940,139.074626,143.495563,102.277915,98.725313,28.935281,14.157162,138.278114,1.228959,58.461861,1.992973,142.164557,139.043610,140.705825,138.743948,81.458411,137.037516,-0.000504,0.029785,32.000000,-235.851034,138.849206,-0.024627,24.774210,0.677974,445010.120791,0.981589,19.721920,17.683054,2.776765,0.073065,0.027688,166.778948,32.000000,183.226202,204.742891,168.772944,150.933189,32.000000,145.486195,68.913710,66.170422,90.804563,64.594937,81.038950,55.139241,0.000000,51.648356,23.772152,0.000000,34.982166,28.935281,37.157092,59.481508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.029988,60.031367,139.073050,143.502256,102.260934,98.721570,29.131980,14.160872,138.335595,1.228899,58.544162,1.925374,142.235832,138.898712,140.706248,138.703980,81.413790,136.936263,-0.000505,0.029775,32.000000,-235.847323,138.872495,-0.024679,24.762487,0.682002,445161.505018,0.992147,19.990560,17.673513,2.793549,0.086549,0.029660,167.615097,32.000000,182.448710,155.978330,171.399115,150.089475,32.000000,146.157033,68.914999,66.164629,90.814685,64.594937,81.003310,55.139241,0.000000,51.769206,23.772152,0.000000,34.987393,29.131980,37.061127,59.496025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.525649,60.031367,139.034827,143.502256,102.241478,98.713944,29.258468,14.158304,138.330412,1.228691,58.614675,1.939861,142.262413,139.082108,140.656515,138.591075,81.454231,136.974994,-0.000505,0.029775,32.000000,-235.854645,138.736789,-0.024445,24.740169,0.682002,445161.505018,0.992147,19.990560,17.673513,2.793549,0.075740,0.022029,166.967978,32.000000,183.102270,103.395816,168.653265,149.775721,32.000000,146.692330,68.900626,66.184390,90.827563,64.594937,81.035594,55.139241,0.000000,51.383903,23.772152,0.000000,34.989340,29.258468,37.044179,59.483416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.700400,60.041809,139.057058,143.502256,102.221482,98.707587,29.538834,14.162585,138.292199,1.228560,58.648800,1.872994,142.185239,139.108248,140.667833,138.667719,81.441416,136.974052,-0.000504,0.029757,32.000000,-235.849217,138.710397,-0.024397,24.757609,0.678528,445077.497576,0.980081,19.732977,17.669427,2.779794,0.068517,0.030166,166.721192,32.000000,183.599721,186.253962,166.537961,149.949839,32.000000,146.461269,68.892936,66.189180,90.814883,64.594937,81.010968,55.139241,0.000000,51.672714,23.772152,0.000000,35.005244,29.538834,37.070151,59.481390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.510124,60.045381,138.994366,143.502535,102.208949,98.706301,28.912367,14.156448,138.314174,1.228425,58.580515,1.988524,142.158390,138.931481,140.696960,138.611385,81.459645,137.025866,-0.000505,0.029750,32.000000,-235.858468,138.833971,-0.024362,24.753466,0.686643,445265.062589,0.986695,20.255249,17.647620,2.807330,0.071059,0.027835,166.314255,32.000000,183.570682,205.048943,166.793292,150.710431,32.000000,145.850098,68.902034,66.189971,90.785127,64.594937,81.045369,55.139241,0.000000,51.581117,23.772152,0.000000,35.012188,28.912367,36.976021,59.502053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.207842,60.067914,139.089828,143.503093,102.213687,98.703728,29.240519,14.157733,138.322323,1.228516,58.472163,1.946600,142.182156,139.010740,140.739958,138.658466,81.475871,137.002664,-0.000506,0.029746,32.000000,-235.848004,138.695429,-0.024382,24.760153,0.683550,445170.770836,0.973519,20.084267,17.659981,2.797906,0.078877,0.027449,167.004177,32.000000,182.932649,253.139181,169.523354,150.845977,32.000000,145.519908,68.905379,66.213751,90.780527,64.594937,81.046848,55.139241,0.000000,51.419449,23.772152,0.000000,35.023187,29.240519,37.071032,59.492209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.082355,60.067914,138.963862,143.503093,102.211805,98.698459,29.405892,14.159017,138.330962,1.228287,58.445049,1.924980,142.235605,138.997017,140.707939,138.617213,81.423928,137.033658,-0.000507,0.029761,32.000000,-235.852293,138.752676,-0.024413,24.777462,0.691275,445413.038591,0.994297,20.623000,17.639291,2.826579,0.073333,0.031952,167.607541,32.000000,182.679568,338.803452,171.248412,150.649443,32.000000,145.747589,68.930540,66.186891,90.791909,64.594937,81.072918,55.139241,0.000000,51.871579,23.772152,0.000000,35.055049,29.405892,36.992162,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.693928,60.062968,139.022587,143.504487,102.211737,98.695909,28.799041,14.159588,138.357683,1.228165,58.578619,1.848556,142.261933,139.022057,140.688270,138.668633,81.464336,137.035208,-0.000506,0.029784,32.000000,-235.849427,138.831237,-0.024433,24.763510,0.691275,445413.038591,0.994297,20.623000,17.639291,2.826579,0.079069,0.028781,167.580918,32.000000,182.667881,248.600473,170.726241,150.096421,32.000000,146.443235,68.896781,66.190953,90.808805,64.594937,81.093187,55.139241,0.000000,51.655794,23.772152,0.000000,35.061263,28.799041,37.183210,59.486514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.461496,60.047030,138.960232,143.499188,102.211851,98.690864,29.233828,14.151454,138.311958,1.228041,58.661243,1.806635,142.237598,139.025994,140.650453,138.638171,81.451972,137.002262,-0.000507,0.029796,32.000000,-235.856086,138.675934,-0.024407,24.767680,0.683287,445107.299037,0.998608,20.112135,17.666477,2.797577,0.067864,0.025188,166.620185,32.000000,183.210662,244.270008,168.098543,149.935952,32.000000,146.633059,68.857499,66.205733,90.802647,64.594937,81.054498,55.139241,0.000000,51.600345,23.772152,0.000000,35.071721,29.233828,37.040364,59.491501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.260923,60.079730,138.993861,143.499746,102.194423,98.687079,29.492710,14.159017,138.249407,1.227896,58.697967,1.865853,142.190530,138.989187,140.682345,138.663499,81.439250,136.948447,-0.000507,0.029794,32.000000,-235.848359,138.692960,-0.024432,24.755564,0.686376,445223.732270,0.988743,20.337637,17.662995,2.809463,0.073988,0.027150,166.528564,32.000000,183.676914,228.169670,166.289269,150.083179,32.000000,145.981685,68.908232,66.219947,90.826916,64.594937,81.094301,55.139241,0.000000,51.506696,23.772152,0.000000,35.064091,29.492710,37.052690,59.485895,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.072873,60.079730,138.956862,143.499746,102.174049,98.683252,28.886694,14.157305,138.319933,1.227821,58.556893,1.796567,142.164337,139.092528,140.719803,138.593988,81.477022,136.935470,-0.000507,0.029807,32.000000,-235.854825,138.678685,-0.024519,24.743001,0.690020,445389.352132,0.984493,20.579383,17.649828,2.821585,0.074338,0.030332,166.615773,32.000000,183.505214,237.690341,167.367240,150.740820,32.000000,145.837513,68.899760,66.206447,90.796247,64.594937,81.057890,55.139241,0.000000,51.858420,23.772152,0.000000,35.107204,28.886694,37.071398,59.484754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.847144,60.098690,138.946767,143.500862,102.162382,98.684267,29.411419,14.159873,138.256473,1.227797,58.565526,1.741632,142.217502,139.102600,140.730093,138.610735,81.453962,136.957955,-0.000506,0.029824,32.000000,-235.851764,138.662980,-0.024505,24.725561,0.677676,444823.448061,0.987216,19.737117,17.605814,2.775093,0.068989,0.030115,167.087309,32.000000,182.749322,137.408478,170.002983,151.086282,32.000000,145.387024,68.894697,66.204702,90.834183,64.594937,81.103221,55.139241,0.000000,51.786761,23.772152,0.000000,35.139865,29.411419,37.056945,59.493113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692399,60.114902,139.015697,143.505882,102.172359,98.687785,29.475114,14.152453,138.205578,1.227702,58.523780,1.782618,142.251114,138.889477,140.765689,138.598425,81.413059,137.005056,-0.000506,0.029820,32.000000,-235.855415,138.800444,-0.024493,24.723830,0.677676,444823.448061,0.987216,19.737117,17.605814,2.775093,0.079235,0.025310,167.563264,32.000000,182.671647,332.121719,171.824157,150.332077,32.000000,145.901958,68.885043,66.182929,90.836237,64.594937,81.046751,55.139241,0.000000,51.531134,23.772152,0.000000,35.156257,29.475114,37.111237,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.900230,60.125070,138.995082,143.515365,102.144745,98.686571,28.718528,14.152738,138.282843,1.227715,58.532596,1.764386,142.235497,139.004603,140.644126,138.630329,81.401230,136.952941,-0.000506,0.029829,32.000000,-235.856605,138.747866,-0.024485,24.685199,0.684412,445233.260167,0.975790,20.165656,17.703253,2.797524,0.072073,0.035435,167.550977,32.000000,182.771832,173.179090,169.893115,149.963556,32.000000,146.745787,68.868100,66.201778,90.856124,64.594937,81.062513,55.139241,0.000000,51.653143,23.772152,0.000000,35.191048,28.718528,37.136842,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.079873,60.090721,138.966068,143.511181,102.150499,98.680212,29.155450,14.156306,138.290660,1.227844,58.656716,1.857619,142.200211,139.005887,140.655203,138.642371,81.463499,136.986709,-0.000506,0.029812,32.000000,-235.849759,138.702812,-0.024601,24.661491,0.682204,445139.789064,0.996928,19.960664,17.690012,2.785460,0.084085,0.032222,166.613143,32.000000,183.412412,123.332786,167.400386,149.988151,32.000000,146.588194,68.880093,66.207974,90.873184,64.594937,81.127259,55.139241,0.000000,51.848718,23.772152,0.000000,35.228032,29.155450,37.024370,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.605178,60.090721,138.960171,143.511181,102.153203,98.685274,28.679693,14.155450,138.207595,1.227893,58.635647,1.728112,142.170454,138.944185,140.694081,138.623261,81.477237,136.997279,-0.000506,0.029798,32.000000,-235.854549,138.625434,-0.024718,24.643815,0.682204,445139.789064,0.996928,19.960664,17.690012,2.785460,0.073139,0.026490,166.516527,32.000000,183.778624,213.942045,166.042642,150.395701,32.000000,145.658258,68.900579,66.247698,90.892446,64.594937,81.074404,55.139241,0.000000,51.403117,23.772152,0.000000,35.211723,28.679693,37.157899,59.490989,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.479858,60.108307,138.950416,143.513691,102.167063,98.687626,29.376689,14.159588,138.296230,1.227783,58.529175,1.790403,142.180127,138.926464,140.734855,138.578343,81.483428,136.999296,-0.000506,0.029790,32.000000,-235.849263,138.696468,-0.024698,24.641140,0.692343,445351.696320,0.991316,20.587759,17.670111,2.821498,0.073958,0.026955,166.811509,32.000000,183.539477,174.007922,168.355617,150.982366,32.000000,145.791770,68.887389,66.236134,90.879537,64.594937,81.122514,55.139241,0.000000,51.581403,23.772152,0.000000,35.244803,29.376689,36.931854,59.484803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.068006,60.114628,138.929700,143.518154,102.181427,98.687548,29.270473,14.163584,138.282575,1.227778,58.583761,1.779455,142.250849,139.002073,140.731272,138.754118,81.453410,136.964277,-0.000506,0.029772,32.000000,-235.846415,138.719880,-0.024699,24.637258,0.687644,445122.362039,1.004700,20.231977,17.635335,2.801324,0.081305,0.027481,167.330026,32.000000,182.796899,314.386668,170.638913,150.915533,32.000000,145.592895,68.915917,66.218070,90.893171,64.594937,81.078605,55.139241,0.000000,51.753088,23.772152,0.000000,35.262791,29.270473,37.161347,59.485147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.747042,60.120948,138.941988,143.523174,102.199756,98.687808,28.823896,14.160872,138.230015,1.227682,58.600351,1.639484,142.238731,139.000666,140.714908,138.645797,81.402945,136.934141,-0.000506,0.029794,32.000000,-235.849946,138.747679,-0.024680,24.631147,0.689669,445217.292099,0.983661,20.379809,17.630114,2.808222,0.073530,0.033843,167.605576,32.000000,182.698931,161.952877,171.527714,150.102631,32.000000,146.055782,68.871608,66.201546,90.898320,64.594937,81.138165,55.139241,0.000000,51.831374,23.772152,0.000000,35.287953,28.823896,36.926791,59.494608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.587720,60.120948,139.006816,143.523174,102.199031,98.688125,29.526220,14.154023,138.264678,1.227827,58.672979,1.714502,142.261872,138.986313,140.640238,138.608144,81.443007,136.987690,-0.000505,0.029803,32.000000,-235.858927,138.667897,-0.024640,24.656272,0.680626,444934.837478,0.974509,19.777031,17.643286,2.774820,0.069862,0.029863,167.243947,32.000000,183.136175,187.928743,169.005078,149.858635,32.000000,146.763684,68.889651,66.208810,90.915681,64.594937,81.083713,55.139241,0.000000,51.605442,23.772152,0.000000,35.313814,29.526220,37.094803,59.492071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.577272,60.115727,138.963835,143.525963,102.217293,98.693248,29.253889,14.156163,138.270414,1.227824,58.674927,1.710145,142.179796,139.026135,140.684637,138.593172,81.465382,137.015296,-0.000505,0.029813,32.000000,-235.854491,138.739054,-0.024635,24.702089,0.685802,445226.601324,0.996647,20.115066,17.679250,2.792970,0.069684,0.027453,166.578975,32.000000,183.544926,201.818843,166.906155,150.033839,32.000000,146.680180,68.888278,66.232440,90.934579,64.594937,81.124465,55.139241,0.000000,51.615911,23.772152,0.000000,35.328555,29.253889,37.127451,59.479404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.736299,60.103911,139.059060,143.525126,102.216544,98.698374,29.081621,14.155735,138.312807,1.227788,58.561349,1.755037,142.138029,139.033864,140.720690,138.691835,81.425310,137.023520,-0.000505,0.029808,32.000000,-235.855739,138.847290,-0.024601,24.726191,0.687874,445247.657131,0.976379,20.280331,17.664952,2.803251,0.077148,0.028758,166.441804,32.000000,183.756613,147.589779,166.585280,150.563271,32.000000,145.764807,68.901137,66.232836,90.916397,64.594937,81.103202,55.139241,0.000000,51.710953,23.772152,0.000000,35.347776,29.081621,37.118867,59.494500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.453017,60.099514,138.954465,143.517596,102.203876,98.699608,29.316680,14.161300,138.223088,1.227827,58.455275,1.780583,142.240789,139.056721,140.761484,138.731789,81.463829,136.981256,-0.000506,0.029847,32.000000,-235.846731,138.848287,-0.024572,24.762855,0.683933,445218.556396,0.988111,20.109160,17.699882,2.795927,0.075339,0.024110,167.217372,32.000000,183.198870,143.867159,169.175277,150.953585,32.000000,145.689173,68.884644,66.262556,90.921298,64.594937,81.137621,55.139241,0.000000,51.572034,23.772152,0.000000,35.353586,29.316680,36.952910,59.492622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.007981,60.099514,139.053181,143.517596,102.225626,98.706106,29.172231,14.151454,138.308199,1.227697,58.467178,1.681720,142.276444,139.069875,140.780325,138.590581,81.458298,137.072945,-0.000506,0.029853,32.000000,-235.856086,138.733692,-0.024533,24.768808,0.686776,445312.642367,0.986359,20.398947,17.641035,2.809828,0.078569,0.025360,167.459625,32.000000,182.660653,176.966766,170.950876,150.877144,32.000000,145.588655,68.923326,66.235507,90.960777,64.594937,81.109785,55.139241,0.000000,51.789622,23.772152,0.000000,35.366098,29.172231,37.154524,59.484459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.023024,60.095392,138.951811,143.515922,102.241453,98.716267,28.808363,14.155450,138.267903,1.227574,58.525689,1.681493,142.262372,139.049565,140.722479,138.667265,81.412474,137.035967,-0.000506,0.029846,32.000000,-235.851927,138.809804,-0.024581,24.796922,0.678618,445026.641544,0.979226,19.823829,17.690662,2.780620,0.082652,0.027606,167.628835,32.000000,182.677484,171.696145,171.237745,150.024630,32.000000,146.127794,68.874405,66.215189,90.933665,64.594937,81.154230,55.139241,0.000000,51.707386,23.772152,0.000000,35.378405,28.808363,37.105514,59.481282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.452866,60.092095,139.090623,143.512576,102.242768,98.721368,29.303310,14.154593,138.274565,1.227493,58.648633,1.663580,142.248104,139.085412,140.672110,138.591113,81.422014,137.048170,-0.000506,0.029821,32.000000,-235.855897,138.820369,-0.024597,24.795060,0.677194,445143.855947,0.991358,19.804186,17.718705,2.777757,0.073211,0.032232,166.966593,32.000000,183.370262,44.354511,168.382867,149.934347,32.000000,146.708856,68.880947,66.236340,90.962542,64.594937,81.123233,55.139241,0.000000,51.458834,23.772152,0.000000,35.394248,29.303310,37.138456,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.644361,60.106384,138.990497,143.505324,102.238896,98.725194,29.208022,14.159588,138.293779,1.227198,58.621460,1.789429,142.205613,139.047667,140.717413,138.673686,81.455149,137.098872,-0.000506,0.029853,32.000000,-235.853033,138.818021,-0.024547,24.792306,0.686687,445480.493832,0.987010,20.391684,17.715032,2.812590,0.073237,0.029246,166.516168,32.000000,183.594602,108.938084,166.369370,150.174456,32.000000,146.351833,68.893433,66.256784,90.983173,64.594937,81.143275,55.139241,0.000000,51.404780,23.772152,0.000000,35.406349,29.208022,37.257458,59.498611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.782618,60.106384,139.053313,143.505324,102.254239,98.728993,28.739321,14.157733,138.364817,1.227115,58.418187,1.720812,142.176583,139.058862,140.746655,138.694647,81.458194,137.084448,-0.000506,0.029886,32.000000,-235.854725,138.854998,-0.024536,24.771745,0.683385,445341.732474,0.986111,20.206967,17.706276,2.799724,0.078725,0.028065,166.392949,32.000000,183.611324,148.675671,167.396552,150.813528,32.000000,145.646090,68.898088,66.245616,90.935566,64.594937,81.151728,55.139241,0.000000,51.677211,23.772152,0.000000,35.437071,28.739321,37.104267,59.497008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.782190,60.094019,139.120932,143.499188,102.328782,98.734071,28.997955,14.162157,138.361559,1.227296,58.319638,1.736444,142.224289,139.186284,140.769510,138.639747,81.452526,136.971338,-0.000506,0.029971,32.000000,-235.847350,138.888954,-0.024549,24.744182,0.682157,445271.827361,0.999174,20.063653,17.696296,2.793210,0.076134,0.028324,167.344536,32.000000,182.972485,273.759194,169.909565,150.966427,32.000000,145.406226,68.898320,66.227093,90.943727,64.594937,81.185084,55.139241,0.000000,51.695827,23.772152,0.000000,35.447281,28.997955,37.090621,59.490999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.318600,60.066265,139.044603,143.491100,102.348099,98.736577,29.310564,14.149884,138.371023,1.227400,58.347849,1.729369,142.250156,139.137471,140.782381,138.738789,81.419170,137.108594,-0.000507,0.029992,32.000000,-235.860442,138.954018,-0.024612,24.694405,0.682157,445271.827361,0.999174,20.063653,17.696296,2.793210,0.082253,0.029438,167.533358,32.000000,182.605873,355.600284,171.521474,150.588990,32.000000,146.019620,68.910179,66.217316,90.962967,64.594937,81.207224,55.139241,0.000000,51.546591,23.772152,0.000000,35.434471,29.310564,37.092675,59.497264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.256770,60.036863,139.177507,143.489706,102.340246,98.746693,29.430602,14.154308,138.351422,1.227485,58.438005,1.712676,142.244496,139.200294,140.734500,138.874410,81.408840,137.082982,-0.000507,0.030000,32.000000,-235.853560,138.908679,-0.024604,24.717877,0.683259,445288.349386,0.990290,20.051730,17.647566,2.794592,0.075448,0.025813,167.351363,32.000000,182.734251,169.499870,170.508132,150.086650,32.000000,146.497503,68.893652,66.229496,90.972996,64.594937,81.202965,55.139241,0.000000,51.868203,23.772152,0.000000,35.445476,29.430602,37.157532,59.475735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.753050,60.008011,139.039479,143.487196,102.347836,98.756945,28.953310,14.158161,138.333211,1.227447,58.486696,1.653341,142.209340,139.119158,140.680085,138.821873,81.402921,137.140704,-0.000507,0.030002,32.000000,-235.849707,138.855916,-0.024617,24.684911,0.676990,445075.976984,0.965582,19.504942,17.744944,2.769329,0.067349,0.030459,166.780608,32.000000,183.455507,326.758030,167.750016,149.742291,32.000000,146.627145,68.908694,66.251254,90.969571,64.594937,81.202852,55.139241,0.000000,51.740584,23.772152,0.000000,35.423113,28.953310,37.107715,59.486967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.599088,60.008011,139.032980,143.487196,102.369660,98.762015,29.296376,14.154736,138.329459,1.227550,58.365506,1.613855,142.156869,139.219482,140.687760,138.829367,81.445472,137.220042,-0.000508,0.029990,32.000000,-235.856082,138.943860,-0.024567,24.669490,0.684951,445393.325940,0.992459,19.995903,17.778612,2.794592,0.073276,0.024719,166.602660,32.000000,183.711677,280.788154,165.957346,150.342124,32.000000,145.980738,68.917834,66.256672,90.981698,64.594937,81.220102,55.139241,0.000000,51.621054,23.772152,0.000000,35.398087,29.296376,37.014465,59.488412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.361677,60.004988,138.996621,143.481060,102.385545,98.767054,29.484629,14.152310,138.374430,1.227393,58.352186,1.597622,142.184952,139.152131,140.745063,138.802332,81.497506,137.202761,-0.000506,0.029994,32.000000,-235.856869,138.924628,-0.024599,24.689631,0.687754,445428.488847,0.984234,20.155590,17.774186,2.803136,0.075698,0.030285,166.568687,32.000000,183.623706,236.460202,168.015202,150.902251,32.000000,145.581832,68.944974,66.271812,90.957857,64.594937,81.319147,55.139241,0.000000,51.524974,23.772152,0.000000,35.396322,29.484629,37.129359,59.494658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.194473,60.031367,139.145883,143.479665,102.399189,98.774633,28.825490,14.159445,138.361953,1.227276,58.288401,1.627173,142.184972,139.149316,140.743164,138.804089,81.457539,137.089751,-0.000506,0.029999,32.000000,-235.851373,138.883958,-0.024588,24.681528,0.690730,445490.036897,0.983159,20.399551,17.713850,2.815881,0.069918,0.028034,167.430544,32.000000,182.907999,322.389181,170.326011,150.905979,32.000000,145.211786,68.946242,66.233071,90.975414,64.594937,81.217476,55.139241,0.000000,51.850584,23.772152,0.000000,35.397150,28.825490,37.098398,59.485521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.794057,60.011583,139.030541,143.479944,102.401733,98.780894,29.244054,14.154879,138.430116,1.227275,58.392855,1.499641,142.289200,139.158452,140.763560,138.772957,81.408817,137.090409,-0.000507,0.030008,32.000000,-235.855940,138.817065,-0.024651,24.709065,0.678962,445140.883188,0.987463,19.563516,17.699501,2.772136,0.081213,0.040240,167.720726,32.000000,182.694577,279.309593,171.789301,150.139935,32.000000,146.295054,68.921377,66.227299,91.015086,64.594937,81.284635,55.139241,0.000000,51.605087,23.772152,0.000000,35.427918,29.244054,37.066483,59.490832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.669518,60.011583,139.148171,143.479944,102.395915,98.787209,29.610401,14.152881,138.434329,1.227479,58.445586,1.527207,142.224817,139.155475,140.688686,138.798991,81.444513,137.239898,-0.000508,0.030008,32.000000,-235.854987,138.902194,-0.024668,24.743237,0.683776,445470.446712,0.981950,19.957008,17.748539,2.792111,0.075623,0.030252,167.205346,32.000000,182.931289,400.182424,169.499610,149.896367,32.000000,146.580756,68.899309,66.238088,90.969006,64.594937,81.255935,55.139241,0.000000,51.596675,23.772152,0.000000,35.411769,29.610401,36.962521,59.493025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.482592,60.025597,139.035887,143.480223,102.397187,98.793617,28.850262,14.155307,138.412566,1.227510,58.492389,1.550750,142.198871,139.142893,140.696459,138.808588,81.502645,137.114996,-0.000508,0.030001,32.000000,-235.852725,138.857956,-0.024644,24.780924,0.685364,445507.273532,0.972536,20.086066,17.784683,2.801480,0.073095,0.026266,166.750193,32.000000,183.632683,358.978379,167.325975,149.783976,32.000000,146.522525,68.937222,66.241111,91.003435,64.594937,81.310434,55.139241,0.000000,51.488232,23.772152,0.000000,35.428046,28.850262,37.035889,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.802683,60.023399,139.147673,143.480223,102.388068,98.808893,29.295314,14.158161,138.439936,1.227672,58.269184,1.555391,142.162552,139.181146,140.753318,138.794003,81.493565,137.107240,-0.000508,0.030009,32.000000,-235.853641,138.898337,-0.024627,24.774656,0.686723,445554.161096,1.002405,20.294255,17.666531,2.809794,0.069325,0.030503,166.881687,32.000000,183.220708,170.521076,168.618890,151.013703,32.000000,145.335026,68.903225,66.239516,90.996477,64.594937,81.337547,55.139241,0.000000,51.716888,23.772152,0.000000,35.431462,29.295314,37.003167,59.493104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.656344,60.020926,139.017686,143.484964,102.400620,98.817852,28.819576,14.156163,138.379591,1.227791,58.354108,1.491992,142.223435,139.114224,140.779015,138.778641,81.467462,137.144583,-0.000509,0.029983,32.000000,-235.850721,138.896992,-0.024657,24.775443,0.686723,445554.161096,1.002405,20.294255,17.666531,2.809794,0.070459,0.028242,167.455287,32.000000,182.772285,161.896269,170.769286,150.729523,32.000000,145.500562,68.921077,66.214910,91.035037,64.594937,81.338643,55.139241,0.000000,51.602374,23.772152,0.000000,35.435349,28.819576,37.157238,59.483564,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.443032,60.002240,139.122523,143.486080,102.413266,98.827991,29.508078,14.159445,138.379767,1.227978,58.386078,1.499497,142.223313,139.117832,140.699459,138.806696,81.385394,137.156843,-0.000509,0.029973,32.000000,-235.849734,138.836805,-0.024659,24.724696,0.685620,445637.759279,0.992807,20.175451,17.769792,2.805642,0.075564,0.024747,167.844988,32.000000,182.592754,313.879952,171.402545,150.085757,32.000000,146.344804,68.886874,66.202689,91.016213,64.594937,81.374386,55.139241,0.000000,51.589484,23.772152,0.000000,35.436428,29.508078,37.024003,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.744452,60.002240,139.035404,143.486080,102.410871,98.840656,29.206182,14.153594,138.394183,1.228160,58.471912,1.588835,142.238580,139.131720,140.694418,138.760916,81.472760,137.084064,-0.000509,0.029986,32.000000,-235.855421,138.998845,-0.024665,24.686406,0.684270,445620.657844,0.999849,20.109076,17.715936,2.799596,0.076709,0.027010,166.932202,32.000000,183.071844,272.440174,168.563466,149.961703,32.000000,146.681776,68.908839,66.229309,91.052020,64.594937,81.350005,55.139241,0.000000,51.813582,23.772152,0.000000,35.419732,29.206182,36.983064,59.492946,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.628486,59.989875,139.048603,143.484128,102.423250,98.854688,28.822355,14.153024,138.473696,1.228135,58.450903,1.500710,142.202587,139.250558,140.671784,138.808586,81.503341,137.165766,-0.000510,0.029997,32.000000,-235.856319,139.028132,-0.024777,24.671614,0.689517,445922.465553,0.981201,20.312064,17.803895,2.813794,0.080805,0.023251,166.497003,32.000000,183.607534,150.985032,166.668519,149.938149,32.000000,146.359141,68.911339,66.248073,91.046236,64.594937,81.401672,55.139241,0.000000,51.608404,23.772152,0.000000,35.407439,28.822355,36.996270,59.497923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
