OSU 80 Ton Compressor Load Stand
49.975426,59.969816,139.123562,143.481897,102.433876,98.861055,29.530368,14.160730,138.525367,1.228216,58.263379,1.567868,142.158666,139.239504,140.688793,138.872520,81.473145,137.187348,-0.000511,0.029997,32.000000,-235.845827,139.002390,-0.024878,24.676650,0.685585,445636.995325,0.984872,19.999041,17.681547,2.794993,0.075369,0.027966,166.705312,32.000000,183.722796,65.374674,166.729216,150.719762,32.000000,145.525109,68.899010,66.203193,91.013934,64.594937,81.340988,55.139241,0.000000,51.711832,23.772152,0.000000,35.405757,29.530368,37.100599,59.493497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.660012,59.927775,139.144999,143.481897,102.417310,98.864923,29.293542,14.160159,138.406958,1.228265,58.158283,1.546181,142.165970,139.296354,140.736021,138.887758,81.492192,137.217629,-0.000512,0.030002,32.000000,-235.846234,138.928561,-0.024903,24.666133,0.682812,445552.010589,0.969229,19.727733,17.730803,2.783839,0.066302,0.025767,167.074380,32.000000,182.906480,203.565761,169.493867,151.134096,32.000000,145.352643,68.902362,66.219060,91.029537,64.594937,81.438214,55.139241,0.000000,51.586301,23.772152,0.000000,35.381310,29.293542,37.073526,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.504886,59.927775,139.244957,143.481897,102.433520,98.866200,28.745131,14.155735,138.438490,1.228151,58.268755,1.429025,142.249611,139.237283,140.763033,138.831996,81.421923,137.298744,-0.000514,0.029997,32.000000,-235.852133,139.044059,-0.024865,24.721785,0.688009,445666.228711,0.983818,20.012120,17.726306,2.801953,0.076517,0.030073,167.424563,32.000000,182.641970,225.825744,171.601108,150.656991,32.000000,145.748304,68.932855,66.189213,91.072186,64.594937,81.405827,55.139241,0.000000,51.689730,23.772152,0.000000,35.330910,28.745131,36.947041,59.495198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.392278,59.904968,139.094436,143.474366,102.473775,98.875157,29.379707,14.158161,138.415093,1.228365,58.395818,1.367938,142.248794,139.257000,140.717317,138.889509,81.444876,137.219549,-0.000515,0.029996,32.000000,-235.850199,138.973879,-0.024890,24.761097,0.689355,445896.565797,1.006052,20.173245,17.835536,2.812752,0.067987,0.028611,167.796563,32.000000,182.713511,222.271686,170.761593,150.086901,32.000000,146.319632,68.901223,66.191241,91.053995,64.594937,81.411118,55.139241,0.000000,51.430408,23.772152,0.000000,35.295556,29.379707,37.167950,59.497352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.777734,59.932721,139.211177,143.476598,102.469455,98.881636,29.224154,14.157733,138.467782,1.228248,58.546750,1.360525,142.239461,139.183165,140.674961,138.805962,81.476089,137.177005,-0.000516,0.029998,32.000000,-235.851118,139.026478,-0.024851,24.783232,0.689355,445896.565797,1.006052,20.173245,17.835536,2.812752,0.073810,0.029936,166.829476,32.000000,183.243861,177.125393,167.970208,150.040169,32.000000,146.759358,68.910210,66.231518,91.056528,64.594937,81.414410,55.139241,0.000000,51.850457,23.772152,0.000000,35.279772,29.224154,37.135155,59.489189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.940462,59.982181,139.155519,143.484964,102.478215,98.882991,29.190510,14.154451,138.463683,1.228245,58.525999,1.420269,142.157488,139.249211,140.704882,138.782307,81.508149,137.225960,-0.000516,0.029984,32.000000,-235.853909,138.984201,-0.024913,24.817772,0.683402,445708.119370,0.983770,19.895047,17.722890,2.796656,0.072199,0.028280,166.468868,32.000000,183.543666,252.976193,166.038223,150.355503,32.000000,145.994559,68.911858,66.247759,91.055447,64.594937,81.428923,55.139241,0.000000,51.697570,23.772152,0.000000,35.295486,29.190510,37.101186,59.497313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.821929,59.982181,139.220976,143.484964,102.507222,98.886889,29.444848,14.161015,138.470247,1.228318,58.361668,1.354873,142.147044,139.222498,140.737397,138.841677,81.494923,137.199060,-0.000516,0.029977,32.000000,-235.844722,138.995823,-0.024905,24.815018,0.679795,445622.204198,0.981519,19.776204,17.714352,2.786428,0.073206,0.028848,166.758841,32.000000,183.810959,231.192687,167.453255,150.801682,32.000000,145.581503,68.913824,66.239728,91.033454,64.594937,81.469530,55.139241,0.000000,51.537523,23.772152,0.000000,35.337708,29.444848,37.029286,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.151235,60.004713,139.129845,143.484686,102.497280,98.894585,29.268917,14.150169,138.471006,1.228230,58.331902,1.353287,142.212375,139.216872,140.718432,138.749505,81.474772,137.253837,-0.000517,0.029978,32.000000,-235.858846,138.963440,-0.024830,24.795086,0.682020,445734.421881,0.975624,19.898757,17.714654,2.794371,0.075874,0.028460,167.420496,32.000000,182.685339,15.706664,170.033981,150.951583,32.000000,145.394734,68.894952,66.193286,91.033765,64.594937,81.444632,55.139241,0.000000,51.906358,23.772152,0.000000,35.357826,29.268917,37.130386,59.490311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.942430,60.021750,139.101357,143.483291,102.493770,98.899706,29.538938,14.159303,138.529987,1.228176,58.357014,1.440552,142.215621,139.259773,140.728592,138.780803,81.446568,137.246483,-0.000518,0.029947,32.000000,-235.850532,138.948916,-0.024843,24.738622,0.677198,445642.249178,0.974538,19.581367,17.761120,2.774206,0.071809,0.023730,167.467222,32.000000,182.454084,240.838241,171.790342,150.311975,32.000000,145.993957,68.915924,66.210158,91.037853,64.594937,81.531780,55.139241,0.000000,51.718543,23.772152,0.000000,35.376319,29.538938,37.143592,59.487950,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.712541,60.015979,139.235976,143.486359,102.507335,98.899548,28.985332,14.153024,138.540706,1.227958,58.397618,1.350130,142.251752,139.263445,140.695337,138.889098,81.475292,137.174092,-0.000517,0.029911,32.000000,-235.853697,138.950468,-0.024898,24.721417,0.677198,445642.249178,0.974538,19.581367,17.761120,2.774206,0.073914,0.031482,167.646561,32.000000,182.796395,248.188740,170.086398,149.826247,32.000000,146.254843,68.901940,66.222388,91.058169,64.594937,81.487339,55.139241,0.000000,51.539589,23.772152,0.000000,35.379931,28.985332,37.048655,59.489868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.414760,59.970915,139.145223,143.484964,102.506098,98.900791,29.280095,14.156448,138.519288,1.228115,58.480462,1.443383,142.220511,139.178455,140.675545,138.888448,81.515108,137.257831,-0.000518,0.029881,32.000000,-235.851911,138.986688,-0.024905,24.690025,0.685934,446046.290709,0.986354,20.136551,17.768012,2.805140,0.069224,0.028650,166.852772,32.000000,183.428707,252.788885,167.508070,149.915292,32.000000,146.839963,68.919151,66.232152,91.079337,64.594937,81.548024,55.139241,0.000000,51.553091,23.772152,0.000000,35.376994,29.280095,37.171912,59.489150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.288621,59.970915,139.231468,143.484964,102.503515,98.904597,29.622633,14.148885,138.523982,1.228136,58.357063,1.430460,142.131623,139.381162,140.714272,138.934179,81.484682,137.305933,-0.000519,0.029880,32.000000,-235.860786,139.035251,-0.024851,24.719057,0.686513,445935.411997,0.993704,20.045851,17.722287,2.800822,0.071973,0.035125,166.451918,32.000000,183.551685,154.673439,165.940520,150.628155,32.000000,145.808635,68.912053,66.245455,91.024943,64.594937,81.537451,55.139241,0.000000,51.842116,23.772152,0.000000,35.330998,29.622633,36.979029,59.493231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.673260,59.938216,139.211977,143.481060,102.487544,98.913269,28.772603,14.153737,138.497128,1.228215,58.309273,1.251595,142.176313,139.239037,140.774012,138.909532,81.579488,137.189497,-0.000518,0.029877,32.000000,-235.852983,139.032924,-0.024868,24.724591,0.691480,445985.710742,0.990109,20.310176,17.722702,2.815864,0.078468,0.030563,166.780749,32.000000,183.472077,97.088031,168.526070,150.991772,32.000000,145.187333,68.936018,66.265327,91.053140,64.594937,81.574776,55.139241,0.000000,51.629123,23.772152,0.000000,35.292677,28.772603,37.164648,59.477457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.588046,59.935468,139.247882,143.474645,102.471676,98.916925,29.226871,14.160872,138.541036,1.228157,58.296307,1.374223,142.237578,139.260853,140.739848,138.844305,81.455869,137.154189,-0.000518,0.029866,32.000000,-235.847323,138.961091,-0.024851,24.747171,0.686860,445726.249468,1.001854,20.008818,17.625494,2.802554,0.077353,0.031169,167.504844,32.000000,182.725931,192.760483,170.591327,150.958517,32.000000,145.497920,68.911907,66.196541,91.050294,64.594937,81.599995,55.139241,0.000000,51.684751,23.772152,0.000000,35.282415,29.226871,37.263254,59.487675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.488491,59.948108,139.197069,143.477155,102.483512,98.924585,29.667644,14.159731,138.486941,1.228074,58.352998,1.262299,142.232107,139.295273,140.740121,138.868751,81.452457,137.236137,-0.000519,0.029880,32.000000,-235.851579,138.968433,-0.024822,24.793487,0.686860,445726.249468,1.001854,20.008818,17.625494,2.802554,0.067406,0.026505,167.449812,32.000000,182.546016,216.861807,171.416705,150.294377,32.000000,146.132720,68.907217,66.195171,91.046513,64.594937,81.585799,55.139241,0.000000,51.387922,23.772152,0.000000,35.269035,29.667644,37.084164,59.485777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.183273,59.948108,139.268425,143.477155,102.492629,98.932219,28.816141,14.154736,138.520354,1.228176,58.421576,1.294178,142.241020,139.259284,140.660022,138.948179,81.471337,137.264933,-0.000518,0.029878,32.000000,-235.853624,139.059376,-0.024803,24.778354,0.687825,446137.610522,0.975752,20.210630,17.774933,2.812716,0.082588,0.033538,167.169304,32.000000,182.977697,201.271155,169.076449,149.759186,32.000000,146.446928,68.916056,66.226129,91.065595,64.594937,81.622242,55.139241,0.000000,51.797049,23.772152,0.000000,35.271963,28.816141,37.022756,59.492533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.843885,59.945086,139.268688,143.479665,102.482996,98.939841,28.991484,14.159303,138.513643,1.228493,58.387152,1.283800,142.191219,139.334648,140.673441,138.884946,81.526844,137.302964,-0.000519,0.029852,32.000000,-235.845779,139.076832,-0.024812,24.800961,0.687825,446137.610522,0.975752,20.210630,17.774933,2.812716,0.078237,0.023495,166.844054,32.000000,183.489336,239.253516,166.800341,149.985530,32.000000,146.616833,68.904409,66.214445,91.050052,64.594937,81.615994,55.139241,0.000000,51.667511,23.772152,0.000000,35.260249,28.991484,37.135375,59.486868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.711606,59.911288,139.264449,143.474645,102.493729,98.947521,29.546766,14.158874,138.549008,1.228451,58.307136,1.367027,142.133697,139.267501,140.748968,138.949547,81.531146,137.201164,-0.000519,0.029791,32.000000,-235.849977,139.017340,-0.024856,24.808095,0.677991,445726.734463,0.989383,19.491782,17.769884,2.775196,0.066424,0.026976,166.467068,32.000000,183.517076,235.916177,166.533221,150.734458,32.000000,145.467727,68.944633,66.229789,91.040945,64.594937,81.688977,55.139241,0.000000,51.583834,23.772152,0.000000,35.251128,29.546766,36.986219,59.496811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.494327,59.906342,139.320878,143.477155,102.493287,98.952572,28.849456,14.159731,138.520772,1.228439,58.261058,1.327112,142.168156,139.281407,140.750874,138.851964,81.520807,137.227322,-0.000519,0.029739,32.000000,-235.849284,139.014934,-0.024836,24.761937,0.684399,445914.027273,0.975045,19.942128,17.679441,2.801447,0.075737,0.029818,166.964859,32.000000,183.044988,217.743096,169.392591,150.902264,32.000000,145.153056,68.932571,66.241446,91.025857,64.594937,81.633315,55.139241,0.000000,51.427273,23.772152,0.000000,35.203649,28.849456,37.174773,59.482030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.464298,59.906891,139.168578,143.474366,102.509059,98.960249,29.441041,14.157305,138.555610,1.228273,58.239284,1.313965,142.206579,139.369517,140.759441,138.919456,81.484337,137.183596,-0.000519,0.029712,32.000000,-235.850071,139.104203,-0.024756,24.698575,0.689331,446078.792844,1.003468,20.162794,17.702348,2.814886,0.083214,0.030919,167.717178,32.000000,182.812953,203.062844,171.129070,150.864888,32.000000,145.774819,68.933121,66.219907,91.056994,64.594937,81.722435,55.139241,0.000000,51.298492,23.772152,0.000000,35.178390,29.441041,37.115639,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.802327,59.906891,139.308361,143.474366,102.516934,98.960224,29.232049,14.159017,138.547353,1.228230,58.329204,1.316164,142.211234,139.286240,140.705776,138.889876,81.467218,137.312310,-0.000519,0.029715,32.000000,-235.851473,139.081115,-0.024607,24.694614,0.690879,446199.106738,0.984038,20.194584,17.717810,2.813516,0.080758,0.034399,167.634339,32.000000,182.534070,319.036078,171.142269,150.084089,32.000000,146.260734,68.898700,66.206633,91.036820,64.594937,81.702426,55.139241,0.000000,51.794562,23.772152,0.000000,35.163428,29.232049,36.968831,59.494648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.872506,59.913486,139.203864,143.471298,102.497411,98.965268,29.552625,14.157305,138.581597,1.228070,58.414059,1.281152,142.255420,139.310139,140.673684,138.850190,81.504904,137.187841,-0.000518,0.029727,32.000000,-235.855480,139.032413,-0.024629,24.709353,0.690879,446199.106738,0.984038,20.194584,17.717810,2.813516,0.077363,0.029362,166.774309,32.000000,183.131004,123.775431,168.406655,149.804641,32.000000,146.497113,68.902179,66.239300,91.058310,64.594937,81.717164,55.139241,0.000000,51.696471,23.772152,0.000000,35.154718,29.552625,37.045720,59.495307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.577371,59.919531,139.269147,143.466836,102.485319,98.972922,29.010749,14.153737,138.491244,1.227896,58.427353,1.240386,142.179518,139.282102,140.692034,138.952069,81.530206,137.314866,-0.000518,0.029753,32.000000,-235.854131,138.989035,-0.024659,24.718454,0.686440,446033.131071,0.983684,19.843755,17.796757,2.797226,0.068647,0.028944,166.656497,32.000000,183.684659,153.455298,166.401843,150.170598,32.000000,146.338424,68.909165,66.225468,91.056212,64.594937,81.756192,55.139241,0.000000,51.563267,23.772152,0.000000,35.140349,29.010749,37.325690,59.477919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.328349,59.912387,139.219970,143.459027,102.477730,98.980365,29.318963,14.157305,138.492196,1.227869,58.343858,1.190512,142.163595,139.312586,140.725967,138.858991,81.540510,137.149153,-0.000518,0.029766,32.000000,-235.849252,138.999129,-0.024639,24.793015,0.684487,445950.648770,0.971575,19.777743,17.699282,2.791194,0.073075,0.029366,166.637872,32.000000,183.556442,227.660213,166.895432,150.766363,32.000000,145.473461,68.892307,66.226896,91.043731,64.594937,81.758773,55.139241,0.000000,51.416668,23.772152,0.000000,35.132841,29.318963,37.085632,59.486741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.530977,59.912387,139.262666,143.459027,102.475338,98.990366,29.498886,14.154879,138.573614,1.228070,58.272635,1.242015,142.149684,139.285691,140.752322,138.815005,81.518638,137.291358,-0.000517,0.029784,32.000000,-235.854136,138.905986,-0.024654,24.817667,0.689167,446121.995813,0.996293,20.089666,17.734995,2.809127,0.064996,0.028835,167.064521,32.000000,182.795366,240.384331,169.880794,150.941289,32.000000,145.345437,68.889266,66.223012,91.027357,64.594937,81.796213,55.139241,0.000000,51.878043,23.772152,0.000000,35.111763,29.498886,37.057165,59.487331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.534231,59.921180,139.227126,143.454286,102.499041,98.996715,28.936280,14.156591,138.504885,1.228101,58.314540,1.236906,142.236760,139.190506,140.770494,138.877671,81.507701,137.213735,-0.000516,0.029770,32.000000,-235.853571,138.968394,-0.024627,24.818296,0.690752,446271.949480,0.991342,20.341693,17.645084,2.822312,0.072887,0.029977,167.725424,32.000000,182.684656,511.660971,171.618575,150.386910,32.000000,145.848660,68.892738,66.203570,91.042856,64.594937,81.777090,55.139241,0.000000,51.485971,23.772152,0.000000,35.106218,28.936280,36.974554,59.498414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.491789,59.944811,139.139607,143.454843,102.519147,98.996712,29.055182,14.156734,138.529216,1.228019,58.475448,1.070712,142.190401,139.263077,140.658806,138.896231,81.526159,137.176169,-0.000515,0.029780,32.000000,-235.852773,138.914531,-0.024628,24.734924,0.687032,446297.249885,1.000057,20.136140,17.708927,2.810726,0.077863,0.028547,166.606073,32.000000,183.320496,391.246064,167.595791,149.972251,32.000000,146.573383,68.901444,66.213554,91.025483,64.594937,81.850446,55.139241,0.000000,51.446746,23.772152,0.000000,35.112966,29.055182,37.128625,59.492504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.797725,59.959649,139.239556,143.450102,102.525687,98.992944,28.659446,14.154023,138.479108,1.227944,58.506962,1.120955,142.148434,139.239974,140.681995,138.817408,81.534521,137.121221,-0.000515,0.029788,32.000000,-235.855484,138.976267,-0.024628,24.726427,0.689625,446317.954800,0.996965,20.203902,17.672419,2.811367,0.077665,0.030187,166.535204,32.000000,183.696971,327.730814,166.042635,150.339850,32.000000,145.891067,68.933197,66.234989,91.070603,64.594937,81.818561,55.139241,0.000000,51.788589,23.772152,0.000000,35.103800,28.659446,36.947481,59.496506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.762829,59.959099,139.144158,143.454007,102.540085,98.995392,28.764009,14.160302,138.564981,1.228081,58.331442,1.149001,142.141793,139.229125,140.717171,138.876655,81.556589,137.165535,-0.000514,0.029815,32.000000,-235.847894,139.016483,-0.024685,24.697394,0.685619,446122.064467,1.003912,19.901278,17.637647,2.796103,0.070266,0.039240,166.830478,32.000000,183.490073,169.031888,168.075942,150.764304,32.000000,145.471009,68.898157,66.233598,91.036558,64.594937,81.894858,55.139241,0.000000,51.674706,23.772152,0.000000,35.109240,28.764009,37.034348,59.497755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.455446,59.968167,139.265371,143.460979,102.543954,98.996732,29.097454,14.154879,138.502192,1.227877,58.254849,1.146015,142.169357,139.330224,140.720612,138.877100,81.510633,137.268667,-0.000514,0.029824,32.000000,-235.857579,139.062945,-0.024617,24.717300,0.686515,446112.628887,1.001057,19.936863,17.636878,2.796146,0.073151,0.030548,167.267191,32.000000,182.683256,255.985881,170.315377,151.186699,32.000000,145.481914,68.930966,66.194821,91.034419,64.594937,81.902428,55.139241,0.000000,51.540433,23.772152,0.000000,35.101914,29.097454,37.124296,59.487380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.561039,59.975861,139.215241,143.458748,102.577831,98.992912,29.459894,14.152453,138.525589,1.227951,58.425647,1.088847,142.216597,139.282612,140.673541,138.897328,81.497428,137.212372,-0.000514,0.029830,32.000000,-235.857382,139.010266,-0.024600,24.776990,0.691336,446399.229096,0.996382,20.265071,17.732383,2.815976,0.069482,0.029281,167.481886,32.000000,182.873735,215.836486,169.444671,149.791320,32.000000,146.604258,68.903687,66.205801,91.020545,64.594937,81.891682,55.139241,0.000000,51.333907,23.772152,0.000000,35.103650,29.459894,37.092968,59.495100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.650806,59.962672,139.167004,143.460421,102.599954,98.994243,28.920231,14.156591,138.572384,1.228019,58.454720,1.086001,142.156512,139.320191,140.657853,138.877671,81.478430,137.263361,-0.000513,0.029820,32.000000,-235.851113,139.035289,-0.024463,24.803977,0.687736,446402.580115,1.005696,20.158069,17.745345,2.808793,0.078842,0.033973,166.615564,32.000000,183.398724,300.450342,167.135807,149.920043,32.000000,146.682684,68.908307,66.218772,91.034144,64.594937,81.953292,55.139241,0.000000,51.630152,23.772152,0.000000,35.107095,28.920231,36.969271,59.498110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.926698,59.962672,139.315962,143.460421,102.609550,98.998206,28.874332,14.155307,138.596433,1.227877,58.392303,1.126301,142.089530,139.247621,140.683995,138.933919,81.553582,137.263709,-0.000512,0.029820,32.000000,-235.855347,138.998110,-0.024528,24.812815,0.685397,446326.274106,0.998116,20.056568,17.762037,2.802915,0.071498,0.027100,166.509621,32.000000,183.696090,186.474459,166.050716,150.445687,32.000000,145.446610,68.938686,66.222573,91.026699,64.594937,81.924878,55.139241,0.000000,51.702180,23.772152,0.000000,35.088847,28.874332,37.061347,59.496398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.338132,59.964595,139.240641,143.459306,102.677604,99.001983,29.004773,14.158304,138.607928,1.227722,58.248831,1.064160,142.167446,139.250781,140.731744,139.011722,81.543622,137.314372,-0.000510,0.029844,32.000000,-235.846778,139.080565,-0.024572,24.762645,0.681666,446040.191206,0.993672,19.770915,17.687051,2.790410,0.072129,0.030134,167.024180,32.000000,183.230686,339.950294,168.760330,150.818592,32.000000,145.285049,68.955897,66.274017,91.009557,64.594937,81.960573,55.139241,0.000000,51.822746,23.772152,0.000000,35.082657,29.004773,37.033981,59.478047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.155418,59.954153,139.163265,143.450381,102.664431,99.008373,29.067365,14.154451,138.548016,1.227585,58.191435,1.079800,142.179916,139.258347,140.716993,138.876183,81.471448,137.296970,-0.000509,0.029843,32.000000,-235.855384,138.978327,-0.024478,24.706075,0.676442,445836.314387,0.980355,19.349086,17.721341,2.766107,0.076900,0.026434,167.421945,32.000000,182.685744,198.898686,170.900677,151.057922,32.000000,145.494420,68.959453,66.209646,91.001322,64.594937,82.012874,55.139241,0.000000,51.809721,23.772152,0.000000,35.066082,29.067365,37.042272,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.698091,59.935194,139.191337,143.446198,102.667554,99.010912,29.605495,14.154736,138.594064,1.227342,58.356890,1.068877,142.217249,139.184083,140.702209,138.864571,81.516439,137.297255,-0.000509,0.029858,32.000000,-235.852804,138.984649,-0.024519,24.706337,0.680428,446094.716467,0.982203,19.526501,17.785160,2.774641,0.075067,0.026223,167.534717,32.000000,182.663135,196.419267,171.460654,149.882121,32.000000,146.100333,68.986655,66.215264,91.055144,64.594937,81.984602,55.139241,0.000000,51.406286,23.772152,0.000000,35.058468,29.605495,37.057899,59.489298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.595580,59.938216,139.288465,143.450939,102.644491,99.023261,29.148836,14.154736,138.607956,1.227436,58.454029,0.993018,142.214880,139.343784,140.646109,138.849577,81.499036,137.251874,-0.000510,0.029895,32.000000,-235.856738,139.028865,-0.024444,24.698889,0.687563,446267.398961,0.974087,19.980045,17.740306,2.800738,0.077897,0.031017,167.172918,32.000000,183.149684,248.511115,168.730062,149.800751,32.000000,146.433711,68.986994,66.219355,91.037118,64.594937,82.053117,55.139241,0.000000,51.605775,23.772152,0.000000,35.025747,29.148836,36.961788,59.496929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.330726,59.947559,139.338723,143.452891,102.624769,99.029609,29.373890,14.156306,138.586972,1.227588,58.474276,1.009695,142.148187,139.253677,140.641836,138.921227,81.515597,137.168559,-0.000509,0.029893,32.000000,-235.854349,138.910024,-0.024509,24.764769,0.689914,446419.450332,0.991726,20.089437,17.735912,2.808485,0.073913,0.030373,166.683152,32.000000,183.497169,248.353041,166.585891,150.092807,32.000000,146.283218,68.974059,66.245140,91.030016,64.594937,82.014180,55.139241,0.000000,51.470201,23.772152,0.000000,35.018414,29.373890,37.152689,59.483525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.541674,59.951131,139.186555,143.447034,102.626191,99.037167,29.232953,14.152167,138.494250,1.227684,58.240380,0.977130,142.200614,139.310221,140.681703,138.887101,81.538619,137.171603,-0.000508,0.029919,32.000000,-235.860946,138.939496,-0.024542,24.795663,0.692488,446584.360205,0.990021,20.374386,17.679323,2.824583,0.071318,0.029469,167.277419,32.000000,182.831608,302.870338,169.628652,150.841604,32.000000,145.209670,68.983567,66.218417,91.005417,64.594937,82.084507,55.139241,0.000000,51.387066,23.772152,0.000000,35.015335,29.232953,36.984898,59.493763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.790020,59.954428,139.163450,143.445361,102.645032,99.042224,29.037310,14.158446,138.596467,1.227704,58.283552,0.971713,142.231545,139.242278,140.756443,138.849539,81.505182,137.260482,-0.000508,0.029961,32.000000,-235.850241,139.008102,-0.024374,24.801984,0.687680,446455.528789,0.990228,20.158355,17.657764,2.809484,0.075447,0.028559,167.625284,32.000000,182.612544,286.224341,171.347008,150.591693,32.000000,145.658252,68.995932,66.185390,91.047653,64.594937,82.133259,55.139241,0.000000,51.525362,23.772152,0.000000,35.010679,29.037310,37.124883,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.572286,59.927775,139.275323,143.442293,102.638376,99.052562,28.903587,14.160159,138.494233,1.227919,58.408899,0.880674,142.252733,139.356058,140.661398,138.898352,81.481022,137.204407,-0.000507,0.029986,32.000000,-235.850168,138.977998,-0.024338,24.764979,0.683613,446399.407742,0.991496,19.904034,17.733900,2.795007,0.078507,0.028826,167.608094,32.000000,182.572790,302.789183,170.608839,149.921498,32.000000,146.226845,68.947459,66.234292,91.043187,64.594937,82.103393,55.139241,0.000000,51.670384,23.772152,0.000000,35.003600,28.903587,37.117913,59.486249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.055682,59.927775,139.237842,143.442293,102.632877,99.057588,29.473123,14.156734,138.552261,1.227895,58.520977,0.886346,142.197396,139.242033,140.639334,139.025799,81.508959,137.288316,-0.000507,0.030021,32.000000,-235.850642,139.092863,-0.024401,24.725771,0.688552,446585.242654,1.000926,20.103191,17.731124,2.809540,0.076280,0.024373,166.823237,32.000000,183.291107,315.335302,167.919212,149.777317,32.000000,146.476180,68.919419,66.254094,91.064346,64.594937,82.152402,55.139241,0.000000,51.743749,23.772152,0.000000,34.967256,29.473123,37.021435,59.496792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.207361,59.954978,139.297965,143.448429,102.640984,99.060200,28.827163,14.160302,138.530986,1.227890,58.448943,0.871558,142.140784,139.268602,140.694669,138.917237,81.516566,137.350324,-0.000507,0.029999,32.000000,-235.848550,139.045199,-0.024478,24.702876,0.682058,446270.460012,0.971218,19.602886,17.743492,2.781659,0.061848,0.022160,166.534131,32.000000,183.486582,297.143040,167.509685,150.832848,32.000000,145.400571,68.894569,66.255840,91.039073,64.594937,82.154629,55.139241,0.000000,51.873550,23.772152,0.000000,34.980630,28.827163,37.046454,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.958352,59.981357,139.233475,143.455122,102.676428,99.052780,28.832420,14.157162,138.460183,1.228053,58.329407,0.873941,142.194943,139.267420,140.732816,138.844506,81.537407,137.168272,-0.000508,0.030024,32.000000,-235.850706,138.918549,-0.024290,24.685960,0.680726,446214.253878,0.989780,19.473867,17.765660,2.774453,0.085446,0.035374,167.381285,32.000000,182.758277,270.875534,170.157724,150.974033,32.000000,145.086995,68.905541,66.261845,91.029323,64.594937,82.185129,55.139241,0.000000,51.773020,23.772152,0.000000,34.999138,28.832420,37.013805,59.493566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.804608,59.997569,139.136098,143.463210,102.676435,99.052764,29.346523,14.153594,138.603710,1.227861,58.372307,0.815307,142.237806,139.322741,140.773844,138.872719,81.508619,137.181355,-0.000508,0.030014,32.000000,-235.853290,139.033108,-0.024371,24.779429,0.684693,446320.441984,0.995021,19.756903,17.657376,2.786991,0.072126,0.029685,167.694893,32.000000,182.595369,320.305582,171.499324,150.343782,32.000000,145.956456,68.908414,66.244305,91.088303,64.594937,82.216350,55.139241,0.000000,51.814559,23.772152,0.000000,35.012646,29.346523,37.118427,59.492012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.583730,59.995920,139.224607,143.463489,102.672347,99.052709,29.133423,14.156163,138.537798,1.227831,58.515101,0.844840,142.201351,139.297741,140.677070,138.862086,81.506886,137.314680,-0.000507,0.030050,32.000000,-235.849246,138.880349,-0.024378,24.816933,0.684035,446485.856987,0.980950,19.932073,17.692450,2.793639,0.072709,0.032010,167.472962,32.000000,182.615702,297.016167,169.991075,149.952493,32.000000,146.308692,68.892133,66.269652,91.076467,64.594937,82.249300,55.139241,0.000000,51.728842,23.772152,0.000000,35.010419,29.133423,37.127745,59.480869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.807620,60.008560,139.214723,143.460979,102.659841,99.050152,29.056560,14.157590,138.496568,1.227653,58.517670,0.832948,142.120246,139.271274,140.669103,138.839719,81.567112,137.290152,-0.000506,0.030051,32.000000,-235.851917,139.004309,-0.024423,24.814625,0.686822,446619.061568,0.992958,20.159449,17.758226,2.807869,0.071489,0.027886,166.636002,32.000000,183.624905,165.032641,165.957749,150.505117,32.000000,145.751790,68.892649,66.272253,91.085029,64.594937,82.204191,55.139241,0.000000,51.575962,23.772152,0.000000,35.022687,29.056560,37.208595,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.085199,60.023124,139.170545,143.462374,102.648870,99.051451,29.348779,14.157305,138.485005,1.227713,58.415049,0.757778,142.149019,139.250108,140.730933,138.751099,81.551306,137.223590,-0.000507,0.030078,32.000000,-235.851710,138.994234,-0.024118,24.782760,0.683402,446377.960588,0.990676,19.939945,17.686222,2.795049,0.077084,0.028586,166.758002,32.000000,183.246365,313.577018,168.645652,150.982469,32.000000,145.298647,68.898100,66.338986,91.057650,64.594937,82.267316,55.139241,0.000000,51.428886,23.772152,0.000000,35.039499,29.348779,37.092015,59.497028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.760457,60.024223,139.265988,143.461258,102.645951,99.048863,29.469973,14.150455,138.460014,1.227767,58.388735,0.662238,142.209391,139.246358,140.715825,138.852630,81.535353,137.241227,-0.000506,0.030079,32.000000,-235.856102,138.856204,-0.024268,24.710009,0.679850,446267.715148,0.974887,19.667805,17.670056,2.778676,0.076037,0.027619,167.359986,32.000000,182.703224,121.999844,170.597031,151.002298,32.000000,145.115811,68.902517,66.286319,91.077095,64.594937,82.293655,55.139241,0.000000,51.800873,23.772152,0.000000,35.045746,29.469973,37.010357,59.490920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.907470,60.014880,139.225422,143.463768,102.612958,99.044901,29.182661,14.161158,138.474312,1.227810,58.651373,0.788596,142.239167,139.209427,140.653944,138.789992,81.570411,137.205569,-0.000507,0.030072,32.000000,-235.848677,138.894155,-0.024420,24.664664,0.690909,446663.634492,1.001945,20.308240,17.669419,2.814893,0.072211,0.030985,167.265718,32.000000,182.849898,176.763210,168.873841,149.876553,32.000000,146.347291,68.885378,66.307054,91.064809,64.594937,82.248919,55.139241,0.000000,51.726529,23.772152,0.000000,35.041541,29.182661,37.063035,59.488147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.407931,60.051976,139.174680,143.468231,102.604861,99.043517,29.479705,14.154308,138.482662,1.227770,58.659608,0.698741,142.197066,139.165059,140.700406,138.801396,81.542873,137.202147,-0.000508,0.030044,32.000000,-235.853724,138.918794,-0.024456,24.670093,0.686046,446296.334999,0.984190,19.842992,17.642293,2.789671,0.078042,0.030035,166.533113,32.000000,183.478425,249.111705,166.871106,149.941573,32.000000,146.308412,68.925293,66.336672,91.073197,64.594937,82.321431,55.139241,0.000000,51.555892,23.772152,0.000000,35.044012,29.479705,36.947774,59.497755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.605702,60.055548,139.112011,143.474366,102.588771,99.037170,29.218442,14.155450,138.477593,1.227891,58.560808,0.617202,142.122316,139.192790,140.659663,138.783795,81.578268,137.275931,-0.000510,0.030025,32.000000,-235.850451,138.873762,-0.024193,24.695768,0.693443,446684.867868,0.985184,20.398347,17.668188,2.816849,0.068436,0.031737,166.706000,32.000000,183.726722,166.898779,166.252034,150.770145,32.000000,145.408158,68.944751,66.301178,91.035331,64.594937,82.374335,55.139241,0.000000,51.719902,23.772152,0.000000,35.097999,29.218442,37.135962,59.485993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.358138,60.045107,139.248042,143.475203,102.585771,99.024913,29.445834,14.157590,138.428741,1.228020,58.529482,0.682206,142.203444,139.203576,140.716390,138.772408,81.523022,137.204777,-0.000510,0.030000,32.000000,-235.846672,138.886998,-0.024410,24.750004,0.689309,446478.573149,0.989588,20.196259,17.668236,2.804355,0.070796,0.031759,167.334163,32.000000,182.540830,236.946604,170.997609,150.805963,32.000000,145.517474,68.965033,66.309855,91.046675,64.594937,82.370343,55.139241,0.000000,51.515284,23.772152,0.000000,35.099606,29.445834,36.987246,59.492868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.648331,60.069013,139.196955,143.479387,102.595508,99.012189,29.354772,14.158018,138.451887,1.227955,58.582150,0.649496,142.203009,139.216565,140.693697,138.830368,81.534512,137.104322,-0.000510,0.029992,32.000000,-235.851325,138.907657,-0.024461,24.786274,0.692195,446658.474390,0.987207,20.443357,17.689302,2.821177,0.081228,0.025581,167.716277,32.000000,182.619552,212.968858,170.867247,149.979651,32.000000,146.282927,68.967470,66.308549,91.085171,64.594937,82.331046,55.139241,0.000000,51.438405,23.772152,0.000000,35.134080,29.354772,36.963182,59.482590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.552288,60.062693,139.104828,143.483849,102.593593,99.009666,28.997081,14.157733,138.448660,1.228225,58.663604,0.594470,142.247125,139.133248,140.623924,138.728221,81.543105,137.134563,-0.000510,0.029996,32.000000,-235.850135,138.792834,-0.024374,24.801092,0.679104,446167.425764,0.989342,19.661290,17.638316,2.774463,0.073634,0.027870,166.917204,32.000000,183.100771,218.365986,168.103158,149.792798,32.000000,146.384538,68.942206,66.338635,91.071807,64.594937,82.397202,55.139241,0.000000,51.659056,23.772152,0.000000,35.142889,28.997081,37.062301,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.309745,60.065715,139.144498,143.494726,102.596552,99.003324,28.810670,14.153880,138.410975,1.228169,58.649613,0.615957,142.167329,139.187631,140.677901,138.739688,81.583829,136.975631,-0.000510,0.029966,32.000000,-235.853660,138.822755,-0.024519,24.791415,0.684730,446335.627776,0.990374,20.052191,17.638951,2.797784,0.074692,0.028050,166.543607,32.000000,183.634671,237.904294,167.090005,150.733205,32.000000,145.327488,68.951200,66.317650,91.051766,64.594937,82.404851,55.139241,0.000000,51.561276,23.772152,0.000000,35.159869,28.810670,37.114465,59.489681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.126355,60.094293,139.184206,143.501420,102.577669,98.999503,29.109397,14.162728,138.352160,1.228227,58.589095,0.544073,142.176437,139.128618,140.713507,138.718059,81.551548,137.118826,-0.000512,0.029969,32.000000,-235.846124,138.809087,-0.024575,24.766421,0.681931,446135.584678,0.970891,19.863274,17.578286,2.786712,0.075229,0.026903,167.290341,32.000000,182.715671,179.050178,169.682342,150.903513,32.000000,145.407484,68.928259,66.303807,91.051007,64.594937,82.371040,55.139241,0.000000,51.958402,23.772152,0.000000,35.203691,29.109397,37.119087,59.491864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.679695,60.133313,139.041802,143.508392,102.565599,98.990539,29.449292,14.160730,138.454272,1.228194,58.600469,0.603314,142.268328,139.142770,140.727297,138.694385,81.513168,136.931060,-0.000511,0.029961,32.000000,-235.848777,138.855384,-0.024557,24.751971,0.691881,446620.594886,0.989349,20.602234,17.620746,2.823338,0.068589,0.029501,167.393530,32.000000,182.464832,246.597560,171.470104,150.523636,32.000000,145.919237,68.933218,66.282524,91.109404,64.594937,82.385760,55.139241,0.000000,51.772450,23.772152,0.000000,35.264537,29.449292,36.984165,59.500716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.782393,60.141282,139.125110,143.510623,102.552726,98.977650,29.149217,14.158589,138.345733,1.228224,58.732213,0.666311,142.201919,139.117302,140.681860,138.777971,81.534616,137.110280,-0.000511,0.029938,32.000000,-235.854852,138.855854,-0.024379,24.728839,0.686086,446441.157060,0.979964,20.197241,17.567546,2.798765,0.080349,0.036826,166.890766,32.000000,183.295746,282.910197,167.461978,149.844065,32.000000,146.563746,68.969611,66.333202,91.110782,64.594937,82.469794,55.139241,0.000000,51.778822,23.772152,0.000000,35.302221,29.149217,37.144179,59.490114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.596571,60.126169,139.208942,143.509787,102.527906,98.973615,28.764663,14.154023,138.418309,1.228325,58.627649,0.522535,142.176058,139.088267,140.704685,138.665024,81.574588,137.132648,-0.000511,0.029928,32.000000,-235.851878,138.913941,-0.024495,24.713235,0.685479,446295.089904,0.987701,20.098785,17.632292,2.794665,0.069211,0.023804,166.385238,32.000000,183.478543,297.091461,165.903921,150.578083,32.000000,145.852586,68.986842,66.349237,91.117529,64.594937,82.458470,55.139241,0.000000,51.625381,23.772152,0.000000,35.318029,28.764663,37.042198,59.498001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.794163,60.101163,139.004779,143.510065,102.489385,98.971054,29.323434,14.151739,138.412267,1.228332,58.509521,0.529186,142.194144,139.179292,140.768470,138.689306,81.589414,137.209373,-0.000512,0.029901,32.000000,-235.858587,138.778193,-0.024493,24.691126,0.689130,446292.910335,1.004945,20.276362,17.603074,2.806826,0.066793,0.027354,166.761408,32.000000,183.517139,192.168045,168.025388,150.838949,32.000000,145.074858,68.976549,66.370583,91.111547,64.594937,82.473505,55.139241,0.000000,51.609624,23.772152,0.000000,35.320358,29.323434,36.991208,59.495975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
