OSU 80 Ton Compressor Load Stand
49.796923,60.087149,139.111487,143.501141,102.471406,98.959506,28.986704,14.157876,138.384245,1.228713,58.545425,0.458814,142.258824,139.168952,140.746937,138.670017,81.496893,137.118871,-0.000513,0.029910,32.000000,-235.849337,138.812230,-0.024364,24.687717,0.685638,446105.691497,0.981408,20.046478,17.625117,2.791588,0.076302,0.028115,167.558712,32.000000,182.470510,274.257801,171.662606,150.330822,32.000000,146.312757,68.992703,66.308023,91.098973,64.594937,82.514167,55.139241,0.000000,51.753581,23.772152,0.000000,35.333232,28.986704,37.122902,59.489838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.720098,60.117375,139.197133,143.505882,102.500504,98.953422,29.527927,14.159303,138.454806,1.228842,58.610164,0.510110,142.255111,139.170216,140.665316,138.748044,81.494835,137.145764,-0.000514,0.029891,32.000000,-235.847910,138.870763,-0.024441,24.687769,0.686103,446206.122385,0.992595,20.029607,17.674146,2.793576,0.078141,0.029340,167.281164,32.000000,182.811647,198.975582,169.503319,149.769015,32.000000,146.409877,68.962502,66.310234,91.116371,64.594937,82.477620,55.139241,0.000000,51.804160,23.772152,0.000000,35.378665,29.527927,36.967217,59.495375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.704096,60.093744,139.134779,143.501698,102.492296,98.950865,29.138161,14.151168,138.381297,1.228790,58.540495,0.512209,142.161508,139.111187,140.733469,138.612135,81.503932,136.998385,-0.000514,0.029889,32.000000,-235.855388,138.863281,-0.024565,24.674447,0.686103,446206.122385,0.992595,20.029607,17.674146,2.793576,0.079028,0.037622,166.481466,32.000000,183.695605,193.047587,166.132880,150.842441,32.000000,145.747676,68.991416,66.323403,91.106341,64.594937,82.547223,55.139241,0.000000,51.712413,23.772152,0.000000,35.391661,29.138161,37.139117,59.471172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.065858,60.098965,139.138456,143.500304,102.517383,98.945097,29.346007,14.157305,138.417996,1.228505,58.474120,0.508599,142.225877,139.157126,140.801415,138.721926,81.499481,137.065573,-0.000514,0.029878,32.000000,-235.857611,138.805296,-0.024605,24.709144,0.687715,446267.008862,0.976075,20.139414,17.689130,2.799615,0.073568,0.035608,167.612239,32.000000,182.729339,230.884858,170.844619,151.001137,32.000000,145.609871,68.983967,66.300510,91.084932,64.594937,82.500220,55.139241,0.000000,51.575846,23.772152,0.000000,35.389525,29.346007,36.968831,59.498719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.245207,60.078081,139.073913,143.501141,102.508194,98.939781,29.168662,14.156448,138.455874,1.228527,58.543139,0.471032,142.252264,139.085636,140.704676,138.731011,81.514300,137.143726,-0.000514,0.029807,32.000000,-235.855681,138.741950,-0.024243,24.724224,0.687967,446215.524406,0.989394,20.132369,17.609170,2.799262,0.077414,0.029951,167.815461,32.000000,182.547178,120.411142,171.101550,150.221868,32.000000,146.348699,68.993480,66.293799,91.124694,64.594937,82.553039,55.139241,0.000000,51.952694,23.772152,0.000000,35.416499,29.168662,37.083504,59.490124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.755029,60.060220,139.078383,143.505882,102.493836,98.931519,29.206252,14.155878,138.406926,1.228210,58.638725,0.533812,142.186515,139.160266,140.709022,138.702734,81.541648,137.071819,-0.000516,0.029814,32.000000,-235.854285,138.909922,-0.024486,24.766920,0.677888,445808.963059,0.976512,19.558047,17.668686,2.767904,0.072009,0.030823,166.668816,32.000000,183.623806,293.047538,166.528047,150.216782,32.000000,146.396231,68.975335,66.339361,91.161868,64.594937,82.587658,55.139241,0.000000,51.584259,23.772152,0.000000,35.399586,29.206252,37.082183,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.904323,60.055274,139.210644,143.508392,102.498140,98.930025,29.124713,14.153880,138.515575,1.227865,58.390029,0.560728,142.158446,139.146360,140.707377,138.753378,81.555447,137.085165,-0.000516,0.029790,32.000000,-235.853660,138.965682,-0.024580,24.780033,0.677888,445808.963059,0.976512,19.558047,17.668686,2.767904,0.072504,0.026854,166.645907,32.000000,183.622853,373.498299,167.054458,151.000464,32.000000,145.662635,68.952366,66.279227,91.130578,64.594937,82.587637,55.139241,0.000000,51.614014,23.772152,0.000000,35.407856,29.124713,37.056798,59.485836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.831403,60.008011,139.169773,143.501698,102.490656,98.928730,29.081778,14.156163,138.412605,1.227723,58.282347,0.455965,142.227229,139.206880,140.742525,138.864857,81.515872,137.057412,-0.000515,0.029778,32.000000,-235.852360,138.920160,-0.024231,24.789815,0.684140,445985.888892,0.985696,20.046064,17.606771,2.795263,0.075544,0.028589,167.106834,32.000000,182.833796,153.696699,169.774361,150.903474,32.000000,145.308552,68.975878,66.299896,91.146493,64.594937,82.578493,55.139241,0.000000,51.657079,23.772152,0.000000,35.371689,29.081778,37.125764,59.494431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.220042,59.995645,139.167250,143.501977,102.447759,98.927469,29.375988,14.156591,138.522046,1.227926,58.408584,0.484657,142.255310,139.135695,140.723078,138.776299,81.552340,137.040537,-0.000515,0.029787,32.000000,-235.851604,138.973125,-0.024261,24.790969,0.682115,445858.551467,0.985178,19.886640,17.599389,2.789551,0.070430,0.039390,167.858005,32.000000,182.671740,194.799136,170.604656,150.144482,32.000000,146.450284,68.974351,66.296280,91.162729,64.594937,82.626628,55.139241,0.000000,51.754563,23.772152,0.000000,35.360799,29.375988,37.078001,59.484685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.819915,60.009110,139.215241,143.500583,102.464032,98.928907,28.753008,14.160444,138.432576,1.228072,58.537459,0.468693,142.238557,139.107902,140.663694,138.712516,81.525516,137.082262,-0.000514,0.029797,32.000000,-235.847587,138.877288,-0.024482,24.810350,0.676654,445590.235546,0.969822,19.501490,17.581036,2.771150,0.077490,0.028516,166.666792,32.000000,183.224397,325.711739,167.841437,149.908712,32.000000,146.625176,68.972795,66.313474,91.169393,64.594937,82.640117,55.139241,0.000000,51.405692,23.772152,0.000000,35.360075,28.753008,37.064429,59.475214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.669484,60.004164,139.135316,143.494168,102.490210,98.931496,29.376822,14.162157,138.457006,1.228092,58.543039,0.464070,142.191930,139.164425,140.727495,138.772738,81.585826,137.121030,-0.000515,0.029800,32.000000,-235.848334,138.898254,-0.024335,24.769464,0.682492,445900.763726,0.999639,19.927770,17.627923,2.794369,0.071634,0.032632,166.550291,32.000000,183.646402,217.199909,166.145680,150.288375,32.000000,146.161030,68.985779,66.317748,91.165894,64.594937,82.624901,55.139241,0.000000,51.705434,23.772152,0.000000,35.370072,29.376822,37.133687,59.491451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.510934,60.021200,139.161770,143.493053,102.484929,98.932096,29.519107,14.154308,138.406010,1.228172,58.307665,0.367043,142.224777,139.200457,140.753498,138.714528,81.536985,137.180273,-0.000516,0.029801,32.000000,-235.854543,138.881268,-0.024229,24.784622,0.682492,445900.763726,0.999639,19.927770,17.627923,2.794369,0.066729,0.021009,167.286388,32.000000,182.682840,290.515821,170.076162,151.121740,32.000000,145.475756,68.989420,66.301396,91.135798,64.594937,82.714499,55.139241,0.000000,51.641817,23.772152,0.000000,35.389617,29.519107,37.115199,59.490340,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.367626,60.021750,139.185598,143.488590,102.476262,98.927052,29.488905,14.163013,138.476331,1.228005,58.419424,0.351383,142.228282,139.218460,140.750487,138.785491,81.482327,137.126294,-0.000516,0.029819,32.000000,-235.846822,138.928805,-0.024466,24.782734,0.685561,445882.373663,0.981682,20.078683,17.586250,2.801223,0.070252,0.027938,167.618248,32.000000,182.640824,181.737728,171.665053,150.349277,32.000000,145.860848,68.987822,66.286455,91.144487,64.594937,82.686939,55.139241,0.000000,51.519740,23.772152,0.000000,35.394905,29.488905,37.111164,59.493763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.563968,60.015430,139.146132,143.484128,102.497985,98.932132,29.150795,14.155021,138.471935,1.227798,58.535218,0.251451,142.189503,139.248477,140.694747,138.790864,81.515134,137.102468,-0.000516,0.029842,32.000000,-235.854813,138.951487,-0.024664,24.783049,0.690097,446257.231217,0.984522,20.410112,17.692280,2.819370,0.076164,0.030644,166.678618,32.000000,183.336352,224.361207,167.280195,149.878792,32.000000,146.569606,69.011396,66.318024,91.155075,64.594937,82.697719,55.139241,0.000000,51.411509,23.772152,0.000000,35.392898,29.150795,37.147554,59.481587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.924046,59.987677,139.138298,143.481897,102.505877,98.929887,29.352821,14.156163,138.520637,1.228020,58.424481,0.290603,142.135850,139.106557,140.705844,138.684277,81.560953,137.092836,-0.000516,0.029857,32.000000,-235.850066,138.850981,-0.024307,24.731803,0.690097,446257.231217,0.984522,20.410112,17.692280,2.819370,0.069963,0.027767,166.548506,32.000000,183.599010,257.759312,166.305048,150.488252,32.000000,145.637128,69.027978,66.303819,91.134811,64.594937,82.700416,55.139241,0.000000,51.690106,23.772152,0.000000,35.397793,29.352821,37.067950,59.496270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.120990,59.965145,139.122080,143.482175,102.520641,98.933659,28.794071,14.158018,138.439139,1.227989,58.334299,0.367667,142.226316,139.178720,140.771924,138.730625,81.553658,137.180066,-0.000516,0.029865,32.000000,-235.850013,138.872415,-0.024595,24.706941,0.686888,446093.664923,0.991644,20.199488,17.648019,2.807405,0.076773,0.031430,167.455136,32.000000,182.693742,132.719743,170.737131,151.300750,32.000000,145.539746,69.050495,66.288067,91.151482,64.594937,82.817501,55.139241,0.000000,51.824665,23.772152,0.000000,35.369210,28.794071,37.008889,59.482738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.189473,59.973113,139.242479,143.487753,102.530055,98.934926,28.916709,14.155592,138.451422,1.227632,58.442456,0.327718,142.229645,139.206635,140.718468,138.811807,81.529039,137.200657,-0.000516,0.029846,32.000000,-235.855390,138.904089,-0.024823,24.689474,0.682656,445749.714421,0.976921,19.798660,17.597569,2.787000,0.073475,0.026130,167.629499,32.000000,182.563925,162.817474,171.747684,150.087162,32.000000,146.113887,69.019628,66.262932,91.113362,64.594937,82.811286,55.139241,0.000000,51.823447,23.772152,0.000000,35.340909,28.916709,36.961421,59.497578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.663132,59.995096,139.154005,143.491100,102.508484,98.936271,29.201732,14.154165,138.466012,1.227517,58.526335,0.296727,142.253007,139.283672,140.661288,138.775503,81.525260,137.096061,-0.000516,0.029841,32.000000,-235.857145,138.856488,-0.024571,24.679980,0.680229,445636.594039,0.991554,19.572947,17.646791,2.775725,0.075411,0.024713,167.296606,32.000000,183.049010,234.789285,168.971562,149.873890,32.000000,146.591001,69.001349,66.292941,91.142014,64.594937,82.775422,55.139241,0.000000,51.704738,23.772152,0.000000,35.342234,29.201732,37.150342,59.480073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.124373,59.985479,139.129790,143.488311,102.498321,98.942627,28.896814,14.156877,138.464638,1.227433,58.336078,0.360191,142.128858,139.189649,140.722247,138.758494,81.558674,137.123259,-0.000517,0.029841,32.000000,-235.854433,138.936700,-0.024453,24.680505,0.680280,445658.250762,0.985901,19.510408,17.681305,2.774336,0.074188,0.029821,166.519881,32.000000,183.613441,196.692039,166.549289,150.852925,32.000000,145.445575,69.052797,66.272871,91.130937,64.594937,82.814012,55.139241,0.000000,51.796148,23.772152,0.000000,35.360957,28.896814,37.134568,59.488324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.224323,59.962672,139.112000,143.482175,102.506364,98.947690,29.374587,14.153594,138.447136,1.227364,58.231796,0.153861,142.188939,139.150805,140.739464,138.810461,81.565820,137.148381,-0.000517,0.029855,32.000000,-235.855585,138.924281,-0.024637,24.691651,0.688247,446008.566138,0.987731,20.076205,17.634814,2.801958,0.081257,0.027508,167.322795,32.000000,182.975197,204.368641,169.292060,151.021237,32.000000,145.442638,69.081820,66.299489,91.116548,64.594937,82.857126,55.139241,0.000000,51.898062,23.772152,0.000000,35.348424,29.374587,37.097077,59.495149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.979638,59.963221,139.207460,143.483570,102.522428,98.950218,29.560670,14.159303,138.460199,1.227191,58.463731,0.191407,142.263679,139.257815,140.705753,138.812910,81.515499,137.106912,-0.000518,0.029860,32.000000,-235.852499,138.957726,-0.024695,24.737992,0.681049,445691.168863,0.988098,19.589796,17.614475,2.775691,0.061986,0.021396,167.711253,32.000000,182.452823,194.669313,171.177009,149.993775,32.000000,146.297867,69.088945,66.272462,91.153007,64.594937,82.876144,55.139241,0.000000,51.765816,23.772152,0.000000,35.318061,29.560670,37.074920,59.478017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.172661,59.978884,139.146601,143.483570,102.546242,98.957880,29.469727,14.159303,138.455296,1.226808,58.510567,0.272951,142.194535,139.117037,140.667937,138.846157,81.558925,137.132378,-0.000518,0.029899,32.000000,-235.851188,138.889689,-0.024417,24.797761,0.679121,445612.377967,0.969890,19.464114,17.619403,2.769813,0.079658,0.029431,167.123720,32.000000,183.132405,150.375705,167.990779,149.791644,32.000000,146.542041,69.101182,66.265985,91.142117,64.594937,82.910338,55.139241,0.000000,51.453531,23.772152,0.000000,35.324454,29.469727,37.093042,59.494087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.979748,59.987127,139.201489,143.484407,102.567312,98.966779,29.457799,14.157019,138.389109,1.226643,58.426534,0.232170,142.140688,139.206757,140.732947,138.743968,81.551096,137.116709,-0.000518,0.029949,32.000000,-235.851832,138.810884,-0.024588,24.798784,0.682063,445862.871595,0.969002,19.716789,17.649791,2.785284,0.076364,0.033972,166.579130,32.000000,183.400283,269.120329,167.539345,150.863002,32.000000,145.473270,69.112151,66.283243,91.102791,64.594937,82.864224,55.139241,0.000000,51.808719,23.772152,0.000000,35.328221,29.457799,37.190840,59.479787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.795165,59.997844,139.152628,143.484686,102.578747,98.966807,29.321604,14.162870,138.492859,1.226787,58.316789,0.160213,142.149711,139.206409,140.711289,138.859015,81.527094,137.183938,-0.000519,0.029964,32.000000,-235.848440,139.023947,-0.024680,24.800646,0.677265,445722.258873,0.967996,19.533480,17.618606,2.773355,0.070618,0.027844,167.424543,32.000000,182.738683,187.873061,170.056674,151.041903,32.000000,145.316423,69.106568,66.248466,91.081072,64.594937,82.902084,55.139241,0.000000,51.676262,23.772152,0.000000,35.336346,29.321604,36.972132,59.489947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.963125,59.986028,139.072670,143.480781,102.556306,98.971904,28.936168,14.159017,138.384079,1.226644,58.369696,0.200381,142.247796,139.206308,140.755074,138.709296,81.503606,137.159680,-0.000517,0.029993,32.000000,-235.851637,138.922851,-0.024429,24.779849,0.680516,445901.500785,0.972608,19.740582,17.618903,2.785158,0.074778,0.030212,167.814293,32.000000,182.471867,226.529489,171.726472,150.570774,32.000000,145.908592,69.118656,66.255177,91.105209,64.594937,82.986584,55.139241,0.000000,51.782642,23.772152,0.000000,35.323767,28.936168,37.078295,59.491707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.029517,59.984654,139.234461,143.475203,102.528904,98.978367,29.484367,14.160730,138.460646,1.226176,58.478007,0.138580,142.203578,139.214383,140.642843,138.768214,81.558544,137.196163,-0.000515,0.029989,32.000000,-235.849105,138.968943,-0.024491,24.758239,0.680708,446022.258655,0.990552,19.756646,17.687048,2.783506,0.076754,0.025200,166.843101,32.000000,183.322805,213.530319,167.486088,149.847694,32.000000,146.395761,69.098112,66.254570,91.107325,64.594937,82.956709,55.139241,0.000000,51.850107,23.772152,0.000000,35.318416,29.484367,37.069344,59.498267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.086781,59.990150,139.150775,143.471577,102.540655,98.977108,28.949816,14.156591,138.496876,1.226268,58.467230,0.138665,142.114013,139.187896,140.693558,138.682097,81.596689,137.226305,-0.000515,0.029999,32.000000,-235.853244,138.839498,-0.024504,24.746175,0.680708,446022.258655,0.990552,19.756646,17.687048,2.783506,0.079080,0.027114,166.710116,32.000000,183.610243,193.754705,166.053932,150.594808,32.000000,145.894579,69.133483,66.278390,91.143442,64.594937,82.944807,55.139241,0.000000,51.741817,23.772152,0.000000,35.320951,28.949816,37.130312,59.476375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.280337,59.976685,139.094177,143.470462,102.517101,98.981773,28.783154,14.160730,138.397396,1.226606,58.328442,0.199982,142.180164,139.224170,140.713787,138.782230,81.556516,137.114379,-0.000514,0.030001,32.000000,-235.847794,138.914121,-0.024425,24.709747,0.681112,445907.724977,0.970776,19.686750,17.649640,2.783046,0.069586,0.028793,167.498831,32.000000,182.788188,204.153480,170.420804,150.905410,32.000000,145.269640,69.131702,66.245344,91.100055,64.594937,83.028609,55.139241,0.000000,51.827509,23.772152,0.000000,35.304234,28.783154,37.023196,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.725436,59.976136,139.085876,143.465999,102.463944,98.985734,29.144420,14.153166,138.357798,1.226777,58.406397,0.017311,142.219826,139.169789,140.692128,138.794224,81.514590,137.115957,-0.000516,0.030039,32.000000,-235.859455,138.894321,-0.024479,24.666343,0.680159,445804.476136,0.987460,19.633202,17.625978,2.778194,0.067788,0.028207,167.819086,32.000000,182.613306,186.834074,171.691561,150.151807,32.000000,146.125381,69.168071,66.263083,91.131459,64.594937,83.058441,55.139241,0.000000,51.726612,23.772152,0.000000,35.296533,29.144420,37.078075,59.495179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.498182,60.004988,139.136779,143.465163,102.461650,98.985091,28.888045,14.156734,138.428539,1.226981,58.571477,0.062787,142.167661,139.171889,140.656744,138.706198,81.564983,137.181067,-0.000517,0.030030,32.000000,-235.853101,138.882715,-0.024512,24.681029,0.677940,445767.897181,0.988983,19.420542,17.612363,2.766373,0.064908,0.025404,166.783201,32.000000,183.556785,199.495900,166.922688,149.969705,32.000000,146.187109,69.185016,66.275918,91.123412,64.594937,83.021302,55.139241,0.000000,51.589190,23.772152,0.000000,35.291750,28.888045,37.097077,59.493349,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.432219,60.023948,139.159585,143.473530,102.481186,98.981545,29.165409,14.160730,138.405241,1.227359,58.497660,0.055250,142.096271,139.165934,140.646617,138.698785,81.558969,137.116991,-0.000518,0.030033,32.000000,-235.851400,138.860442,-0.024463,24.700646,0.691049,446265.974998,1.002633,20.257432,17.635947,2.810947,0.075123,0.032906,166.648377,32.000000,183.787951,364.592083,166.335605,150.652984,32.000000,145.640837,69.155780,66.271589,91.094789,64.594937,83.030702,55.139241,0.000000,51.364243,23.772152,0.000000,35.319487,29.165409,36.947628,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.768267,60.031367,139.084320,143.478271,102.505495,98.982844,28.860513,14.157019,138.414932,1.227392,58.371510,-0.001903,142.178490,139.149663,140.753554,138.842407,81.547949,137.122749,-0.000518,0.030007,32.000000,-235.850848,138.821816,-0.024495,24.750581,0.691049,446265.974998,1.002633,20.257432,17.635947,2.810947,0.066691,0.028406,167.545543,32.000000,182.656918,140.313657,171.125398,150.808741,32.000000,145.350366,69.187206,66.264362,91.142190,64.594937,83.089308,55.139241,0.000000,51.709749,23.772152,0.000000,35.343160,28.860513,37.113291,59.497480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.110026,60.017903,139.055640,143.472693,102.487316,98.981401,28.814719,14.159445,138.447267,1.227223,58.425999,-0.031477,142.189870,139.228921,140.715837,138.767581,81.488769,137.116686,-0.000519,0.030005,32.000000,-235.847767,138.817389,-0.024588,24.782026,0.691649,446323.949029,0.994568,20.345029,17.611166,2.815160,0.069844,0.024740,167.892609,32.000000,182.645382,282.055686,171.043758,150.005934,32.000000,146.299773,69.161335,66.252156,91.115634,64.594937,83.081315,55.139241,0.000000,51.748333,23.772152,0.000000,35.345240,28.814719,37.153937,59.489239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.830805,60.010484,139.117832,143.464047,102.517025,98.978837,28.834092,14.159303,138.472947,1.226920,58.454978,0.085011,142.189163,139.214750,140.707454,138.795960,81.556858,137.155558,-0.000519,0.029963,32.000000,-235.849385,138.925421,-0.024796,24.815044,0.684722,446161.117715,0.997654,20.003499,17.624953,2.794639,0.074115,0.033032,166.562710,32.000000,183.525518,220.466048,166.523856,150.077252,32.000000,146.182531,69.168045,66.298899,91.151003,64.594937,83.138383,55.139241,0.000000,51.815475,23.772152,0.000000,35.341606,28.834092,36.934862,59.493763,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.599181,59.991799,139.231912,143.463489,102.546471,98.978231,28.815840,14.158304,138.400853,1.226872,58.358361,0.065494,142.124954,139.210978,140.717184,138.844507,81.588276,137.163048,-0.000519,0.029938,32.000000,-235.847761,138.886732,-0.024767,24.786563,0.678448,446046.309961,0.991700,19.637000,17.681219,2.775006,0.075715,0.036545,166.801109,32.000000,183.736925,191.574357,167.008926,150.657258,32.000000,145.725291,69.183145,66.312801,91.133499,64.594937,83.146655,55.139241,0.000000,51.737739,23.772152,0.000000,35.324336,28.815840,37.158852,59.484065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.631487,59.969816,139.249083,143.468509,102.545149,98.980475,29.348308,14.154451,138.471691,1.227080,58.312393,-0.036147,142.227086,139.162591,140.765405,138.844891,81.509692,137.157889,-0.000520,0.029948,32.000000,-235.854565,138.889242,-0.024847,24.730020,0.686938,446114.490875,1.002793,20.139281,17.603996,2.807141,0.067074,0.031064,167.567029,32.000000,182.581681,177.985051,171.524186,150.611129,32.000000,145.457136,69.209586,66.236389,91.134711,64.594937,83.176678,55.139241,0.000000,51.514435,23.772152,0.000000,35.286826,29.348308,36.980056,59.497480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.236333,59.965145,139.237820,143.469067,102.542168,98.980766,29.300991,14.161015,138.462402,1.227340,58.369309,-0.053298,142.182854,139.246967,140.690771,138.800117,81.496269,137.179634,-0.000520,0.029952,32.000000,-235.849803,138.893033,-0.024883,24.688845,0.686938,446114.490875,1.002793,20.139281,17.603996,2.807141,0.073111,0.029017,167.726570,32.000000,182.758805,274.551293,170.741502,149.896138,32.000000,146.360081,69.179478,66.251606,91.095926,64.594937,83.179406,55.139241,0.000000,51.908978,23.772152,0.000000,35.288425,29.300991,37.124150,59.486200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.051684,59.972839,139.071430,143.471577,102.566987,98.981982,29.385086,14.157162,138.474729,1.227123,58.464497,-0.040582,142.135180,139.132514,140.697498,138.915564,81.563727,137.200757,-0.000520,0.029963,32.000000,-235.850706,138.895869,-0.024856,24.676754,0.679850,445888.594057,0.972402,19.454235,17.703974,2.771656,0.081395,0.026106,166.560760,32.000000,183.635489,171.955931,166.096061,150.422984,32.000000,145.793306,69.245320,66.293088,91.144842,64.594937,83.217245,55.139241,0.000000,51.788477,23.772152,0.000000,35.274509,29.385086,37.130753,59.481784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.171099,59.979708,139.192612,143.464047,102.599089,98.979494,28.867395,14.149741,138.453417,1.227270,58.349313,-0.023150,142.154214,139.056091,140.723859,138.814757,81.554448,137.174727,-0.000519,0.029959,32.000000,-235.861241,138.918307,-0.024603,24.686275,0.679850,445888.594057,0.972402,19.454235,17.703974,2.771656,0.072501,0.035215,166.853937,32.000000,183.818832,165.964216,167.994874,150.946502,32.000000,145.499963,69.271772,66.302129,91.110966,64.594937,83.255749,55.139241,0.000000,51.660302,23.772152,0.000000,35.275948,28.867395,37.072572,59.496536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.807857,59.971465,139.175158,143.471856,102.609518,98.994713,29.569124,14.156877,138.459244,1.227355,58.408282,-0.191610,142.184200,139.076766,140.728960,138.805594,81.488194,136.998217,-0.000519,0.029983,32.000000,-235.848205,138.866052,-0.024631,24.708724,0.682225,445886.563321,0.973587,19.652072,17.646666,2.778556,0.067194,0.024998,167.632938,32.000000,182.540906,199.202437,171.852011,150.278845,32.000000,145.893901,69.256112,66.238483,91.105753,64.594937,83.261087,55.139241,0.000000,51.714363,23.772152,0.000000,35.268544,29.569124,37.099718,59.493595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.749790,60.010484,139.179837,143.478829,102.640530,98.998780,29.508401,14.159588,138.413905,1.227367,58.521665,0.038027,142.181436,139.047015,140.627947,138.626748,81.550972,137.076508,-0.000519,0.029978,32.000000,-235.846477,138.960785,-0.024693,24.760861,0.680724,445830.802303,0.988445,19.535912,17.643436,2.774358,0.074925,0.025776,167.040979,32.000000,183.562960,202.024307,167.192396,149.988246,32.000000,146.596679,69.275541,66.266735,91.117649,64.594937,83.254550,55.139241,0.000000,51.671180,23.772152,0.000000,35.302769,29.508401,37.066483,59.481017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.504400,60.000317,139.209054,143.475761,102.626692,98.993529,29.095452,14.152167,138.482810,1.227637,58.421650,-0.006754,142.113130,139.107129,140.679627,138.804960,81.546311,137.154136,-0.000518,0.029977,32.000000,-235.856684,138.848780,-0.024624,24.803662,0.685681,446224.920051,0.972857,19.902605,17.624828,2.794241,0.067824,0.030484,166.525785,32.000000,183.696711,255.922001,166.231989,150.682573,32.000000,145.774778,69.259204,66.266594,91.124375,64.594937,83.304688,55.139241,0.000000,51.669580,23.772152,0.000000,35.335921,29.095452,37.075507,59.498159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.700689,59.991799,139.096044,143.473809,102.597775,98.993474,28.838838,14.156448,138.462575,1.227910,58.326732,-0.050717,142.202534,139.145503,140.738120,138.742746,81.528647,137.128218,-0.000518,0.029959,32.000000,-235.853222,138.851103,-0.024631,24.791625,0.687936,446329.035489,0.995421,20.246293,17.641677,2.812054,0.072345,0.028513,167.768806,32.000000,182.854997,216.909043,170.815343,150.802320,32.000000,145.361473,69.285130,66.253017,91.130789,64.594937,83.284095,55.139241,0.000000,51.497027,23.772152,0.000000,35.302374,28.838838,37.164868,59.489140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.462977,59.993172,139.035531,143.470183,102.563943,98.993659,29.038556,14.152738,138.356390,1.228146,58.389743,0.044010,142.201068,139.114714,140.703649,138.776846,81.480266,137.216412,-0.000519,0.029945,32.000000,-235.852343,138.860445,-0.024674,24.785357,0.687936,446329.035489,0.995421,20.246293,17.641677,2.812054,0.074814,0.028032,167.762008,32.000000,182.578504,197.405803,171.419027,150.091569,32.000000,146.129377,69.250316,66.237251,91.136374,64.594937,83.312719,55.139241,0.000000,51.534671,23.772152,0.000000,35.292304,29.038556,37.019088,59.492278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.675431,59.992623,139.021276,143.467115,102.549293,98.997520,29.296926,14.155450,138.309089,1.228455,58.470562,-0.143818,142.153818,139.066856,140.689692,138.712573,81.563938,137.200187,-0.000519,0.029901,32.000000,-235.849468,138.795446,-0.024677,24.749899,0.684684,446234.345432,0.999899,20.033957,17.646885,2.798674,0.079865,0.026017,166.888764,32.000000,183.688512,194.133534,166.774736,149.935551,32.000000,146.400779,69.272173,66.259603,91.179060,64.594937,83.318532,55.139241,0.000000,51.757617,23.772152,0.000000,35.291183,29.296926,37.050635,59.501276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.573113,59.990150,138.991035,143.469067,102.581246,98.995020,29.144139,14.154593,138.394364,1.228530,58.339724,-0.083273,142.168152,139.053602,140.745498,138.755395,81.574523,137.116242,-0.000520,0.029875,32.000000,-235.854258,138.776479,-0.024666,24.707491,0.688237,446469.583808,0.998271,20.282239,17.737647,2.810901,0.083833,0.030338,167.115168,32.000000,183.001639,217.943992,169.624167,150.877284,32.000000,145.232952,69.260722,66.244776,91.144996,64.594937,83.323598,55.139241,0.000000,51.666593,23.772152,0.000000,35.275946,29.144139,36.990621,59.497736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.490790,60.000042,139.162582,143.474087,102.622196,98.993720,28.886463,14.155735,138.370664,1.228622,58.406598,-0.177482,142.215982,139.097972,140.686741,138.740728,81.506191,137.109385,-0.000522,0.029843,32.000000,-235.851477,138.815310,-0.024568,24.670277,0.688483,446228.254848,0.992233,20.164707,17.595252,2.803758,0.073962,0.027223,167.707989,32.000000,182.714206,184.980580,170.895581,150.054937,32.000000,146.353919,69.234094,66.230974,91.164043,64.594937,83.372179,55.139241,0.000000,51.517412,23.772152,0.000000,35.281252,28.886463,37.026424,59.498237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.631439,59.969541,139.204437,143.471577,102.632103,98.991145,29.269105,14.153452,138.410220,1.228679,58.512935,-0.086526,142.199611,139.099604,140.625052,138.713020,81.531777,137.014707,-0.000523,0.029854,32.000000,-235.855400,138.882206,-0.024618,24.662933,0.688483,446228.254848,0.992233,20.164707,17.595252,2.803758,0.067717,0.029536,166.720357,32.000000,183.286718,182.506419,168.062223,149.667483,32.000000,146.629133,69.213849,66.247752,91.147246,64.594937,83.407862,55.139241,0.000000,51.787006,23.772152,0.000000,35.259608,29.269105,37.136989,59.480535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.917137,59.970091,139.144838,143.468509,102.632849,98.982023,29.550762,14.155450,138.439185,1.228633,58.361125,-0.159250,142.153036,139.066530,140.726900,138.644448,81.560696,136.886439,-0.000523,0.029858,32.000000,-235.855205,138.809314,-0.024636,24.663825,0.691644,446411.935803,1.002927,20.260173,17.660287,2.811888,0.071343,0.030338,166.743030,32.000000,183.695089,353.334310,167.401312,150.833935,32.000000,145.737599,69.263435,66.273757,91.168970,64.594937,83.396569,55.139241,0.000000,51.700099,23.772152,0.000000,35.251770,29.550762,36.977855,59.494962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.133625,59.979433,139.132274,143.476319,102.675795,98.976895,29.295456,14.156163,138.389070,1.228442,58.399692,-0.151227,142.224690,139.118628,140.759168,138.724207,81.476096,137.008930,-0.000522,0.029854,32.000000,-235.850066,138.696143,-0.024581,24.714179,0.689790,446229.171102,0.986629,20.083536,17.589177,2.804763,0.063634,0.022467,167.807493,32.000000,182.730512,399.813066,171.631433,150.204383,32.000000,145.898868,69.258903,66.233782,91.167878,64.594937,83.394759,55.139241,0.000000,51.928709,23.772152,0.000000,35.252535,29.295456,37.137282,59.475568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.862833,59.990699,139.185240,143.477713,102.703795,98.976943,28.768436,14.156877,138.375237,1.228401,58.467806,-0.298656,142.235882,139.045608,140.660246,138.756538,81.512943,137.047352,-0.000521,0.029868,32.000000,-235.849680,138.753962,-0.024576,24.779246,0.685007,445964.016826,0.970991,19.788214,17.498543,2.787516,0.078617,0.028588,167.795926,32.000000,182.930430,83.002741,169.961634,149.885218,32.000000,146.524187,69.259827,66.260550,91.165053,64.594937,83.454317,55.139241,0.000000,51.828350,23.772152,0.000000,35.248096,28.768436,37.100892,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.571854,59.970915,139.100806,143.479387,102.702508,98.970557,28.959352,14.158874,138.332944,1.228071,58.447129,-0.174018,142.129611,139.088062,140.692301,138.738326,81.531570,137.104525,-0.000523,0.029895,32.000000,-235.850141,138.793487,-0.024623,24.770958,0.680212,445985.412640,0.974777,19.574222,17.642079,2.775229,0.063808,0.026625,166.613632,32.000000,183.822550,274.308668,165.868867,150.267461,32.000000,145.769118,69.227236,66.302031,91.149470,64.594937,83.474653,55.139241,0.000000,51.503228,23.772152,0.000000,35.236174,28.959352,37.073526,59.492307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.594144,59.997569,139.132524,143.474645,102.703983,98.965418,28.932309,14.163298,138.370872,1.228054,58.337952,-0.141168,142.194463,139.130005,140.733103,138.758885,81.529405,137.101767,-0.000521,0.029879,32.000000,-235.849159,138.863827,-0.024637,24.703269,0.687061,446174.783110,0.998295,20.146779,17.632573,2.806044,0.074440,0.027998,167.456160,32.000000,182.781119,179.246972,170.487768,150.933429,32.000000,145.368841,69.194560,66.230062,91.147329,64.594937,83.445149,55.139241,0.000000,51.787618,23.772152,0.000000,35.219652,28.932309,37.148581,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.015537,59.976685,139.068466,143.468509,102.655826,98.959078,28.869377,14.159731,138.268262,1.228090,58.461406,-0.167639,142.207226,139.113061,140.627693,138.742931,81.511994,136.928918,-0.000522,0.029893,32.000000,-235.848957,138.779169,-0.024656,24.657059,0.688767,446176.835136,0.998753,20.150282,17.633412,2.805422,0.074049,0.029091,167.511238,32.000000,183.138235,73.402161,169.053785,149.860763,32.000000,146.522531,69.188880,66.282713,91.177475,64.594937,83.481469,55.139241,0.000000,51.824792,23.772152,0.000000,35.248849,28.869377,37.068831,59.485885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.562788,59.969266,139.011996,143.463210,102.631034,98.956488,29.191759,14.155021,138.385967,1.228149,58.442251,-0.202399,142.129996,139.123196,140.653927,138.735614,81.539888,137.101652,-0.000520,0.029940,32.000000,-235.854485,138.752760,-0.024641,24.649715,0.688767,446176.835136,0.998753,20.150282,17.633412,2.805422,0.076227,0.028726,166.713560,32.000000,183.653955,231.254795,166.830069,149.871716,32.000000,146.584625,69.160784,66.247018,91.143124,64.594937,83.476793,55.139241,0.000000,51.681541,23.772152,0.000000,35.214563,29.191759,37.116006,59.488009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.298408,59.964320,139.037343,143.456238,102.627754,98.959277,29.540029,14.155164,138.346394,1.228274,58.353304,-0.332694,142.155340,139.051074,140.700044,138.742602,81.547306,137.083022,-0.000520,0.029947,32.000000,-235.854343,138.774113,-0.024357,24.703741,0.683168,445902.446180,0.991547,19.693204,17.567688,2.780505,0.064673,0.026909,167.213618,32.000000,183.335747,215.643693,169.118971,150.863983,32.000000,145.446004,69.177885,66.287518,91.126575,64.594937,83.526103,55.139241,0.000000,51.615937,23.772152,0.000000,35.200716,29.540029,37.099351,59.481430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.799390,60.025322,139.002513,143.464605,102.601099,98.956371,29.282846,14.162014,138.344582,1.228170,58.376317,-0.265904,142.152213,139.069995,140.654313,138.738206,81.502724,137.047755,-0.000523,0.029938,32.000000,-235.847165,138.820284,-0.024340,24.774446,0.690049,446099.037145,0.990401,20.154550,17.622873,2.804765,0.072746,0.028282,167.541997,32.000000,182.649063,286.330498,171.186683,149.980851,32.000000,146.096050,69.120496,66.210342,91.144824,64.594937,83.542952,55.139241,0.000000,51.986529,23.772152,0.000000,35.203002,29.282846,37.114025,59.487517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.820631,59.993447,139.103493,143.462932,102.613786,98.950073,28.802004,14.154308,138.288662,1.228064,58.471495,-0.254443,142.179582,138.971753,140.624554,138.712247,81.502640,136.926597,-0.000523,0.029935,32.000000,-235.854379,138.776357,-0.024356,24.766080,0.692775,446247.669417,0.984505,20.424855,17.606498,2.820321,0.070049,0.032362,167.002832,32.000000,183.464555,211.076364,168.342678,149.663067,32.000000,146.384814,69.120687,66.253880,91.161340,64.594937,83.531201,55.139241,0.000000,51.860039,23.772152,0.000000,35.255946,28.802004,37.115712,59.487429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.214757,60.000866,139.118514,143.457075,102.570855,98.944923,29.547399,14.150027,138.294187,1.228364,58.401375,-0.345953,142.107063,138.924081,140.703864,138.665917,81.519903,137.087679,-0.000525,0.029942,32.000000,-235.862595,138.724107,-0.024375,24.711766,0.682993,446099.230646,0.982312,19.965226,17.634124,2.791249,0.065949,0.034138,166.401835,32.000000,183.737961,248.999295,166.934865,150.739218,32.000000,145.485875,69.144638,66.287916,91.143193,64.594937,83.570812,55.139241,0.000000,51.536277,23.772152,0.000000,35.230897,29.547399,37.149902,59.481656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.080652,60.026971,138.955683,143.457632,102.575237,98.932275,29.041458,14.159445,138.312431,1.228373,58.299845,-0.316717,142.207106,139.037248,140.727735,138.674032,81.496173,137.049104,-0.000526,0.029996,32.000000,-235.849734,138.778231,-0.024398,24.666264,0.683285,446016.022357,0.998095,19.911366,17.575926,2.792086,0.067851,0.024834,167.670467,32.000000,182.655198,385.525414,171.455237,150.576827,32.000000,145.900936,69.121462,66.243405,91.156562,64.594937,83.581068,55.139241,0.000000,51.921380,23.772152,0.000000,35.243612,29.041458,36.973600,59.499191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.751496,59.985204,139.045334,143.455959,102.549756,98.935824,28.956153,14.155164,138.302266,1.228264,58.473850,-0.315150,142.146287,139.119913,140.611148,138.588424,81.490212,137.073880,-0.000525,0.030009,32.000000,-235.850573,138.704118,-0.024334,24.671483,0.694221,446330.931177,0.986048,20.548728,17.636141,2.826764,0.073024,0.028741,166.747063,32.000000,183.395968,406.036353,167.731778,149.623363,32.000000,146.469321,69.109500,66.260995,91.162812,64.594937,83.607081,55.139241,0.000000,51.885539,23.772152,0.000000,35.264883,28.956153,37.073746,59.485314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
