OSU 80 Ton Compressor Load Stand
50.032852,59.995096,139.043349,143.457911,102.559463,98.941156,29.092849,14.158589,138.191939,1.227962,58.442890,-0.356071,142.122442,139.060534,140.687805,138.606028,81.557704,136.901495,-0.000523,0.030044,32.000000,-235.853213,138.618295,-0.024303,24.741402,0.681273,445839.689030,0.984127,19.676339,17.641323,2.774638,0.084416,0.028752,166.581053,32.000000,183.549992,138.188815,168.087846,151.015618,32.000000,145.318623,69.104825,66.267974,91.122689,64.594937,83.591394,55.139241,0.000000,52.005325,23.772152,0.000000,35.230182,29.092849,37.057459,59.484744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.287098,60.046206,139.058121,143.462932,102.556614,98.937288,28.733487,14.155164,138.244736,1.227957,58.377559,-0.370217,142.173844,138.959233,140.715897,138.613523,81.537912,136.882562,-0.000522,0.030060,32.000000,-235.854835,138.656476,-0.024280,24.751735,0.686569,446007.517911,0.994133,19.974707,17.659196,2.794797,0.071639,0.028180,167.365683,32.000000,182.826676,391.488427,170.461609,150.864236,32.000000,145.267945,69.131494,66.266392,91.137929,64.594937,83.601765,55.139241,0.000000,51.691130,23.772152,0.000000,35.260634,28.733487,37.133687,59.482305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.449798,60.015430,139.039400,143.461258,102.523769,98.931949,29.235527,14.157590,138.278379,1.227843,58.434908,-0.436502,142.201744,138.993795,140.649832,138.597207,81.507319,136.996645,-0.000521,0.030076,32.000000,-235.849130,138.749292,-0.024194,24.694719,0.680361,445749.390008,0.983426,19.693752,17.508783,2.779041,0.071877,0.027161,167.245861,32.000000,182.851235,723.094219,169.554222,149.973709,32.000000,146.386439,69.074523,66.244238,91.124672,64.594937,83.595602,55.139241,0.000000,51.480324,23.772152,0.000000,35.294509,29.235527,37.163401,59.491923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.917484,60.003339,139.039327,143.455680,102.511222,98.934376,29.015387,14.159731,138.292614,1.227860,58.419675,-0.367924,142.105050,138.956296,140.666926,138.579138,81.535372,137.146355,-0.000523,0.030058,32.000000,-235.853218,138.795159,-0.024254,24.646647,0.691714,446274.883769,1.012389,20.518541,17.519461,2.821390,0.085607,0.029337,166.685513,32.000000,183.760896,267.655323,166.162250,150.627703,32.000000,145.605884,69.102995,66.243630,91.121247,64.594937,83.590743,55.139241,0.000000,51.842020,23.772152,0.000000,35.256765,29.015387,37.111457,59.493536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.343558,59.984105,139.005982,143.458748,102.543770,98.929288,29.223244,14.156877,138.340752,1.227651,58.276241,-0.398393,142.173798,139.064694,140.722758,138.605783,81.499659,137.008011,-0.000521,0.030091,32.000000,-235.850827,138.756083,-0.024300,24.664533,0.690598,446173.796222,0.991276,20.318212,17.604946,2.811728,0.071209,0.027349,167.455161,32.000000,182.781439,640.745110,170.758439,150.814534,32.000000,145.391701,69.099045,66.229247,91.107377,64.594937,83.591930,55.139241,0.000000,51.532003,23.772152,0.000000,35.266733,29.223244,37.117253,59.486593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.756971,59.984105,139.038539,143.452891,102.567568,98.927950,29.408748,14.157590,138.305673,1.227483,58.526610,-0.418471,142.215141,138.960028,140.601468,138.609430,81.487873,137.023416,-0.000521,0.030096,32.000000,-235.852409,138.678644,-0.024260,24.744864,0.684698,445842.755622,0.988511,19.821103,17.648877,2.785383,0.069495,0.026300,167.071932,32.000000,183.180590,559.670747,168.534928,149.809109,32.000000,146.475279,69.064546,66.224224,91.110699,64.594937,83.616722,55.139241,0.000000,51.819121,23.772152,0.000000,35.236603,29.408748,37.114172,59.485619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.139345,59.996470,138.966031,143.459864,102.580660,98.934424,28.844527,14.159588,138.249324,1.227254,58.493285,-0.429956,142.144248,139.050441,140.662066,138.603768,81.559594,136.976442,-0.000520,0.030097,32.000000,-235.849591,138.646052,-0.024345,24.765058,0.692852,446199.424362,0.993928,20.397553,17.618073,2.817105,0.074951,0.030982,166.528198,32.000000,183.667442,681.747494,166.657259,149.968887,32.000000,146.311795,69.101473,66.260860,91.130632,64.594937,83.609240,55.139241,0.000000,51.848193,23.772152,0.000000,35.245552,28.844527,37.028405,59.493281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.598405,59.980258,139.036298,143.459585,102.569327,98.934453,29.260146,14.151168,138.304318,1.227520,58.273358,-0.469888,142.149908,138.992594,140.702659,138.576443,81.509933,136.813433,-0.000519,0.030087,32.000000,-235.856372,138.720354,-0.024365,24.755905,0.684361,445970.924455,0.978635,19.967936,17.637270,2.794353,0.067444,0.023303,167.233676,32.000000,182.991240,471.563970,169.608416,151.013109,32.000000,145.418811,69.069811,66.269102,91.109443,64.594937,83.608134,55.139241,0.000000,51.561492,23.772152,0.000000,35.243726,29.260146,37.006468,59.493074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.877537,59.975586,138.977656,143.453449,102.555369,98.936940,29.440525,14.158304,138.264710,1.227606,58.410591,-0.499789,142.221482,138.980317,140.639292,138.583578,81.448706,136.945448,-0.000520,0.030058,32.000000,-235.850875,138.600225,-0.024495,24.687586,0.677665,445655.250725,0.989511,19.585367,17.542953,2.771596,0.072616,0.026613,167.765704,32.000000,182.742289,473.548848,170.755329,149.904931,32.000000,146.239209,69.071007,66.225289,91.110421,64.594937,83.642357,55.139241,0.000000,51.769068,23.772152,0.000000,35.216950,29.440525,37.126571,59.484311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.612602,60.002240,138.966301,143.445361,102.503839,98.944651,28.838445,14.158874,138.205463,1.227218,58.525477,-0.445289,142.108988,139.040103,140.673941,138.687966,81.506819,137.099138,-0.000520,0.030049,32.000000,-235.851288,138.638812,-0.024490,24.660075,0.683841,446001.614991,0.975048,19.834640,17.638930,2.786378,0.074940,0.030072,166.358100,32.000000,183.677752,703.639152,166.181672,150.260730,32.000000,145.932566,69.083173,66.272089,91.125392,64.594937,83.627685,55.139241,0.000000,51.683133,23.772152,0.000000,35.224867,28.838445,37.089520,59.493428,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.732955,60.014331,139.059093,143.442851,102.530500,98.944593,29.408167,14.153309,138.258898,1.227223,58.250034,-0.391240,142.128574,139.080376,140.705461,138.674904,81.465805,136.990241,-0.000522,0.030051,32.000000,-235.856362,138.800158,-0.024214,24.718113,0.683841,446001.614991,0.975048,19.834640,17.638930,2.786378,0.076250,0.028806,167.508681,32.000000,182.761244,661.518387,170.058271,151.027586,32.000000,145.526524,69.074505,66.242136,91.111948,64.594937,83.644915,55.139241,0.000000,51.745788,23.772152,0.000000,35.250649,29.408167,37.146820,59.490832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.592906,59.977785,139.055927,143.436715,102.539289,98.942070,28.741732,14.155307,138.183263,1.227020,58.382941,-0.609994,142.201001,139.056926,140.645633,138.602909,81.468691,136.928575,-0.000523,0.030050,32.000000,-235.854528,138.713234,-0.024286,24.762042,0.688744,446120.039952,1.001397,20.135787,17.654734,2.801028,0.076812,0.029360,167.369374,32.000000,182.889321,654.761639,169.976653,149.731772,32.000000,146.217632,69.049623,66.230925,91.129784,64.594937,83.647773,55.139241,0.000000,51.636057,23.772152,0.000000,35.234203,28.741732,36.883725,59.490025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.550084,59.963496,139.034387,143.427791,102.530450,98.934459,29.272186,14.156020,138.260465,1.226812,58.433949,-0.637383,142.106066,138.992878,140.699795,138.583576,81.483049,136.997360,-0.000523,0.030023,32.000000,-235.851847,138.724880,-0.024331,24.737284,0.685743,446139.931546,0.979417,20.023045,17.643381,2.796116,0.067841,0.028072,166.442201,32.000000,183.566051,450.216163,166.163089,150.582219,32.000000,145.695298,69.078342,66.288081,91.154108,64.594937,83.680388,55.139241,0.000000,51.901566,23.772152,0.000000,35.195873,29.272186,36.992602,59.502250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.504348,59.950856,138.979557,143.444245,102.523551,98.926877,29.442957,14.155164,138.221528,1.226785,58.337501,-0.645548,142.203174,138.987454,140.721876,138.691590,81.465112,137.019521,-0.000524,0.030011,32.000000,-235.854998,138.769708,-0.024314,24.664297,0.687744,446104.575793,0.987723,20.161981,17.629560,2.805936,0.073905,0.025906,167.568554,32.000000,182.788494,321.510749,170.697064,151.004818,32.000000,145.483395,69.078567,66.284139,91.164706,64.594937,83.671393,55.139241,0.000000,51.692847,23.772152,0.000000,35.192479,29.442957,37.122242,59.485019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.606169,59.973388,139.043119,143.456796,102.446055,98.920524,28.787468,14.159588,138.204378,1.226774,58.548369,-0.544474,142.211197,139.011616,140.602121,138.570846,81.457618,136.887965,-0.000523,0.029957,32.000000,-235.846641,138.704952,-0.024355,24.647853,0.687744,446104.575793,0.987723,20.161981,17.629560,2.805936,0.077793,0.033266,167.067106,32.000000,182.953770,422.202078,169.025350,149.738655,32.000000,146.438914,69.030358,66.247857,91.170249,64.594937,83.659590,55.139241,0.000000,51.901020,23.772152,0.000000,35.180658,28.787468,37.142051,59.498129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.663639,59.993447,139.037621,143.469067,102.452061,98.916768,29.378212,14.152738,138.140652,1.226634,58.421189,-0.709213,142.125249,138.964637,140.648403,138.679874,81.518438,137.044356,-0.000522,0.029934,32.000000,-235.853982,138.639365,-0.024312,24.648116,0.690146,446115.205537,0.982883,20.196886,17.658157,2.807421,0.076374,0.027714,166.611357,32.000000,183.597591,333.354626,166.379887,150.691882,32.000000,145.423778,69.070899,66.294784,91.181420,64.594937,83.675788,55.139241,0.000000,51.895237,23.772152,0.000000,35.207370,29.378212,37.143078,59.484429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.581440,59.999218,139.001576,143.467673,102.424957,98.912945,29.324174,14.157019,138.178928,1.226742,58.431571,-0.624363,142.162030,138.933520,140.703293,138.549698,81.444699,136.902700,-0.000523,0.029924,32.000000,-235.853307,138.711521,-0.024390,24.703479,0.688423,445930.970873,0.981589,20.074029,17.616774,2.799586,0.069399,0.026207,167.622010,32.000000,182.603635,493.716749,171.127732,150.722263,32.000000,145.560836,69.051804,66.251869,91.150993,64.594937,83.671369,55.139241,0.000000,51.877058,23.772152,0.000000,35.200812,29.324174,36.983651,59.494618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.583216,60.012957,138.881724,143.471020,102.419076,98.901489,29.587457,14.160730,138.236737,1.226461,58.512120,-0.689364,142.153260,138.965288,140.607390,138.598716,81.484319,136.852704,-0.000525,0.029886,32.000000,-235.848286,138.729099,-0.024358,24.754043,0.688423,445930.970873,0.981589,20.074029,17.616774,2.799586,0.073635,0.029915,166.715516,32.000000,183.082674,234.862240,168.290465,149.849746,32.000000,146.447785,69.048107,66.257329,91.146052,64.594937,83.685628,55.139241,0.000000,51.898628,23.772152,0.000000,35.215428,29.587457,37.137796,59.485964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.674550,59.966519,138.946339,143.465442,102.407570,98.893749,29.268923,14.151454,138.270281,1.226533,58.348228,-0.637563,142.137803,139.058456,140.687461,138.703688,81.499359,136.977449,-0.000527,0.029880,32.000000,-235.856086,138.712481,-0.024404,24.756823,0.686936,446100.642246,0.990836,20.126349,17.619266,2.799005,0.074097,0.024574,166.665705,32.000000,183.670447,342.747492,167.064322,150.814190,32.000000,145.544450,69.073299,66.308861,91.146758,64.594937,83.739063,55.139241,0.000000,51.775326,23.772152,0.000000,35.208939,29.268923,37.016153,59.489484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.381229,59.936293,138.911341,143.457354,102.446556,98.897573,28.958753,14.155307,138.195684,1.226974,58.368746,-0.796310,142.229249,138.917779,140.733804,138.647891,81.453558,136.844996,-0.000529,0.029892,32.000000,-235.852889,138.623008,-0.024505,24.708803,0.685899,445995.422666,0.976283,20.177020,17.558682,2.800983,0.075962,0.029442,167.519542,32.000000,182.515707,460.319700,171.758486,150.276398,32.000000,145.655956,69.069047,66.233325,91.133439,64.594937,83.739483,55.139241,0.000000,51.852070,23.772152,0.000000,35.128980,28.958753,37.139924,59.483239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.859063,59.971739,138.885772,143.455680,102.438435,98.887741,29.445522,14.154451,138.220815,1.226592,58.515088,-0.717897,142.162569,139.047424,140.592155,138.564894,81.506463,137.026153,-0.000530,0.029908,32.000000,-235.854401,138.674362,-0.024406,24.679954,0.684584,445820.934260,0.984717,20.035783,17.603673,2.797133,0.080331,0.027157,166.537989,32.000000,183.251734,240.807817,167.598447,149.938089,32.000000,146.706509,69.041588,66.293717,91.117347,64.594937,83.744438,55.139241,0.000000,51.910734,23.772152,0.000000,35.131367,29.445522,37.127011,59.494569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.354380,59.974212,138.879498,143.455401,102.369716,98.892879,29.387554,14.155307,138.267924,1.226525,58.326530,-0.840981,142.126398,139.033762,140.675650,138.638276,81.543593,136.943104,-0.000533,0.029911,32.000000,-235.855184,138.664124,-0.024501,24.626217,0.690246,446057.036887,1.001718,20.310481,17.585732,2.813039,0.073761,0.030256,166.840661,32.000000,183.505094,140.271749,168.112089,150.844742,32.000000,145.444601,69.034343,66.269360,91.098608,64.594937,83.719538,55.139241,0.000000,51.654314,23.772152,0.000000,35.139824,29.387554,37.127745,59.482925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.881544,59.942338,138.951648,143.442572,102.327678,98.896749,28.735827,14.155164,138.228393,1.226663,58.369280,-0.843235,142.195670,139.005235,140.658713,138.578972,81.449169,136.846486,-0.000534,0.029938,32.000000,-235.851720,138.694165,-0.024467,24.667916,0.683549,445678.923437,0.974785,19.849898,17.619995,2.785567,0.070823,0.033541,167.566706,32.000000,182.423955,226.276968,171.948852,150.031626,32.000000,145.836419,69.037611,66.227208,91.110069,64.594937,83.723741,55.139241,0.000000,51.912684,23.772152,0.000000,35.102148,28.735827,37.065969,59.494717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.546493,59.976411,138.960142,143.452612,102.251567,98.885388,28.957091,14.157019,138.147385,1.226457,58.590709,-0.765846,142.113870,138.878057,140.618196,138.588161,81.486005,136.874623,-0.000534,0.029942,32.000000,-235.851012,138.696999,-0.024678,24.737782,0.683858,445773.336743,0.998377,19.797250,17.590839,2.785632,0.077004,0.028263,166.714066,32.000000,183.370789,485.218030,166.998698,150.012800,32.000000,146.530555,69.014940,66.238223,91.103588,64.594937,83.707581,55.139241,0.000000,51.924568,23.772152,0.000000,35.076668,28.957091,37.145206,59.500244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.695330,59.997019,138.930082,143.460979,102.228239,98.874700,29.138228,14.153024,138.198795,1.226126,58.312405,-0.793233,142.147829,138.900651,140.692902,138.606167,81.501517,136.894787,-0.000535,0.029998,32.000000,-235.858778,138.658088,-0.024585,24.760389,0.683858,445773.336743,0.998377,19.797250,17.590839,2.785632,0.072380,0.029701,167.017128,32.000000,183.038153,298.897324,168.877382,150.885720,32.000000,145.304061,69.056341,66.256838,91.074395,64.594937,83.739201,55.139241,0.000000,51.843463,23.772152,0.000000,35.117802,29.138228,37.116886,59.485088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.346647,59.958275,138.992203,143.457354,102.218861,98.874208,29.382455,14.158589,138.205668,1.225987,58.379916,-0.765414,142.203442,138.869350,140.712935,138.654107,81.480873,136.937081,-0.000535,0.030067,32.000000,-235.852229,138.529700,-0.024616,24.750082,0.686147,445822.271029,0.980757,20.079289,17.570905,2.799328,0.069443,0.025580,167.565755,32.000000,182.374686,278.007662,171.194058,149.911230,32.000000,146.060114,69.111673,66.247753,91.102560,64.594937,83.782605,55.139241,0.000000,51.680325,23.772152,0.000000,35.083755,29.382455,37.035082,59.490517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.856450,59.956077,138.880290,143.455680,102.248364,98.876731,28.911748,14.156591,138.225243,1.226267,58.374902,-0.845057,142.128134,138.933744,140.667028,138.620654,81.517301,136.909944,-0.000535,0.030105,32.000000,-235.851604,138.656434,-0.024619,24.721417,0.684012,445756.900058,0.988568,20.044735,17.561740,2.795637,0.075334,0.027547,166.602468,32.000000,183.439784,290.438302,166.492056,149.976903,32.000000,146.324037,69.096460,66.246659,91.094462,64.594937,83.781361,55.139241,0.000000,51.873318,23.772152,0.000000,35.058858,28.911748,37.124663,59.488737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.613640,59.915135,138.892389,143.438946,102.235408,98.875553,29.205228,14.158732,138.251082,1.226506,58.206921,-0.850388,142.145953,138.891678,140.711745,138.585799,81.527545,136.861480,-0.000534,0.030112,32.000000,-235.846350,138.579932,-0.024577,24.705551,0.689912,445950.053371,0.987857,20.368503,17.602737,2.816649,0.081300,0.030146,167.133930,32.000000,182.883181,202.913162,169.750572,150.867847,32.000000,145.308998,69.084215,66.248961,91.107430,64.594937,83.770402,55.139241,0.000000,51.618545,23.772152,0.000000,35.029080,29.205228,37.139190,59.484105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.852495,59.938216,138.872351,143.439504,102.251529,98.870534,29.001999,14.154308,138.202530,1.226528,58.372632,-0.814203,142.177540,138.923142,140.661270,138.564914,81.417659,136.832734,-0.000533,0.030127,32.000000,-235.852249,138.574856,-0.024507,24.647906,0.682309,445588.834324,0.992687,19.836937,17.553252,2.785603,0.064584,0.032412,167.476328,32.000000,182.505881,183.883903,170.596653,149.902979,32.000000,146.270820,69.064472,66.213313,91.084975,64.594937,83.749905,55.139241,0.000000,51.830852,23.772152,0.000000,34.996524,29.001999,37.128918,59.481607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.655860,59.980258,138.951040,143.428627,102.236450,98.875525,28.792516,14.157876,138.161807,1.226768,58.318569,-0.977783,142.120621,138.942370,140.662186,138.487970,81.533340,136.863073,-0.000532,0.030147,32.000000,-235.850648,138.635855,-0.024585,24.625483,0.684288,445725.749033,0.989575,19.823168,17.615727,2.785665,0.074545,0.041403,166.520292,32.000000,183.562747,329.278144,167.535477,150.738696,32.000000,145.632324,69.034724,66.244318,91.079152,64.594937,83.681233,55.139241,0.000000,51.675324,23.772152,0.000000,35.017709,28.792516,37.149608,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.915521,59.958825,138.905868,143.413567,102.257653,98.889395,29.474757,14.155735,138.142342,1.226471,58.374949,-0.917385,142.171320,138.822288,140.712217,138.591929,81.448583,136.941410,-0.000532,0.030201,32.000000,-235.852952,138.584767,-0.024574,24.644444,0.684288,445725.749033,0.989575,19.823168,17.615727,2.785665,0.071467,0.030610,167.687546,32.000000,182.689044,111.101680,171.648678,150.179060,32.000000,145.919992,69.043186,66.220298,91.125279,64.594937,83.707523,55.139241,0.000000,51.958238,23.772152,0.000000,35.001483,29.474757,37.002506,59.489425,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.637130,59.969266,138.896120,143.416914,102.300426,98.888130,29.057519,14.162585,138.241370,1.226235,58.439371,-0.954231,142.109323,138.833216,140.631678,138.505066,81.456025,136.892268,-0.000535,0.030189,32.000000,-235.847250,138.611033,-0.024560,24.605367,0.683749,445744.128246,0.972590,19.778617,17.637109,2.782819,0.073375,0.036776,166.535661,32.000000,183.402625,203.098761,167.264556,149.868963,32.000000,146.419011,69.038257,66.244112,91.122114,64.594937,83.724528,55.139241,0.000000,51.660578,23.772152,0.000000,34.985001,29.057519,36.982184,59.484439,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.814545,59.954978,138.929410,143.418029,102.310941,98.888066,29.578043,14.164155,138.242776,1.226519,58.243704,-1.027545,142.140262,138.897264,140.684169,138.538091,81.488666,136.908856,-0.000535,0.030196,32.000000,-235.842402,138.647192,-0.024526,24.593723,0.683749,445744.128246,0.972590,19.778617,17.637109,2.782819,0.073906,0.028725,166.870486,32.000000,183.212541,188.655893,168.686346,150.856444,32.000000,145.543030,69.090090,66.235266,91.058037,64.594937,83.715785,55.139241,0.000000,51.973523,23.772152,0.000000,34.965634,29.578043,37.124516,59.498296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.421762,59.966244,138.799751,143.419981,102.309860,98.895307,29.374346,14.158304,138.140171,1.226466,58.430255,-1.107305,142.137730,138.916534,140.702738,138.500785,81.444229,136.781227,-0.000537,0.030221,32.000000,-235.853006,138.588315,-0.024557,24.591415,0.689097,445901.158144,0.992653,20.077354,17.606021,2.798230,0.073864,0.036120,167.620834,32.000000,182.624215,501.802453,171.381503,149.886409,32.000000,146.123714,69.120574,66.190412,91.088177,64.594937,83.747592,55.139241,0.000000,51.701611,23.772152,0.000000,34.931506,29.374346,37.150268,59.474899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.581999,60.000866,138.780263,143.425559,102.295619,98.887614,29.091689,14.162299,138.143022,1.226351,58.588649,-1.036385,142.130121,138.787745,140.632177,138.526620,81.483987,136.821463,-0.000537,0.030216,32.000000,-235.847371,138.555926,-0.024549,24.609039,0.686808,445717.011093,0.971331,19.879195,17.581363,2.788933,0.078209,0.029134,166.423988,32.000000,183.426511,233.401604,166.808273,149.952550,32.000000,146.463227,69.135168,66.230482,91.064341,64.594937,83.738463,55.139241,0.000000,51.964737,23.772152,0.000000,34.974328,29.091689,36.910284,59.495484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.260998,60.038512,138.840694,143.445640,102.305766,98.873619,29.166953,14.153880,138.020523,1.225925,58.496890,-1.128623,142.167832,138.753388,140.692988,138.365163,81.400630,136.751175,-0.000536,0.030171,32.000000,-235.855135,138.463480,-0.024548,24.626610,0.692407,446077.435572,0.986712,20.298213,17.564357,2.808474,0.075366,0.026247,167.333037,32.000000,182.517652,156.217135,171.173685,150.742187,32.000000,145.417465,69.172325,66.190659,91.002938,64.594937,83.686405,55.139241,0.000000,51.866006,23.772152,0.000000,34.996251,29.166953,37.092381,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.393811,60.076707,138.784863,143.449266,102.346591,98.862158,29.387898,14.156448,138.002009,1.225908,58.622646,-1.229039,142.180593,138.671784,140.608297,138.349967,81.444850,136.669185,-0.000534,0.030159,32.000000,-235.849452,138.408127,-0.024705,24.600830,0.694114,446248.436239,0.997261,20.538086,17.593482,2.818471,0.082684,0.027717,166.902235,32.000000,183.197429,190.537092,168.093330,149.833345,32.000000,146.582735,69.134660,66.213717,90.969340,64.594937,83.641259,55.139241,0.000000,51.890610,23.772152,0.000000,35.059081,29.387898,37.093262,59.497883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.983209,60.068738,138.710357,143.446477,102.385334,98.850665,29.253734,14.156448,138.012305,1.225677,58.551417,-1.150744,142.097315,138.691522,140.668003,138.285265,81.467972,136.663145,-0.000534,0.030137,32.000000,-235.856828,138.491012,-0.024717,24.589789,0.694114,446248.436239,0.997261,20.538086,17.593482,2.818471,0.073673,0.027802,166.444506,32.000000,183.543437,170.675328,167.605132,150.824327,32.000000,145.300363,69.177264,66.233129,90.965083,64.594937,83.635481,55.139241,0.000000,52.267791,23.772152,0.000000,35.087946,29.253734,37.066850,59.493645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.761717,60.089072,138.612903,143.452055,102.388497,98.850676,29.306095,14.155878,137.983460,1.226007,58.580007,-1.180716,142.191678,138.763869,140.690019,138.270189,81.423944,136.667635,-0.000536,0.030072,32.000000,-235.854285,138.407556,-0.024659,24.585960,0.692495,446082.939607,0.986827,20.437786,17.509761,2.809762,0.080106,0.029406,167.483556,32.000000,182.404952,114.982009,171.457223,150.256343,32.000000,145.796496,69.194447,66.206608,90.981863,64.594937,83.565947,55.139241,0.000000,51.968688,23.772152,0.000000,35.125051,29.306095,37.116519,59.490242,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.754556,60.068738,138.770689,143.446755,102.392061,98.859557,29.514780,14.155307,137.997271,1.226371,58.682780,-1.223359,142.078635,138.723006,140.643530,138.278745,81.466528,136.688775,-0.000536,0.030067,32.000000,-235.850922,138.394912,-0.024664,24.599991,0.683207,445630.187092,0.978381,19.818620,17.483728,2.775139,0.076293,0.025405,166.498895,32.000000,183.423497,200.406739,166.048820,150.327137,32.000000,145.856926,69.183590,66.213636,90.981067,64.594937,83.586133,55.139241,0.000000,51.894685,23.772152,0.000000,35.162331,29.514780,36.983651,59.501001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.668080,60.102537,138.644417,143.445082,102.376947,98.850609,28.774126,14.156163,137.841228,1.226112,58.596410,-1.339295,142.137497,138.744579,140.667967,138.329962,81.424872,136.713791,-0.000536,0.029977,32.000000,-235.850230,138.329852,-0.024436,24.576545,0.686300,445869.474837,0.981465,20.067988,17.529920,2.785533,0.083980,0.035386,167.434351,32.000000,182.767134,139.242391,170.434139,150.843824,32.000000,145.290949,69.166842,66.212250,90.959294,64.594937,83.560387,55.139241,0.000000,52.013085,23.772152,0.000000,35.207984,28.774126,36.801993,59.500057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.494547,60.160517,138.643475,143.453170,102.357776,98.836609,29.267432,14.160016,138.002798,1.226045,58.752588,-1.211664,142.158529,138.702104,140.601923,138.310672,81.416236,136.653653,-0.000534,0.029923,32.000000,-235.843918,138.400274,-0.024416,24.575338,0.686808,445807.783003,0.974715,20.055072,17.497524,2.789105,0.078075,0.038591,166.975519,32.000000,182.749627,268.198067,169.264530,149.888942,32.000000,146.428381,69.143130,66.232220,90.961685,64.594937,83.519118,55.139241,0.000000,51.776882,23.772152,0.000000,35.277158,29.267432,37.130312,59.491383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.282154,60.170959,138.635539,143.458190,102.356746,98.825136,29.217082,14.161300,137.971068,1.226415,58.759240,-1.264959,142.059869,138.781689,140.657732,138.283435,81.466144,136.697543,-0.000535,0.029888,32.000000,-235.848370,138.404984,-0.024445,24.563799,0.690929,446069.108936,0.988637,20.416741,17.530890,2.801187,0.082665,0.035558,166.605091,32.000000,183.660357,233.201528,166.116112,150.720610,32.000000,145.683234,69.163657,66.246150,90.972184,64.594937,83.466548,55.139241,0.000000,51.856458,23.772152,0.000000,35.367836,29.217082,36.951810,59.491560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.668277,60.163815,138.680933,143.455122,102.367052,98.823801,28.877557,14.156163,137.898431,1.226234,58.612987,-1.198786,142.145587,138.650618,140.732101,138.275527,81.398953,136.641148,-0.000535,0.029894,32.000000,-235.852360,138.489095,-0.024475,24.597185,0.690929,446069.108936,0.988637,20.416741,17.530890,2.801187,0.082810,0.023174,167.426015,32.000000,182.553671,321.480469,170.852377,150.735286,32.000000,145.393345,69.140310,66.200214,90.960785,64.594937,83.432889,55.139241,0.000000,51.854338,23.772152,0.000000,35.429858,28.877557,37.090474,59.486839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.949998,60.161891,138.734395,143.443409,102.378562,98.826367,28.779089,14.156020,138.046689,1.226000,58.680703,-1.277711,142.094202,138.716542,140.687525,138.296571,81.429700,136.730625,-0.000536,0.029883,32.000000,-235.855454,138.482589,-0.024392,24.593225,0.694467,446062.818740,0.994940,20.648453,17.502132,2.813098,0.071251,0.028555,166.549377,32.000000,183.437130,290.259687,166.288943,150.118947,32.000000,146.009588,69.120722,66.268087,90.987558,64.594937,83.416252,55.139241,0.000000,52.054392,23.772152,0.000000,35.499557,28.779089,36.917987,59.494756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.865853,60.150075,138.682838,143.430858,102.399463,98.811330,29.288692,14.160159,138.069460,1.225938,58.518475,-1.210060,142.156425,138.647273,140.696909,138.285716,81.450023,136.616251,-0.000535,0.029842,32.000000,-235.847709,138.542038,-0.024437,24.633245,0.687719,445944.923446,0.998015,20.239587,17.542147,2.792143,0.074700,0.029450,167.164793,32.000000,182.682260,285.051850,169.737965,151.182255,32.000000,145.423230,69.143340,66.252021,90.929507,64.594937,83.424501,55.139241,0.000000,52.046016,23.772152,0.000000,35.556621,29.288692,37.046674,59.490045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.717057,60.096217,138.687818,143.435321,102.368504,98.812573,29.202757,14.156163,138.072328,1.226024,58.666186,-1.329386,142.147450,138.717174,140.639946,138.247332,81.405649,136.789698,-0.000533,0.029803,32.000000,-235.853180,138.510795,-0.024416,24.691179,0.683561,445659.302233,0.979563,20.021212,17.479077,2.781118,0.077065,0.026138,166.673579,32.000000,183.141309,208.033084,167.643973,149.947173,32.000000,146.566524,69.074623,66.236003,90.947567,64.594937,83.389572,55.139241,0.000000,52.084812,23.772152,0.000000,35.587590,29.202757,37.120555,59.482669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.537252,60.098690,138.771200,143.434484,102.353901,98.806226,29.279473,14.155450,138.029611,1.225819,58.467821,-1.397187,142.115568,138.765398,140.681685,138.431599,81.405714,136.656596,-0.000531,0.029745,32.000000,-235.854713,138.484628,-0.024482,24.732904,0.683561,445659.302233,0.979563,20.021212,17.479077,2.781118,0.080149,0.034964,166.635510,32.000000,183.472179,175.587576,167.808014,150.843802,32.000000,145.510087,69.068292,66.233401,90.916854,64.594937,83.346057,55.139241,0.000000,51.841147,23.772152,0.000000,35.591962,29.279473,36.941905,59.480692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.623189,60.061044,138.744198,143.431974,102.373141,98.810396,29.575987,14.158446,137.970502,1.225517,58.538600,-1.390291,142.161671,138.785034,140.693339,138.406074,81.382960,136.690608,-0.000528,0.029744,32.000000,-235.848602,138.489910,-0.024470,24.737966,0.686285,446027.153175,0.985513,20.314191,17.644913,2.798799,0.071963,0.026120,167.312430,32.000000,182.387695,181.407354,171.699098,150.211941,32.000000,145.905696,69.076339,66.215633,90.953469,64.594937,83.348356,55.139241,0.000000,51.905934,23.772152,0.000000,35.599463,29.575987,36.987686,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.799220,60.084676,138.817464,143.430858,102.413205,98.818992,29.563846,14.148600,138.080291,1.225846,58.539779,-1.313884,142.098998,138.789542,140.613273,138.417904,81.391076,136.693168,-0.000527,0.029701,32.000000,-235.862055,138.466847,-0.024658,24.691546,0.686158,445847.500452,0.986831,20.310509,17.542830,2.801350,0.081649,0.028352,166.635973,32.000000,183.379589,186.546937,167.299816,149.828059,32.000000,146.537771,69.066107,66.229959,90.954208,64.594937,83.334384,55.139241,0.000000,51.728203,23.772152,0.000000,35.639740,29.563846,36.982037,59.490173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.699245,60.045381,138.766329,143.426675,102.386323,98.837735,29.538476,14.158446,137.973607,1.226196,58.333743,-1.289093,142.101160,138.757139,140.675308,138.291500,81.376697,136.781533,-0.000526,0.029756,32.000000,-235.850897,138.548973,-0.024625,24.652679,0.684523,445809.890486,0.975023,20.183602,17.581973,2.795955,0.074127,0.029897,167.453145,32.000000,182.727237,209.756086,170.749413,150.981885,32.000000,145.359154,69.021510,66.211054,90.916495,64.594937,83.373664,55.139241,0.000000,51.883588,23.772152,0.000000,35.629130,29.538476,37.149388,59.477771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.369340,60.067364,138.764069,143.408268,102.377676,98.858167,29.476794,14.155450,137.958352,1.226237,58.549753,-1.357552,142.192375,138.755284,140.633536,138.371785,81.368510,136.711281,-0.000525,0.029764,32.000000,-235.853566,138.545160,-0.024662,24.590969,0.683556,445760.372546,0.971781,20.024756,17.575093,2.787543,0.074785,0.027956,166.808990,32.000000,183.025207,177.031318,168.785552,149.816239,32.000000,146.461838,69.026143,66.246546,90.950917,64.594937,83.298223,55.139241,0.000000,51.887317,23.772152,0.000000,35.668563,29.476794,37.063328,59.498375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.837687,60.069563,138.731348,143.413846,102.355098,98.881133,29.277320,14.158874,138.070136,1.226637,58.489572,-1.460199,142.042723,138.839620,140.661277,138.498585,81.430710,136.769555,-0.000525,0.029764,32.000000,-235.853419,138.596554,-0.024400,24.618926,0.685979,445881.792176,0.974849,20.089038,17.632036,2.792121,0.077696,0.023612,166.368965,32.000000,183.635382,172.062925,166.507661,150.765457,32.000000,145.721822,68.975164,66.228743,90.916880,64.594937,83.313659,55.139241,0.000000,51.882162,23.772152,0.000000,35.690744,29.277320,37.068904,59.498906,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.729786,60.050328,138.815857,143.416635,102.362617,98.891248,28.773091,14.158304,138.072998,1.226466,58.465544,-1.431368,142.135436,138.767926,140.643643,138.460040,81.364595,136.652104,-0.000523,0.029755,32.000000,-235.853006,138.466435,-0.024419,24.645519,0.693001,446210.919414,0.984322,20.453940,17.606385,2.810734,0.086802,0.034507,167.622127,32.000000,182.485428,145.316466,170.690287,150.087848,32.000000,146.502519,68.952335,66.192501,90.960004,64.594937,83.258120,55.139241,0.000000,51.699546,23.772152,0.000000,35.727705,28.773091,37.116079,59.492858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.970289,60.048404,138.858513,143.418308,102.410238,98.911384,29.099948,14.155592,138.154293,1.226247,58.499599,-1.495968,142.119045,138.914475,140.657154,138.471019,81.438487,136.857688,-0.000522,0.029814,32.000000,-235.852276,138.572877,-0.024396,24.686825,0.684958,445925.771450,0.981036,19.969833,17.572254,2.783663,0.074337,0.035896,166.547682,32.000000,183.542708,268.997526,166.143096,150.118949,32.000000,146.009591,68.964053,66.253023,91.001110,64.594937,83.271004,55.139241,0.000000,52.057538,23.772152,0.000000,35.723796,29.099948,37.114759,59.488717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.675385,60.037138,138.816333,143.406316,102.469773,98.931754,29.290412,14.157305,138.165812,1.226413,58.325184,-1.514236,142.170939,138.909173,140.700323,138.459204,81.365856,136.702199,-0.000523,0.029824,32.000000,-235.855808,138.606242,-0.024386,24.746699,0.686324,446132.052759,1.000660,20.062325,17.581786,2.791403,0.082966,0.027465,167.648299,32.000000,182.440675,157.523763,171.642508,150.044702,32.000000,145.881226,68.982121,66.219467,91.000125,64.594937,83.311056,55.139241,0.000000,51.902532,23.772152,0.000000,35.731794,29.290412,37.095683,59.498237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.730232,60.017903,138.807573,143.408826,102.464375,98.944431,29.155157,14.155307,138.081442,1.225831,58.580335,-1.439401,142.092272,138.784831,140.610372,138.444331,81.375143,136.845159,-0.000523,0.029851,32.000000,-235.857151,138.498844,-0.024413,24.748063,0.681827,445943.517392,0.984382,19.811626,17.606914,2.778822,0.074022,0.028565,166.551516,32.000000,183.233485,202.949261,167.358802,149.668746,32.000000,146.495780,68.954955,66.199298,90.995139,64.594937,83.244613,55.139241,0.000000,51.982457,23.772152,0.000000,35.722104,29.155157,36.987906,59.494618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.074013,60.028070,138.855382,143.411336,102.461112,98.967280,28.725772,14.150740,138.132934,1.226169,58.276042,-1.515602,142.144960,138.919085,140.698854,138.540974,81.401635,136.800599,-0.000522,0.029874,32.000000,-235.860078,138.607183,-0.024429,24.721863,0.684617,446328.556526,0.984538,20.105537,17.604663,2.794469,0.075049,0.029374,166.906880,32.000000,183.376447,135.103675,168.396605,150.689923,32.000000,145.422191,68.961004,66.252883,90.994214,64.594937,83.241845,55.139241,0.000000,51.922737,23.772152,0.000000,35.773852,28.725772,37.020335,59.500627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.582575,59.965969,138.813881,143.390976,102.452798,98.976154,28.951416,14.152025,138.117711,1.226669,58.482477,-1.565973,142.158815,138.884318,140.596452,138.519931,81.400835,136.788661,-0.000519,0.029863,32.000000,-235.858958,138.565557,-0.024536,24.650502,0.683742,446313.166121,0.987983,20.029438,17.664226,2.791211,0.073679,0.029202,167.208446,32.000000,183.018956,209.166304,168.917978,149.647844,32.000000,146.381747,68.914543,66.257956,91.038775,64.594937,83.291680,55.139241,0.000000,51.917948,23.772152,0.000000,35.692617,28.951416,37.104047,59.478942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.912996,60.002790,138.891885,143.385398,102.421542,98.996991,29.281006,14.153309,138.114092,1.227132,58.441102,-1.511084,142.055385,138.897348,140.636354,138.533275,81.415560,136.868790,-0.000518,0.029834,32.000000,-235.854723,138.595720,-0.024616,24.599650,0.688883,446428.036812,0.998375,20.130697,17.611331,2.799650,0.063425,0.025198,166.386909,32.000000,183.619051,269.879720,166.321309,150.544652,32.000000,145.517065,68.893756,66.281282,91.023376,64.594937,83.226084,55.139241,0.000000,51.983429,23.772152,0.000000,35.679454,29.281006,37.150562,59.498798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.922403,59.989875,138.984093,143.392092,102.408437,99.014733,29.159484,14.157733,138.249920,1.227674,58.310368,-1.450457,142.129383,138.931787,140.635275,138.515534,81.382863,136.779188,-0.000517,0.029860,32.000000,-235.848332,138.700650,-0.024655,24.674211,0.688883,446428.036812,0.998375,20.130697,17.611331,2.799650,0.072813,0.027396,167.442336,32.000000,182.525903,234.048120,171.016020,149.970394,32.000000,146.122561,68.858518,66.267608,91.049341,64.594937,83.231036,55.139241,0.000000,51.819298,23.772152,0.000000,35.695458,29.159484,37.165309,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.517216,59.953879,138.815317,143.374243,102.420766,99.037692,28.859458,14.151739,138.122329,1.227571,58.432399,-1.553426,142.070184,138.905239,140.622014,138.512637,81.442236,136.951779,-0.000517,0.029872,32.000000,-235.857440,138.696614,-0.024684,24.765031,0.685787,446347.951950,0.980259,19.825190,17.635186,2.782680,0.079037,0.031425,166.643816,32.000000,183.474825,253.426881,166.071458,149.987261,32.000000,146.099433,68.906484,66.303219,91.061912,64.594937,83.307596,55.139241,0.000000,51.982042,23.772152,0.000000,35.650529,28.859458,37.146380,59.486377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.640710,59.986852,138.901964,143.363924,102.493930,99.050396,29.520657,14.149741,138.188648,1.227367,58.335457,-1.594084,142.169103,138.871758,140.678144,138.536064,81.357089,136.830126,-0.000515,0.029857,32.000000,-235.855504,138.588073,-0.024684,24.778826,0.687123,446652.976467,1.003600,20.186528,17.648446,2.803375,0.080619,0.025091,167.619761,32.000000,182.501334,281.855288,171.386433,150.309818,32.000000,145.901352,68.893712,66.290824,91.059480,64.594937,83.256452,55.139241,0.000000,51.952951,23.772152,0.000000,35.669046,29.520657,36.906909,59.500076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.739205,59.976136,138.967355,143.363087,102.508028,99.057507,29.009768,14.153166,138.179161,1.227098,58.404562,-1.709563,142.108906,138.903893,140.595952,138.578115,81.432156,136.894276,-0.000515,0.029875,32.000000,-235.854374,138.706199,-0.024715,24.681633,0.685401,446838.215591,0.978651,20.091224,17.675043,2.798146,0.069100,0.033057,166.586013,32.000000,183.343842,279.344637,167.541806,149.415884,32.000000,146.384386,68.864143,66.313677,91.071781,64.594937,83.303637,55.139241,0.000000,52.000766,23.772152,0.000000,35.649570,29.009768,37.190254,59.481921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.727301,60.012132,138.893959,143.371454,102.532378,99.054387,29.233666,14.152310,138.136302,1.226746,58.378095,-1.620266,142.073993,138.914293,140.650776,138.500496,81.411959,136.805433,-0.000514,0.029834,32.000000,-235.861950,138.661290,-0.024409,24.647748,0.685401,446838.215591,0.978651,20.091224,17.675043,2.798146,0.074332,0.028908,167.165918,32.000000,182.649780,180.387303,170.322107,150.702644,32.000000,145.063803,68.854110,66.299029,91.051398,64.594937,83.302163,55.139241,0.000000,52.011369,23.772152,0.000000,35.624622,29.233666,37.157312,59.476089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.754524,60.012957,138.904915,143.381494,102.529829,99.051712,29.167950,14.157733,138.158559,1.227041,58.549993,-1.655778,142.149996,138.904381,140.586464,138.509993,81.357282,136.820161,-0.000514,0.029772,32.000000,-235.850791,138.656760,-0.024461,24.649689,0.686927,446658.019079,0.993762,19.978374,17.630856,2.793920,0.071796,0.033307,167.157860,32.000000,182.771421,279.082971,169.127382,149.646122,32.000000,146.362854,68.831018,66.297956,91.087204,64.594937,83.264293,55.139241,0.000000,51.720593,23.772152,0.000000,35.686153,29.167950,36.966190,59.503155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
