OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 5, 2019
4:27:40 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.316226,70.105657,139.137767,152.063353,97.618462,95.506380,29.019725,14.163869,138.420801,1.161449,69.770245,24.566481,150.376225,138.934661,148.234005,138.742832,80.222928,137.211709,-0.000517,0.030090,32.000000,-235.843179,138.795055,-0.024455,24.235528,0.692219,445224.266826,0.965899,29.829571,18.900054,2.784782,0.077532,0.030157,176.414908,32.000000,191.067845,176.664708,179.266098,160.726035,32.000000,155.135067,68.586783,64.475647,92.407322,69.428117,43.172620,54.139241,0.000000,54.010592,18.772152,0.000000,43.487582,29.019725,36.602214,59.493153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.315565,70.105657,139.086877,152.063353,97.598079,95.487336,28.857454,14.157733,138.421202,1.160426,69.814589,24.585522,150.401196,138.949731,148.270846,138.634019,80.183408,137.150723,-0.000517,0.030095,32.000000,-235.848824,138.831177,-0.024436,24.245729,0.692219,445224.266826,0.965899,29.829571,18.900054,2.784782,0.072098,0.025339,176.811297,32.000000,190.840462,176.786727,180.727462,160.254282,32.000000,155.662572,68.608706,64.501436,92.446776,69.428117,43.204390,54.139241,0.000000,53.534848,18.772152,0.000000,43.526754,28.857454,36.538678,59.485914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.496780,70.115015,139.174785,152.081787,97.561068,95.473362,29.394175,14.165724,138.363982,1.159620,69.923903,24.506610,150.450968,138.900628,148.239259,138.823243,80.201550,137.140922,-0.000517,0.030108,32.000000,-235.846733,138.913895,-0.024415,24.274132,0.685397,445053.694800,0.970931,29.512642,18.992726,2.765266,0.067028,0.023306,176.729949,32.000000,190.858375,177.465820,180.058230,159.638703,32.000000,156.036236,68.609143,64.498534,92.452135,69.428117,43.250316,54.139241,0.000000,53.654566,18.772152,0.000000,43.553887,29.394175,36.483726,59.487114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.789896,70.113089,139.107623,152.087094,97.565798,95.466884,29.277000,14.160159,138.379337,1.159275,69.986146,24.567481,150.455906,138.985434,148.172615,138.724617,80.245431,137.134540,-0.000519,0.030094,32.000000,-235.846070,138.941288,-0.024407,24.257715,0.696861,445385.506139,0.975561,30.368915,18.980088,2.811795,0.072661,0.022475,175.940751,32.000000,191.546934,172.802295,177.536184,159.694484,32.000000,156.274638,68.599168,64.513988,92.444474,69.428117,43.240100,54.139241,0.000000,54.009376,18.772152,0.000000,43.572989,29.277000,36.419676,59.491579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.598658,70.124649,139.111671,152.095193,97.554481,95.458030,28.850391,14.153880,138.353118,1.158869,69.975643,24.595476,150.380442,138.946530,148.220715,138.672378,80.191122,137.144095,-0.000520,0.030107,32.000000,-235.853168,138.780171,-0.024400,24.308252,0.692410,445117.194063,0.973114,30.062823,18.933139,2.793893,0.071021,0.028389,175.907225,32.000000,191.792254,174.747283,175.918707,160.081677,32.000000,156.065757,68.595970,64.512027,92.434979,69.428117,43.123039,54.139241,0.000000,53.904567,18.772152,0.000000,43.589905,28.850391,36.574481,59.479650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.986082,70.126575,138.976117,152.102176,97.561156,95.439802,29.043647,14.158732,138.388206,1.158293,69.812591,24.552734,150.389235,139.137999,148.244765,138.699069,80.209706,137.155477,-0.000521,0.030127,32.000000,-235.849628,138.902987,-0.024402,24.305027,0.693896,445290.579713,0.991590,30.272674,18.992040,2.804747,0.074732,0.027293,175.737276,32.000000,191.887799,173.180031,176.759675,160.659677,32.000000,155.473208,68.619724,64.510420,92.400750,69.428117,43.271679,54.139241,0.000000,54.015205,18.772152,0.000000,43.628069,29.043647,36.538678,59.472067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.535525,70.126575,139.109291,152.102176,97.554616,95.427899,29.062349,14.162442,138.400089,1.157692,69.755185,24.636201,150.412237,139.025074,148.249167,138.817679,80.244022,137.137313,-0.000521,0.030128,32.000000,-235.841820,138.818591,-0.024408,24.324093,0.695752,445249.736365,0.976086,30.385194,18.976680,2.811965,0.080614,0.034301,176.320642,32.000000,191.080640,196.151804,179.341817,160.784698,32.000000,155.175153,68.602916,64.502301,92.387294,69.428117,43.198589,54.139241,0.000000,53.730468,18.772152,0.000000,43.650852,29.062349,36.418796,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.409648,70.119144,138.851740,152.103852,97.512574,95.416475,29.642879,14.161729,138.365870,1.157224,69.783750,24.540949,150.465473,139.026807,148.287312,138.666373,80.177331,137.198141,-0.000522,0.030109,32.000000,-235.848434,138.788999,-0.024530,24.299676,0.695752,445249.736365,0.976086,30.385194,18.976680,2.811965,0.070864,0.031433,176.860226,32.000000,190.951575,175.976114,180.859907,160.190005,32.000000,155.567768,68.583453,64.471047,92.401568,69.428117,43.235433,54.139241,0.000000,53.702513,18.772152,0.000000,43.664263,29.642879,36.471620,59.481813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.987028,70.101528,139.147352,152.108041,97.515912,95.405015,29.144369,14.164725,138.370011,1.157013,69.809090,24.655216,150.489115,139.170908,148.255422,138.697403,80.202535,137.164899,-0.000523,0.030096,32.000000,-235.841995,138.790527,-0.024637,24.263327,0.694199,445090.555514,0.985418,30.340191,18.935880,2.808273,0.073256,0.026533,176.866327,32.000000,190.911687,174.875524,180.120199,159.847549,32.000000,156.311162,68.581480,64.495379,92.381144,69.428117,43.159932,54.139241,0.000000,54.070432,18.772152,0.000000,43.684051,29.144369,36.598619,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.987409,70.086940,139.046671,152.120051,97.507220,95.391039,29.224120,14.162157,138.338351,1.156656,69.904301,24.435793,150.488440,139.050236,148.202574,138.688967,80.227961,137.112215,-0.000524,0.030112,32.000000,-235.849973,138.800195,-0.024599,24.231174,0.695485,445216.135150,0.968667,30.463728,19.031803,2.810215,0.076279,0.024855,175.844560,32.000000,191.584934,178.439191,177.516606,159.719353,32.000000,156.273156,68.580326,64.481271,92.327383,69.428117,43.185886,54.139241,0.000000,54.003774,18.772152,0.000000,43.683847,29.224120,36.577269,59.469058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692576,70.086940,138.887566,152.120051,97.495610,95.382189,29.510873,14.160302,138.305606,1.156266,69.912140,24.558690,150.404166,138.859970,148.249834,138.639196,80.248056,137.080487,-0.000524,0.030123,32.000000,-235.847238,138.758203,-0.024600,24.208095,0.688953,444787.328704,0.972682,29.847468,18.990626,2.783669,0.080897,0.019671,175.853461,32.000000,191.912945,175.961550,175.915609,159.924642,32.000000,155.962117,68.560002,64.495932,92.324157,69.428117,43.258212,54.139241,0.000000,53.738203,18.772152,0.000000,43.684961,29.510873,36.585340,59.486278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.708985,70.098501,138.850084,152.130106,97.479575,95.370784,28.966943,14.156877,138.318361,1.156145,69.812788,24.534798,150.432008,139.038105,148.262516,138.688250,80.225069,137.071838,-0.000524,0.030177,32.000000,-235.853778,138.752004,-0.024607,24.192281,0.689236,444657.510800,0.969841,29.832488,18.939877,2.781634,0.081496,0.024595,175.851579,32.000000,191.846540,178.671869,176.836292,160.620559,32.000000,155.695784,68.581742,64.480606,92.274392,69.428117,43.292339,54.139241,0.000000,53.843231,18.772152,0.000000,43.711241,28.966943,36.544694,59.473060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.650335,70.095473,139.152354,152.136530,97.480081,95.359290,29.300412,14.156448,138.311396,1.155826,69.715464,24.522837,150.462192,138.978298,148.309154,138.611874,80.172135,137.144215,-0.000524,0.030215,32.000000,-235.853222,138.708502,-0.024614,24.200201,0.693593,444736.437260,0.966541,30.137510,18.904530,2.794936,0.079473,0.029664,176.334209,32.000000,191.049101,187.171154,179.256751,160.777051,32.000000,155.275207,68.583188,64.478299,92.228242,69.428117,43.183223,54.139241,0.000000,53.895283,18.772152,0.000000,43.727601,29.300412,36.567585,59.480515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.428368,70.099051,139.054663,152.149937,97.499960,95.349113,29.479263,14.162157,138.280657,1.155349,69.757632,24.512626,150.498259,138.867534,148.343031,138.628991,80.176770,136.993212,-0.000525,0.030212,32.000000,-235.845219,138.796769,-0.024638,24.165766,0.693541,444730.404266,0.984247,30.132059,18.923359,2.793259,0.081884,0.023861,176.735706,32.000000,191.070569,180.790110,180.764662,160.247461,32.000000,155.593367,68.585252,64.456148,92.221492,69.428117,43.236955,54.139241,0.000000,53.845775,18.772152,0.000000,43.740524,29.479263,36.491429,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.456496,70.099051,139.087121,152.149937,97.499485,95.338971,28.867562,14.162157,138.386565,1.155117,69.821874,24.470879,150.489930,138.850569,148.280229,138.718140,80.169338,137.083811,-0.000526,0.030185,32.000000,-235.844892,138.757774,-0.024662,24.164402,0.699520,444865.680618,0.972905,30.424141,18.933845,2.813256,0.077853,0.025482,176.973305,32.000000,191.039940,181.779549,180.102881,159.879938,32.000000,156.372742,68.577384,64.439888,92.176553,69.428117,43.277791,54.139241,0.000000,54.069817,18.772152,0.000000,43.760244,28.867562,36.576682,59.488442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.630236,70.098776,138.918044,152.155523,97.525690,95.330135,29.199135,14.162870,138.337103,1.154901,69.892619,24.511065,150.458075,138.837743,148.221631,138.632638,80.199945,137.099053,-0.000528,0.030185,32.000000,-235.846637,138.735972,-0.024670,24.164062,0.699199,444817.658160,0.992800,30.394862,18.984846,2.812312,0.072369,0.027157,175.888523,32.000000,191.543158,158.206973,177.459850,159.596871,32.000000,156.470867,68.578266,64.477112,92.159028,69.428117,43.282334,54.139241,0.000000,53.682322,18.772152,0.000000,43.776413,29.199135,36.415861,59.486396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.886487,70.092170,139.069285,152.157199,97.523977,95.326317,29.570761,14.155878,138.271273,1.154491,69.912219,24.383057,150.440096,138.935641,148.267961,138.658241,80.220672,137.091081,-0.000530,0.030204,32.000000,-235.849531,138.658494,-0.024656,24.151053,0.695611,444628.856673,0.977692,30.214018,18.961567,2.799061,0.080533,0.031989,175.750523,32.000000,192.005229,153.130850,175.839224,159.853837,32.000000,156.022497,68.585191,64.473630,92.202930,69.428117,43.237433,54.139241,0.000000,53.955841,18.772152,0.000000,43.792819,29.570761,36.587834,59.470769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.829920,70.063270,138.978835,152.151612,97.491694,95.318725,29.022720,14.164155,138.391668,1.153916,69.727202,24.390034,150.431671,139.058107,148.297592,138.628055,80.200616,137.038469,-0.000531,0.030190,32.000000,-235.840107,138.813941,-0.024673,24.138753,0.692733,444428.907943,0.959947,29.941972,18.937008,2.787715,0.079279,0.029372,175.905802,32.000000,192.123708,177.098492,176.796091,160.548887,32.000000,155.640388,68.591765,64.470629,92.130573,69.428117,43.174522,54.139241,0.000000,54.006722,18.772152,0.000000,43.801727,29.022720,36.615640,59.492533,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.369325,70.063270,139.086267,152.151612,97.458217,95.311163,29.364013,14.156877,138.327677,1.153396,69.673088,24.463000,150.521150,138.879709,148.333618,138.610672,80.220175,137.073471,-0.000532,0.030198,32.000000,-235.852139,138.742704,-0.024703,24.136550,0.693406,444423.420604,0.979135,29.971577,18.931767,2.789064,0.086028,0.020975,176.396497,32.000000,191.129077,165.626375,179.205022,160.639791,32.000000,155.335667,68.589109,64.448747,92.124392,69.428117,43.274483,54.139241,0.000000,53.848344,18.772152,0.000000,43.785835,29.364013,36.518282,59.491196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.708586,70.060517,139.133268,152.147144,97.480073,95.309832,29.358768,14.158018,138.355623,1.153253,69.745157,24.494843,150.488420,138.852303,148.375051,138.582804,80.139766,137.037067,-0.000533,0.030215,32.000000,-235.854439,138.700283,-0.024738,24.168363,0.701098,444598.362805,0.977518,30.449862,18.929037,2.817261,0.079531,0.026553,176.590845,32.000000,191.038327,177.477131,180.863031,160.240967,32.000000,155.648440,68.573654,64.419848,92.147381,69.428117,43.217052,54.139241,0.000000,54.028288,18.772152,0.000000,43.793525,29.358768,36.565164,59.481341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.987166,70.072628,138.950267,152.154685,97.466098,95.298406,28.724810,14.156734,138.296972,1.152824,69.798822,24.426959,150.527679,138.809095,148.372148,138.610855,80.177155,137.045903,-0.000532,0.030215,32.000000,-235.853429,138.696551,-0.024753,24.147460,0.695115,444552.963175,0.970406,30.094490,18.991941,2.798979,0.076497,0.028168,176.888198,32.000000,191.148060,176.761188,180.085165,159.902137,32.000000,156.308920,68.576719,64.445902,92.151508,69.428117,43.350807,54.139241,0.000000,53.925909,18.772152,0.000000,43.803576,28.724810,36.601774,59.472372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.203866,70.083638,139.126137,152.165298,97.469784,95.283059,28.983077,14.158018,138.286325,1.152870,69.857206,24.341502,150.468512,138.881014,148.339099,138.658426,80.208171,137.014050,-0.000532,0.030222,32.000000,-235.852964,138.748904,-0.024740,24.170120,0.690456,444298.908768,0.985711,29.818426,18.958803,2.779719,0.071345,0.028314,175.717360,32.000000,191.889224,177.474996,175.996750,159.932925,32.000000,155.937189,68.571816,64.483997,92.185746,69.428117,43.235474,54.139241,0.000000,53.690012,18.772152,0.000000,43.831393,28.983077,36.421217,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.354338,70.080885,138.995903,152.171722,97.455770,95.271638,28.926620,14.160444,138.188727,1.152471,69.837539,24.437979,150.489426,138.897468,148.359306,138.610002,80.199267,136.985787,-0.000532,0.030225,32.000000,-235.849554,138.587518,-0.024718,24.175024,0.702750,444615.111287,0.978984,30.641536,18.910866,2.827497,0.073663,0.028353,175.883835,32.000000,192.043165,176.691065,176.785468,160.543736,32.000000,155.546782,68.554804,64.460636,92.142992,69.428117,43.169650,54.139241,0.000000,53.660834,18.772152,0.000000,43.855951,28.926620,36.654452,59.478037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.834984,70.080885,138.851362,152.171722,97.450129,95.262774,29.441283,14.155450,138.215113,1.152342,69.747893,24.338446,150.482629,138.911396,148.350968,138.679489,80.198648,136.979486,-0.000531,0.030239,32.000000,-235.859794,138.630003,-0.024429,24.144890,0.702750,444615.111287,0.978984,30.641536,18.910866,2.827497,0.075845,0.026150,176.381122,32.000000,191.125535,173.999320,179.221016,160.692923,32.000000,155.307431,68.555677,64.452325,92.100322,69.428117,43.306394,54.139241,0.000000,54.129912,18.772152,0.000000,43.866870,29.441283,36.597078,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.140159,70.089142,139.125955,152.185967,97.462185,95.251342,29.208174,14.165582,138.228514,1.152364,69.753928,24.451401,150.561053,138.884825,148.408275,138.513930,80.170626,137.023735,-0.000532,0.030208,32.000000,-235.843434,138.707030,-0.024422,24.168966,0.699508,444480.479130,0.992259,30.483098,18.907775,2.816285,0.083192,0.027847,176.512820,32.000000,190.910511,171.935173,180.806286,160.418927,32.000000,155.634506,68.567527,64.427058,92.126464,69.428117,43.222559,54.139241,0.000000,54.008979,18.772152,0.000000,43.888762,29.208174,36.540879,59.483220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.602559,70.098225,138.876988,152.200770,97.468573,95.242446,28.719983,14.161158,138.220657,1.152372,69.792553,24.475728,150.567451,138.927218,148.378138,138.601100,80.145913,137.055877,-0.000534,0.030182,32.000000,-235.845235,138.723327,-0.024425,24.132380,0.692141,444184.313296,0.964584,29.983952,18.905365,2.786223,0.077876,0.023674,176.844811,32.000000,191.113827,177.555073,180.376399,159.798380,32.000000,156.099416,68.578270,64.437854,92.144548,69.428117,43.355215,54.139241,0.000000,53.686636,18.772152,0.000000,43.903567,28.719983,36.598913,59.490320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.151879,70.079234,138.880602,152.204122,97.461457,95.237321,29.393461,14.159731,138.308140,1.152227,69.905041,24.319336,150.579912,138.884357,148.368548,138.620208,80.193445,137.072733,-0.000535,0.030194,32.000000,-235.844203,138.723695,-0.024406,24.138045,0.696108,444330.673614,0.993691,30.242199,18.994839,2.799795,0.070423,0.029020,176.025284,32.000000,191.560447,177.453690,177.651969,159.703521,32.000000,156.439283,68.592741,64.480799,92.156255,69.428117,43.294498,54.139241,0.000000,54.128505,18.772152,0.000000,43.928681,29.393461,36.507350,59.477279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.568543,70.079234,138.849992,152.204122,97.469838,95.237330,29.217881,14.158874,138.219028,1.152301,69.875601,24.419678,150.502520,138.953482,148.378906,138.685032,80.205153,137.046412,-0.000535,0.030195,32.000000,-235.848665,138.777497,-0.024425,24.134820,0.687427,443905.545232,0.959239,29.655225,18.955413,2.769200,0.079990,0.031812,175.670533,32.000000,191.849933,171.910054,176.200621,160.036156,32.000000,156.071426,68.588254,64.478378,92.157696,69.428117,43.258028,54.139241,0.000000,53.679349,18.772152,0.000000,43.924492,29.217881,36.579764,59.476355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.454600,70.069050,138.790446,152.207474,97.499258,95.236111,28.706247,14.158589,138.260256,1.151652,69.786254,24.287981,150.527076,138.785013,148.362786,138.549964,80.177772,137.012825,-0.000535,0.030202,32.000000,-235.847967,138.677195,-0.024404,24.150424,0.696364,444194.577011,0.977389,30.258538,18.931049,2.801172,0.077866,0.024983,175.836247,32.000000,192.025974,177.572165,176.917951,160.403795,32.000000,155.311647,68.586866,64.502879,92.118551,69.428117,43.367160,54.139241,0.000000,53.983089,18.772152,0.000000,43.927222,28.706247,36.628700,59.475047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.932614,70.078408,138.953740,152.223394,97.516607,95.229723,29.420205,14.158732,138.265138,1.151151,69.693187,24.406703,150.541069,138.816803,148.395092,138.560700,80.198352,137.091487,-0.000535,0.030221,32.000000,-235.851923,138.743581,-0.024355,24.143972,0.697363,444286.136681,0.997268,30.366834,18.942277,2.806421,0.074427,0.023486,176.540087,32.000000,191.221335,178.779668,179.263963,160.730253,32.000000,155.317745,68.584725,64.486526,92.135214,69.428117,43.221052,54.139241,0.000000,54.085080,18.772152,0.000000,43.938690,29.420205,36.648509,59.480505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.071230,70.087491,138.999407,152.230935,97.513169,95.222706,29.240023,14.156448,138.213660,1.150544,69.771110,24.283241,150.593500,138.761177,148.457178,138.575530,80.168038,137.047087,-0.000534,0.030233,32.000000,-235.852567,138.650581,-0.024399,24.152024,0.697363,444286.136681,0.997268,30.366834,18.942277,2.806421,0.086702,0.033644,176.671916,32.000000,190.960055,153.083374,180.868836,160.661714,32.000000,155.728072,68.638369,64.509945,92.168801,69.428117,43.309149,54.139241,0.000000,54.162490,18.772152,0.000000,43.960779,29.240023,36.543740,59.488226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.408099,70.087491,138.975959,152.230935,97.517124,95.216359,28.982087,14.157590,138.169530,1.149936,69.860691,24.311672,150.579430,138.998526,148.369969,138.616764,80.148508,136.937715,-0.000534,0.030225,32.000000,-235.854703,138.728570,-0.024381,24.126480,0.688755,443936.062814,0.965838,29.746572,18.968488,2.776033,0.076271,0.029967,176.770896,32.000000,191.076560,176.437678,180.371226,159.691863,32.000000,155.981175,68.608839,64.502823,92.158431,69.428117,43.314952,54.139241,0.000000,53.737129,18.772152,0.000000,43.983608,28.982087,36.603241,59.474270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.494926,70.085014,138.690977,152.224791,97.539775,95.209235,29.381635,14.159445,138.237904,1.149427,69.893689,24.381264,150.559955,138.919470,148.374048,138.652356,80.159197,136.980054,-0.000533,0.030253,32.000000,-235.847931,138.802542,-0.024344,24.156797,0.699585,444293.250802,0.988629,30.433688,18.935408,2.812817,0.076629,0.025874,176.130288,32.000000,191.580294,166.915972,177.760843,159.666018,32.000000,156.414120,68.602901,64.537787,92.133792,69.428117,43.320910,54.139241,0.000000,53.751849,18.772152,0.000000,43.995602,29.381635,36.562522,59.480200,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.212548,70.089142,139.139321,152.227584,97.519886,95.206433,29.157913,14.164440,138.260386,1.149006,69.893647,24.290258,150.557149,138.994936,148.389892,138.629807,80.264093,136.925465,-0.000532,0.030279,32.000000,-235.842608,138.699688,-0.024323,24.190183,0.695891,444191.602377,0.973244,30.340841,18.945088,2.802125,0.078337,0.030859,175.727523,32.000000,191.825700,198.334282,176.208997,160.115771,32.000000,156.146067,68.655523,64.581894,92.208564,69.428117,43.189837,54.139241,0.000000,54.073727,18.772152,0.000000,44.009721,29.157913,36.488201,59.473759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.148098,70.082812,139.035439,152.226187,97.523626,95.206339,29.578122,14.154736,138.256729,1.148275,69.699579,24.257163,150.524819,138.775451,148.415351,138.615214,80.199379,137.001953,-0.000532,0.030239,32.000000,-235.852148,138.807948,-0.024360,24.166658,0.686084,443612.084651,0.965424,29.602695,18.813927,2.771007,0.076045,0.026611,175.775742,32.000000,191.899922,172.001152,176.978520,160.382974,32.000000,155.273710,68.620556,64.545086,92.147147,69.428117,43.242345,54.139241,0.000000,54.083882,18.772152,0.000000,44.033462,29.578122,36.591356,59.491628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.539451,70.058315,139.138438,152.221439,97.506034,95.202570,29.076655,14.160730,138.249158,1.147572,69.639472,24.301492,150.567068,139.071973,148.477887,138.621044,80.192075,136.994724,-0.000532,0.030229,32.000000,-235.850089,138.646215,-0.024476,24.174421,0.686084,443612.084651,0.965424,29.602695,18.813927,2.771007,0.078720,0.026184,176.493685,32.000000,191.285127,175.726072,179.305572,160.756070,32.000000,155.284731,68.670119,64.549369,92.171484,69.428117,43.196087,54.139241,0.000000,54.125734,18.772152,0.000000,44.041083,29.076655,36.590475,59.480633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.695150,70.058315,138.700646,152.221439,97.492414,95.198758,29.087466,14.152025,138.288013,1.146849,69.687815,24.262086,150.619099,138.782364,148.471422,138.544866,80.152836,137.076617,-0.000533,0.030206,32.000000,-235.854368,138.778316,-0.024537,24.173424,0.696797,444044.660482,0.982354,30.267851,18.919267,2.808639,0.080050,0.026471,176.760737,32.000000,190.947802,155.580872,180.856836,160.540052,32.000000,155.740715,68.706699,64.556894,92.203948,69.428117,43.388895,54.139241,0.000000,54.051472,18.772152,0.000000,44.028391,29.087466,36.561202,59.487134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.586104,70.050884,138.928415,152.231773,97.499713,95.193627,29.482004,14.154308,138.329685,1.145938,69.746017,24.300106,150.581184,138.843373,148.428458,138.576649,80.144311,137.030418,-0.000532,0.030223,32.000000,-235.853724,138.780109,-0.024497,24.150870,0.696797,444044.660482,0.982354,30.267851,18.919267,2.808639,0.077344,0.025157,176.792649,32.000000,190.912149,203.567210,180.497375,159.792329,32.000000,155.902955,68.685983,64.583686,92.191899,69.428117,43.423933,54.139241,0.000000,53.942089,18.772152,0.000000,44.030465,29.482004,36.591869,59.488609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.468687,70.053636,138.874336,152.235404,97.479348,95.188478,29.046424,14.158874,138.255638,1.145346,69.837481,24.249281,150.603839,138.883501,148.414242,138.674928,80.167645,136.999235,-0.000534,0.030213,32.000000,-235.851124,138.710276,-0.024477,24.123070,0.692240,444016.158369,0.978598,30.106216,18.997891,2.791030,0.085578,0.020459,176.191261,32.000000,191.625118,176.543619,177.808836,159.740828,32.000000,156.324915,68.680856,64.562664,92.181757,69.428117,43.297910,54.139241,0.000000,54.027665,18.772152,0.000000,44.038916,29.046424,36.554599,59.478440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.466340,70.054737,138.848260,152.247414,97.503265,95.180815,29.234139,14.157019,138.280260,1.145023,69.860665,24.130308,150.541620,138.876100,148.432576,138.557847,80.180048,137.092223,-0.000535,0.030198,32.000000,-235.851340,138.789510,-0.024480,24.145126,0.695643,444056.094252,0.967746,30.211947,18.984200,2.801761,0.072954,0.022195,175.943528,32.000000,191.838738,183.026580,176.291857,160.061864,32.000000,156.111967,68.700036,64.608666,92.225534,69.428117,43.394645,54.139241,0.000000,53.980623,18.772152,0.000000,44.050491,29.234139,36.596492,59.481695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.910891,70.054737,138.937195,152.247414,97.524161,95.173171,29.569982,14.156448,138.289495,1.144440,69.825656,24.237921,150.564560,138.855954,148.465854,138.602095,80.204664,136.988647,-0.000534,0.030221,32.000000,-235.853222,138.706708,-0.024471,24.138649,0.697970,444055.134514,0.984751,30.336761,18.945866,2.807318,0.070544,0.021120,175.740129,32.000000,191.873134,198.739890,176.899907,160.596815,32.000000,155.261088,68.753814,64.607166,92.188756,69.428117,43.271031,54.139241,0.000000,54.111925,18.772152,0.000000,44.060588,29.569982,36.544034,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.582257,70.068499,139.036245,152.257190,97.513671,95.171833,29.050067,14.161443,138.249871,1.143521,69.684801,24.282713,150.581063,139.032557,148.490014,138.611979,80.178944,137.043593,-0.000534,0.030228,32.000000,-235.851178,138.691797,-0.024467,24.134321,0.690873,443683.072448,0.957829,29.879314,18.903755,2.783705,0.070958,0.025020,176.499597,32.000000,191.266012,178.857749,179.324282,160.699920,32.000000,155.210886,68.744862,64.592323,92.181580,69.428117,43.270799,54.139241,0.000000,53.922615,18.772152,0.000000,44.083775,29.050067,36.443374,59.480633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.728660,70.079509,138.890310,152.267245,97.511493,95.170534,29.132540,14.160587,138.260946,1.142618,69.778437,24.186668,150.635937,138.913597,148.496299,138.627910,80.154010,137.109176,-0.000534,0.030247,32.000000,-235.848592,138.684251,-0.024460,24.125299,0.696586,443915.541809,0.982036,30.233558,18.955903,2.804153,0.069689,0.023685,176.879514,32.000000,191.147055,182.460686,180.820127,160.463506,32.000000,155.660781,68.764189,64.572072,92.205106,69.428117,43.354173,54.139241,0.000000,54.053713,18.772152,0.000000,44.095152,29.132540,36.562009,59.491245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.303858,70.072353,138.907132,152.273390,97.520191,95.166666,29.368403,14.156877,138.302018,1.141871,69.805227,24.378208,150.598274,139.118526,148.454731,138.620288,80.149500,136.919371,-0.000534,0.030239,32.000000,-235.848860,138.742378,-0.024480,24.180164,0.696586,443915.541809,0.982036,30.233558,18.955903,2.804153,0.080495,0.033160,176.778826,32.000000,191.037181,177.653532,180.428851,159.939936,32.000000,156.111191,68.745828,64.608328,92.197423,69.428117,43.340977,54.139241,0.000000,53.938464,18.772152,0.000000,44.119024,29.368403,36.589008,59.469795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.146719,70.072353,138.882769,152.273390,97.540013,95.167905,29.123603,14.156734,138.273110,1.141104,69.820602,24.204907,150.630841,139.090326,148.418091,138.561636,80.209886,137.153969,-0.000534,0.030204,32.000000,-235.857035,138.630798,-0.024485,24.159734,0.698920,444096.301215,0.977324,30.527203,18.925588,2.817368,0.077459,0.023364,176.155348,32.000000,191.665932,182.896159,177.858686,159.690317,32.000000,156.284807,68.742821,64.616164,92.212913,69.428117,43.306346,54.139241,0.000000,54.215917,18.772152,0.000000,44.124504,29.123603,36.547996,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.819339,70.065196,138.689842,152.284563,97.546927,95.173039,29.243374,14.161015,138.243069,1.140618,69.829182,24.216985,150.578895,138.848612,148.448627,138.558257,80.182347,136.987990,-0.000535,0.030224,32.000000,-235.848656,138.769848,-0.024472,24.160810,0.698920,444096.301215,0.977324,30.527203,18.925588,2.817368,0.076236,0.022562,176.054894,32.000000,192.092273,128.438069,175.983904,159.944336,32.000000,156.099365,68.730439,64.606644,92.187364,69.428117,43.411013,54.139241,0.000000,54.000368,18.772152,0.000000,44.129191,29.243374,36.591869,59.475863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.579382,70.053912,138.889963,152.285401,97.534118,95.170547,29.537321,14.156306,138.316320,1.140388,69.790652,24.156072,150.594960,138.836236,148.512703,138.509870,80.215760,136.953081,-0.000535,0.030241,32.000000,-235.850087,138.760244,-0.024449,24.174604,0.690452,443784.173879,0.970491,29.984453,18.925756,2.783856,0.072905,0.024261,175.757570,32.000000,192.112204,165.182019,176.678912,160.603592,32.000000,155.537400,68.739293,64.615124,92.136616,69.428117,43.214406,54.139241,0.000000,53.919830,18.772152,0.000000,44.140019,29.537321,36.568979,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.520564,70.061068,138.989619,152.296573,97.527182,95.169814,29.053661,14.155021,138.300816,1.139569,69.711432,24.173143,150.591221,138.778999,148.541694,138.556501,80.166895,137.048109,-0.000534,0.030253,32.000000,-235.855141,138.716212,-0.024439,24.231253,0.694714,443825.722674,0.965849,30.221957,18.875548,2.801365,0.085468,0.026584,176.417244,32.000000,191.416070,179.844463,179.405486,160.836734,32.000000,155.176821,68.730214,64.609342,92.155945,69.428117,43.338103,54.139241,0.000000,53.994098,18.772152,0.000000,44.138040,29.053661,36.569346,59.492474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.482880,70.061068,138.958004,152.296573,97.497048,95.167252,28.852736,14.158446,138.194411,1.139229,69.739280,24.169421,150.685410,139.016837,148.534861,138.601159,80.155237,137.002235,-0.000533,0.030256,32.000000,-235.853028,138.741664,-0.024503,24.177988,0.694714,443825.722674,0.965849,30.221957,18.875548,2.801365,0.077169,0.027567,176.975379,32.000000,191.286220,177.412640,180.851113,160.461258,32.000000,155.652476,68.758078,64.604769,92.194185,69.428117,43.345948,54.139241,0.000000,54.096736,18.772152,0.000000,44.154720,28.852736,36.634789,59.477250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.970754,70.075105,139.034350,152.298528,97.496079,95.167281,29.483001,14.159303,138.194777,1.138685,69.820167,24.166216,150.666463,138.744782,148.489977,138.572680,80.180758,137.011253,-0.000532,0.030253,32.000000,-235.852499,138.772215,-0.024537,24.180112,0.696436,443980.160780,0.990850,30.329427,18.959718,2.808204,0.079210,0.027356,176.915142,32.000000,191.113337,188.544624,180.351554,160.014996,32.000000,156.320981,68.758120,64.617340,92.163555,69.428117,43.302829,54.139241,0.000000,53.981861,18.772152,0.000000,44.179240,29.483001,36.584459,59.481322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.487022,70.068499,138.961802,152.297411,97.514604,95.167325,29.053053,14.161015,138.215448,1.138091,69.883633,24.133167,150.656835,138.812398,148.477659,138.540166,80.191416,137.049042,-0.000531,0.030256,32.000000,-235.848164,138.722206,-0.024542,24.177437,0.689241,443692.530484,0.959390,29.837846,18.938535,2.782314,0.075430,0.029998,175.970845,32.000000,191.717295,176.240496,177.888155,159.742514,32.000000,156.465943,68.736778,64.601322,92.140504,69.428117,43.370520,54.139241,0.000000,53.847711,18.772152,0.000000,44.191714,29.053053,36.547922,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.752756,70.073454,139.076207,152.301880,97.549497,95.164776,29.414168,14.160587,138.300661,1.137020,69.874747,24.164252,150.610890,138.961557,148.492887,138.575757,80.204713,136.923735,-0.000530,0.030258,32.000000,-235.847445,138.845615,-0.024168,24.200594,0.696418,443922.785935,0.983948,30.332549,18.946049,2.808045,0.078203,0.027004,176.045470,32.000000,192.104436,168.916741,176.324437,159.918873,32.000000,156.008079,68.726389,64.644753,92.159284,69.428117,43.252963,54.139241,0.000000,54.282810,18.772152,0.000000,44.200483,29.414168,36.566484,59.486436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.697102,70.066297,139.021392,152.315566,97.546259,95.165309,28.822776,14.160730,138.291815,1.136293,69.723638,24.126059,150.622134,138.812765,148.554412,138.593338,80.189693,137.014149,-0.000531,0.030247,32.000000,-235.847302,138.699241,-0.024162,24.235973,0.692191,443755.415675,0.970203,30.060174,18.873162,2.795295,0.074333,0.037100,175.898153,32.000000,192.151494,182.019537,176.673234,160.667766,32.000000,155.565239,68.775263,64.607841,92.166303,69.428117,43.337358,54.139241,0.000000,54.030923,18.772152,0.000000,44.217483,28.822776,36.525545,59.486986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.442295,70.066297,138.934152,152.315566,97.515717,95.165284,29.252575,14.158446,138.203237,1.135340,69.701031,24.128812,150.653565,138.853547,148.536435,138.607190,80.218040,137.116830,-0.000533,0.030247,32.000000,-235.853191,138.699242,-0.024199,24.221287,0.692191,443755.415675,0.970203,30.060174,18.873162,2.795295,0.075456,0.024438,176.359016,32.000000,191.321168,181.464461,179.349772,160.724745,32.000000,155.395744,68.756471,64.607748,92.139270,69.428117,43.371536,54.139241,0.000000,54.024985,18.772152,0.000000,44.221957,29.252575,36.571180,59.474732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.198641,70.050609,138.984113,152.318080,97.526245,95.166112,29.645890,14.157876,138.270166,1.134586,69.762139,24.113784,150.688087,138.897999,148.604164,138.565222,80.176333,137.030884,-0.000534,0.030236,32.000000,-235.848353,138.684966,-0.024220,24.232197,0.691763,443801.536479,0.987216,30.112175,18.930993,2.797374,0.079423,0.034086,176.897080,32.000000,191.248930,194.584577,180.772893,160.443167,32.000000,155.627875,68.753528,64.598944,92.154337,69.428117,43.299088,54.139241,0.000000,54.282318,18.772152,0.000000,44.216899,29.645890,36.602801,59.476217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.311919,70.074004,138.967102,152.331766,97.553311,95.169983,29.145986,14.158446,138.257498,1.133854,69.794265,24.116629,150.700835,138.799552,148.557940,138.594803,80.143926,137.005010,-0.000533,0.030204,32.000000,-235.850405,138.742153,-0.024219,24.252889,0.695695,443887.442238,0.978173,30.376888,18.952018,2.810026,0.082190,0.022752,177.049923,32.000000,191.168905,177.397766,180.415797,160.078629,32.000000,156.287043,68.741715,64.577467,92.181006,69.428117,43.366666,54.139241,0.000000,53.749079,18.772152,0.000000,44.225305,29.145986,36.452398,59.487645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.659263,70.088317,138.917510,152.344894,97.531457,95.167448,29.240378,14.159017,138.235841,1.132945,69.934142,24.063758,150.694682,138.868310,148.482484,138.419194,80.192469,136.975708,-0.000533,0.030205,32.000000,-235.847539,138.776661,-0.024214,24.279063,0.683985,443544.239026,0.949325,29.578469,18.952401,2.768683,0.079658,0.033743,176.113309,32.000000,191.737917,181.910089,177.870215,159.717858,32.000000,156.480097,68.749526,64.622902,92.155697,69.428117,43.291666,54.139241,0.000000,53.820201,18.772152,0.000000,44.260263,29.240378,36.584386,59.486760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.772377,70.088317,138.964342,152.344894,97.518627,95.159788,29.661922,14.157162,138.219277,1.132240,69.903404,24.103162,150.676553,138.846716,148.508469,138.456128,80.211083,136.929778,-0.000533,0.030195,32.000000,-235.853984,138.728305,-0.024219,24.216907,0.697027,444120.400416,0.984645,30.520446,18.972364,2.818124,0.080171,0.023301,176.004920,32.000000,192.085310,168.294994,176.153909,159.978171,32.000000,156.139750,68.776643,64.631778,92.187809,69.428117,43.340179,54.139241,0.000000,54.061665,18.772152,0.000000,44.288005,29.661922,36.631341,59.477289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.082359,70.086940,138.887417,152.347408,97.535037,95.157333,28.999695,14.157447,138.317625,1.131549,69.847093,24.042046,150.649265,138.781751,148.579329,138.521279,80.224757,136.969241,-0.000532,0.030177,32.000000,-235.851240,138.712112,-0.024294,24.250555,0.690875,443723.391005,0.957704,30.056191,18.869013,2.791997,0.074851,0.020933,176.103221,32.000000,192.204108,173.178431,176.442992,160.713330,32.000000,155.690768,68.790827,64.630581,92.182293,69.428117,43.368447,54.139241,0.000000,54.249001,18.772152,0.000000,44.301264,28.999695,36.519162,59.483072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.287843,70.096299,138.884648,152.352994,97.521948,95.157390,29.098328,14.157876,138.252024,1.130852,69.775276,24.146434,150.675992,138.776959,148.544835,138.465642,80.163983,136.977994,-0.000533,0.030140,32.000000,-235.850156,138.681377,-0.024285,24.268756,0.690875,443723.391005,0.957704,30.056191,18.869013,2.791997,0.086004,0.032766,176.406467,32.000000,191.299827,197.345255,179.051548,160.877596,32.000000,155.321492,68.764393,64.596917,92.134470,69.428117,43.327252,54.139241,0.000000,53.825736,18.772152,0.000000,44.315704,29.098328,36.429581,59.491392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
