OSU 80 Ton Compressor Load Stand
49.782545,70.098225,139.065337,152.362211,97.529588,95.153541,29.623072,14.158446,138.227425,1.129968,69.805997,24.127025,150.713009,138.803630,148.599839,138.625769,80.203558,136.956038,-0.000534,0.030132,32.000000,-235.851552,138.713437,-0.024233,24.244890,0.696489,444065.175979,0.986707,30.567856,18.939311,2.817828,0.082025,0.030810,176.841339,32.000000,191.206722,172.934720,180.680481,160.530205,32.000000,155.513154,68.803242,64.603386,92.155313,69.428117,43.358742,54.139241,0.000000,53.734508,18.772152,0.000000,44.340765,29.623072,36.489815,59.477220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.945079,70.098225,138.893274,152.362211,97.519912,95.149673,28.955651,14.158018,138.279134,1.129722,69.843417,24.177765,150.678096,138.749533,148.521438,138.567810,80.134195,137.004092,-0.000534,0.030121,32.000000,-235.860668,138.631266,-0.024231,24.268861,0.690386,443714.678597,0.958707,30.055570,18.889174,2.793456,0.079468,0.031380,177.171775,32.000000,191.267548,178.225479,180.330970,159.916868,32.000000,156.231935,68.756307,64.594220,92.142289,69.428117,43.407618,54.139241,0.000000,53.993742,18.772152,0.000000,44.358839,28.955651,36.401408,59.485954,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.615645,70.089142,138.941812,152.364446,97.523690,95.147366,29.334351,14.155164,138.222836,1.129376,69.918441,24.026930,150.763956,138.896593,148.538239,138.594455,80.194887,136.967284,-0.000535,0.030109,32.000000,-235.852048,138.615523,-0.024290,24.242713,0.686345,443736.321805,0.977287,29.887480,18.981653,2.780920,0.075593,0.032162,176.162537,32.000000,191.680611,149.479627,177.975247,159.862758,32.000000,156.540895,68.773400,64.628520,92.160508,69.428117,43.323330,54.139241,0.000000,54.141001,18.772152,0.000000,44.365850,29.334351,36.594511,59.483711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.481476,70.074830,138.983353,152.371429,97.522997,95.140041,29.564413,14.162157,138.175077,1.129019,69.914025,24.086390,150.687903,138.792007,148.562867,138.569014,80.203201,137.001211,-0.000534,0.030102,32.000000,-235.844728,138.645358,-0.024316,24.236472,0.692348,443779.114689,0.971607,30.219530,18.903254,2.800363,0.084904,0.028747,175.915920,32.000000,191.982381,176.643104,176.494626,160.078996,32.000000,156.104992,68.819813,64.637162,92.186909,69.428117,43.361984,54.139241,0.000000,54.094102,18.772152,0.000000,44.380655,29.564413,36.568245,59.476011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.995807,70.081436,138.877673,152.382881,97.507606,95.143796,29.017952,14.163441,138.246803,1.128555,69.823466,24.029197,150.660185,138.798022,148.579998,138.454747,80.200847,137.052611,-0.000534,0.030108,32.000000,-235.845082,138.613031,-0.024569,24.220920,0.694725,443784.493035,0.966785,30.344649,18.911260,2.808796,0.077327,0.025001,176.194592,32.000000,192.251340,183.693791,176.374274,160.727030,32.000000,155.539774,68.817320,64.623799,92.168815,69.428117,43.377126,54.139241,0.000000,54.245256,18.772152,0.000000,44.379217,29.017952,36.614320,59.475745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.613944,70.081436,138.994184,152.382881,97.505494,95.147593,29.340060,14.156020,138.309170,1.128308,69.772656,24.159523,150.697846,138.974608,148.594534,138.551959,80.218357,137.018255,-0.000536,0.030065,32.000000,-235.851192,138.780190,-0.024548,24.235108,0.686776,443541.445715,0.974008,29.818314,18.938336,2.777786,0.082314,0.025771,176.574078,32.000000,191.340862,176.743748,179.019913,160.814198,32.000000,155.346199,68.830694,64.618447,92.160612,69.428117,43.332079,54.139241,0.000000,53.895142,18.772152,0.000000,44.398777,29.340060,36.545721,59.490370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.334421,70.088867,138.928699,152.383718,97.510174,95.148238,28.937463,14.159017,138.239764,1.127941,69.791319,24.071880,150.744675,138.962923,148.586668,138.652254,80.132387,137.065490,-0.000537,0.030056,32.000000,-235.848687,138.691818,-0.024531,24.229286,0.692842,443730.074406,0.971438,30.213589,18.904304,2.801514,0.076323,0.023832,177.145720,32.000000,191.254925,172.136308,180.515223,159.837256,32.000000,156.102930,68.797592,64.594366,92.156683,69.428117,43.368457,54.139241,0.000000,53.878097,18.772152,0.000000,44.424834,28.937463,36.590622,59.470464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.529070,70.082812,138.988003,152.385674,97.504641,95.144403,29.491562,14.158446,138.221869,1.127822,69.981255,24.022090,150.778884,138.910804,148.561963,138.534501,80.229909,137.029823,-0.000536,0.030054,32.000000,-235.851061,138.708869,-0.024561,24.167628,0.692842,443730.074406,0.971438,30.213589,18.904304,2.801514,0.075003,0.035147,176.433065,32.000000,191.718168,178.929158,177.853537,159.805133,32.000000,156.563878,68.827137,64.628653,92.145722,69.428117,43.378911,54.139241,0.000000,53.808794,18.772152,0.000000,44.433391,29.491562,36.450417,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.714219,70.090519,138.816926,152.394332,97.525872,95.138077,29.318172,14.161586,138.146722,1.127730,70.006042,24.016945,150.686653,138.949179,148.573796,138.528514,80.202097,136.979582,-0.000535,0.030077,32.000000,-235.847921,138.711029,-0.024568,24.203742,0.697079,443973.614974,0.971331,30.516307,18.969221,2.816218,0.077338,0.030359,176.004208,32.000000,192.031391,185.267255,176.360306,160.176165,32.000000,156.172330,68.825093,64.616160,92.152255,69.428117,43.390426,54.139241,0.000000,54.161243,18.772152,0.000000,44.447146,29.318172,36.584092,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.857179,70.109510,138.875486,152.395729,97.550414,95.136807,28.823180,14.158304,138.200642,1.127691,69.843459,24.111613,150.696390,138.812133,148.617056,138.500948,80.213764,136.930919,-0.000534,0.030073,32.000000,-235.848253,138.653578,-0.024576,24.164166,0.696036,443741.672256,0.968223,30.303136,18.898314,2.806190,0.068424,0.026746,176.129219,32.000000,192.318001,177.341035,176.444521,160.582901,32.000000,155.412289,68.832425,64.615175,92.156485,69.428117,43.405028,54.139241,0.000000,54.141294,18.772152,0.000000,44.469646,28.823180,36.556873,59.480073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.480325,70.109510,138.905352,152.395729,97.550575,95.135573,29.357523,14.156448,138.234580,1.127661,69.756033,24.049493,150.720825,138.950730,148.628231,138.434390,80.194856,137.023091,-0.000534,0.030054,32.000000,-235.852895,138.615339,-0.024566,24.191992,0.691265,443672.803251,0.969952,30.118652,18.901960,2.792298,0.070891,0.024655,176.748337,32.000000,191.404404,181.857246,179.038753,160.831116,32.000000,155.452411,68.829664,64.596949,92.133788,69.428117,43.347740,54.139241,0.000000,53.977260,18.772152,0.000000,44.505183,29.357523,36.495758,59.481312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692678,70.120520,138.711566,152.396008,97.563260,95.133108,29.250251,14.156306,138.205999,1.127413,69.789301,24.092884,150.768831,138.702635,148.659231,138.559904,80.160305,136.960100,-0.000533,0.030056,32.000000,-235.849595,138.678828,-0.024602,24.162042,0.690504,443592.516295,0.983560,29.989617,18.866881,2.785466,0.076007,0.023861,176.856326,32.000000,191.247049,179.471283,180.638217,160.794697,32.000000,155.719264,68.817797,64.607156,92.158746,69.428117,43.433253,54.139241,0.000000,53.766329,18.772152,0.000000,44.534648,29.250251,36.507277,59.491874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.526731,70.112263,138.826520,152.399639,97.561803,95.135712,28.879135,14.160730,138.239678,1.127148,69.852315,24.100232,150.743490,138.709016,148.615553,138.485772,80.194288,137.000274,-0.000532,0.030082,32.000000,-235.848286,138.686841,-0.024609,24.123542,0.695674,443822.590802,0.973662,30.380528,18.930130,2.807285,0.084202,0.026246,177.116484,32.000000,191.270920,182.845818,180.626915,159.954583,32.000000,155.950244,68.831615,64.588887,92.150617,69.428117,43.277459,54.139241,0.000000,54.070707,18.772152,0.000000,44.554665,28.879135,36.610138,59.470484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.671108,70.110887,139.057877,152.398522,97.583208,95.136962,29.309921,14.158732,138.314496,1.127351,69.892226,24.013929,150.779082,138.862478,148.575105,138.546521,80.221690,136.995011,-0.000532,0.030068,32.000000,-235.849300,138.674564,-0.024628,24.117274,0.696539,443802.591079,0.988789,30.335019,18.919724,2.803062,0.076222,0.042379,176.507847,32.000000,191.870448,168.716015,178.002250,159.860134,32.000000,156.541661,68.809902,64.589198,92.138422,69.428117,43.397708,54.139241,0.000000,54.023933,18.772152,0.000000,44.565310,29.309921,36.538091,59.487665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.584990,70.110887,138.923644,152.398522,97.619697,95.138295,29.298411,14.161586,138.208011,1.127290,69.941466,24.070225,150.756058,138.923079,148.601888,138.573170,80.222710,136.978929,-0.000531,0.030046,32.000000,-235.847429,138.679376,-0.024614,24.120605,0.696539,443802.591079,0.988789,30.335019,18.919724,2.803062,0.074353,0.022808,176.111003,32.000000,192.014032,178.095569,176.253063,160.241785,32.000000,156.356790,68.849940,64.612316,92.137002,69.428117,43.421784,54.139241,0.000000,54.091265,18.772152,0.000000,44.582470,29.298411,36.497812,59.493949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.173765,70.104831,138.984381,152.392657,97.620377,95.137028,28.761417,14.161586,138.249687,1.127254,69.869233,24.089880,150.772550,138.949832,148.655347,138.569259,80.220954,136.991989,-0.000531,0.030014,32.000000,-235.844479,138.743498,-0.024638,24.122992,0.695628,443680.213150,0.971181,30.183721,18.889791,2.799573,0.074612,0.021361,176.037179,32.000000,192.221045,180.690223,176.483138,160.569846,32.000000,155.373464,68.865496,64.640897,92.124351,69.428117,43.322039,54.139241,0.000000,53.887206,18.772152,0.000000,44.594685,28.761417,36.641466,59.486308,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.280768,70.116391,138.889153,152.405226,97.602895,95.135806,29.341436,14.166438,138.241137,1.127221,69.788022,24.086448,150.787466,139.007700,148.661166,138.577044,80.202486,136.951460,-0.000530,0.030013,32.000000,-235.841266,138.722407,-0.024714,24.142241,0.687347,443407.617257,0.978883,29.658292,18.889073,2.770061,0.080767,0.027878,176.778180,32.000000,191.501416,179.176040,179.047496,160.873473,32.000000,155.439436,68.862707,64.637676,92.098447,69.428117,43.398745,54.139241,0.000000,53.798419,18.772152,0.000000,44.612096,29.341436,36.646381,59.482590,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.571470,70.112263,138.958327,152.412488,97.574619,95.132860,29.149264,14.163441,138.282269,1.126916,69.814823,24.032770,150.786134,138.829505,148.692184,138.538029,80.148387,137.005597,-0.000531,0.030034,32.000000,-235.846066,138.663121,-0.024764,24.176702,0.700154,443923.578047,0.978512,30.595333,18.888042,2.818324,0.071098,0.027663,177.023601,32.000000,191.251620,183.614158,180.690413,160.674952,32.000000,155.764801,68.841720,64.594032,92.106951,69.428117,43.418094,54.139241,0.000000,53.907049,18.772152,0.000000,44.642628,29.149264,36.594877,59.472106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.794773,70.112263,138.915308,152.412488,97.563821,95.127820,28.793115,14.160872,138.168726,1.126606,69.864383,24.083319,150.799917,138.781750,148.683927,138.670570,80.161200,137.005314,-0.000530,0.030028,32.000000,-235.843062,138.711131,-0.024741,24.159288,0.694940,443847.803013,0.978634,30.288527,18.968184,2.803192,0.069660,0.026023,176.993347,32.000000,191.190026,179.636649,180.736648,159.875004,32.000000,156.032790,68.852234,64.622974,92.130511,69.428117,43.386374,54.139241,0.000000,54.149391,18.772152,0.000000,44.657502,28.793115,36.377930,59.487793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.600205,70.114740,138.890969,152.416678,97.558628,95.126913,29.384042,14.160016,138.228832,1.126247,69.914491,23.940817,150.796764,139.016938,148.632043,138.604033,80.202435,137.090485,-0.000529,0.030014,32.000000,-235.846704,138.668670,-0.024706,24.202352,0.691742,443682.448299,0.985846,30.056948,18.955236,2.789757,0.080573,0.028196,176.427131,32.000000,191.835668,195.537396,178.028030,159.794172,32.000000,156.515881,68.855016,64.605307,92.117404,69.428117,43.410934,54.139241,0.000000,54.020346,18.772152,0.000000,44.678684,29.384042,36.601481,59.482748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.685520,70.111162,138.933590,152.418912,97.553898,95.123433,29.244701,14.156163,138.219258,1.125920,69.934524,24.037513,150.761893,138.998241,148.652275,138.575081,80.217034,136.999625,-0.000528,0.030003,32.000000,-235.855475,138.704791,-0.024703,24.238465,0.693390,443711.878391,0.970147,30.261160,18.954958,2.800210,0.079346,0.026290,176.204403,32.000000,192.072015,177.682451,176.320053,160.244371,32.000000,156.489655,68.849678,64.616647,92.133020,69.428117,43.363644,54.139241,0.000000,54.136689,18.772152,0.000000,44.697741,29.244701,36.572060,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.926622,70.104281,138.927151,152.413605,97.556365,95.119628,28.901150,14.153166,138.303701,1.125518,69.807976,24.007876,150.753971,138.923794,148.692674,138.631572,80.212494,137.022257,-0.000529,0.029983,32.000000,-235.852899,138.714683,-0.024698,24.283679,0.691218,443617.959884,0.972902,30.169049,18.896666,2.796259,0.075195,0.031318,175.986931,32.000000,192.206778,182.969319,176.442738,160.660432,32.000000,155.532547,68.876741,64.641341,92.135821,69.428117,43.397764,54.139241,0.000000,54.145688,18.772152,0.000000,44.712737,28.901150,36.452105,59.483338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.704987,70.107308,139.054483,152.423661,97.559222,95.115771,28.901574,14.157305,138.318136,1.125284,69.746977,24.096482,150.781230,139.000851,148.713912,138.576549,80.201017,137.078469,-0.000529,0.029972,32.000000,-235.854005,138.833196,-0.024703,24.281816,0.686163,443472.519087,0.979230,29.912601,18.912090,2.782627,0.073899,0.024464,176.677636,32.000000,191.441383,177.249796,179.120485,160.938731,32.000000,155.328155,68.876656,64.633739,92.111152,69.428117,43.403225,54.139241,0.000000,53.997104,18.772152,0.000000,44.729544,28.901574,36.541686,59.481469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.751787,70.107308,138.612161,152.423661,97.529289,95.115754,29.040821,14.156734,138.272946,1.125118,69.786238,24.023626,150.825083,139.032089,148.709158,138.608737,80.196612,137.086550,-0.000529,0.029977,32.000000,-235.849987,138.812720,-0.024691,24.282210,0.687388,443517.015176,0.964552,29.993002,18.943732,2.787716,0.076444,0.035793,177.125984,32.000000,191.317463,179.804591,180.687936,160.608127,32.000000,155.778132,68.863988,64.597620,92.128645,69.428117,43.444748,54.139241,0.000000,54.075589,18.772152,0.000000,44.750133,29.040821,36.581158,59.478676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.596263,70.102905,139.030736,152.423940,97.554391,95.112738,29.430311,14.160730,138.285931,1.125226,69.815151,24.000495,150.821357,138.908031,148.686390,138.611429,80.221680,137.090220,-0.000529,0.029962,32.000000,-235.850580,138.723226,-0.024707,24.251971,0.687388,443517.015176,0.964552,29.993002,18.943732,2.787716,0.075408,0.028021,176.949501,32.000000,191.228724,178.250876,180.695691,160.094347,32.000000,156.320947,68.861156,64.607720,92.153780,69.428117,43.482952,54.139241,0.000000,54.062067,18.772152,0.000000,44.763445,29.430311,36.465017,59.483446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.829413,70.092445,138.858732,152.429806,97.588726,95.114769,29.117198,14.160730,138.269424,1.125361,69.835535,24.000982,150.827303,139.025971,148.656572,138.607191,80.206702,137.118297,-0.000528,0.029942,32.000000,-235.850252,138.758468,-0.024691,24.248405,0.692594,443598.593378,0.968533,30.253416,18.935585,2.803250,0.079295,0.035321,176.308404,32.000000,191.824167,177.717941,178.076279,159.967456,32.000000,156.395996,68.883452,64.619272,92.158011,69.428117,43.428941,54.139241,0.000000,54.147529,18.772152,0.000000,44.780536,29.117198,36.565531,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.231100,70.085289,138.962011,152.437906,97.610470,95.116320,29.172411,14.156306,138.301774,1.125386,69.872583,24.035544,150.785863,138.978971,148.663746,138.588588,80.221827,137.018377,-0.000527,0.029937,32.000000,-235.851562,138.686170,-0.024693,24.216120,0.692594,443598.593378,0.968533,30.253416,18.935585,2.803250,0.080300,0.026924,176.325402,32.000000,192.123024,191.021822,176.288487,160.087035,32.000000,156.222215,68.875495,64.642176,92.159991,69.428117,43.415428,54.139241,0.000000,53.983421,18.772152,0.000000,44.785757,29.172411,36.502288,59.486042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.239898,70.085289,138.825954,152.437906,97.610359,95.112841,29.455046,14.159303,138.336804,1.125461,69.778290,24.016286,150.763444,138.869085,148.672101,138.679593,80.202645,137.049452,-0.000527,0.029944,32.000000,-235.850040,138.724083,-0.024679,24.164612,0.688258,443498.462808,0.973952,30.001278,18.964060,2.786682,0.082738,0.024904,176.052862,32.000000,192.210642,187.434133,176.602550,160.666670,32.000000,155.805598,68.877551,64.654683,92.144302,69.428117,43.409995,54.139241,0.000000,54.360102,18.772152,0.000000,44.793385,29.455046,36.587981,59.482413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.806947,70.080610,138.990080,152.442933,97.630816,95.109029,29.287921,14.161015,138.299455,1.125451,69.689904,23.993958,150.806628,138.927239,148.722247,138.591505,80.224601,137.073854,-0.000527,0.029939,32.000000,-235.845214,138.775232,-0.024653,24.126165,0.684168,443269.173518,0.954170,29.570713,18.935019,2.763261,0.071599,0.031577,176.609710,32.000000,191.453452,176.105434,179.161134,160.968446,32.000000,155.347074,68.861656,64.636202,92.151000,69.428117,43.435647,54.139241,0.000000,54.123359,18.772152,0.000000,44.802758,29.287921,36.481231,59.492789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.639544,70.071527,138.917100,152.450196,97.656891,95.110299,28.813270,14.155164,138.313543,1.125407,69.740771,23.958381,150.832560,138.974567,148.744819,138.534642,80.195664,137.116649,-0.000527,0.029936,32.000000,-235.853031,138.774113,-0.024674,24.101906,0.684168,443269.173518,0.954170,29.570713,18.935019,2.763261,0.079831,0.032076,177.177307,32.000000,191.409893,177.584164,180.680966,160.523931,32.000000,155.629670,68.891699,64.614614,92.179474,69.428117,43.418579,54.139241,0.000000,54.033252,18.772152,0.000000,44.816147,28.813270,36.477783,59.483485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.417889,70.083362,138.804829,152.460531,97.660713,95.114113,29.599575,14.155021,138.286434,1.125404,69.823698,24.010218,150.820090,138.855668,148.667230,138.515919,80.188780,137.074390,-0.000528,0.029971,32.000000,-235.853830,138.740849,-0.024644,24.116251,0.692683,443436.388714,0.968664,30.012691,18.924797,2.790576,0.073323,0.019924,177.148888,32.000000,191.191947,178.696728,180.585889,160.103116,32.000000,156.517790,68.881375,64.609667,92.150440,69.428117,43.443821,54.139241,0.000000,53.808073,18.772152,0.000000,44.819226,29.599575,36.587908,59.481105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.718635,70.083362,139.051615,152.460531,97.638838,95.117874,28.960331,14.157019,138.244303,1.125424,69.923861,23.981516,150.800766,138.915739,148.633010,138.649278,80.206017,137.099405,-0.000528,0.030002,32.000000,-235.853963,138.769931,-0.024671,24.116514,0.698126,443735.133947,0.966747,30.419364,18.960876,2.808797,0.081355,0.026571,176.222599,32.000000,191.742095,181.871938,177.925480,159.816251,32.000000,156.317896,68.877678,64.631843,92.137519,69.428117,43.349539,54.139241,0.000000,54.250335,18.772152,0.000000,44.843883,28.960331,36.601774,59.477427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.667521,70.096299,138.834615,152.462486,97.653799,95.119123,29.281229,14.160587,138.254735,1.125434,69.952727,24.076536,150.763052,138.964656,148.691501,138.586024,80.247439,137.015149,-0.000527,0.030017,32.000000,-235.849576,138.720962,-0.024919,24.115832,0.694695,443561.298392,0.981616,30.106918,18.955664,2.796771,0.076193,0.034258,176.289656,32.000000,192.117446,176.335048,176.401709,160.048929,32.000000,156.247789,68.909945,64.614580,92.136731,69.428117,43.380518,54.139241,0.000000,54.119381,18.772152,0.000000,44.870978,29.281229,36.524005,59.471841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.915698,70.105657,139.065131,152.467793,97.637864,95.120881,29.596212,14.158732,138.282136,1.125424,69.868788,23.999147,150.776417,139.018101,148.706042,138.616113,80.242646,137.015416,-0.000526,0.030019,32.000000,-235.852742,138.839844,-0.024926,24.129863,0.694464,443534.697575,0.971991,30.172854,18.873727,2.795280,0.074863,0.018678,176.289770,32.000000,192.302688,184.868139,176.601904,160.764149,32.000000,155.785670,68.908784,64.609654,92.147370,69.428117,43.369530,54.139241,0.000000,54.114541,18.772152,0.000000,44.886972,29.596212,36.561789,59.489130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.239409,70.102354,138.948010,152.471703,97.628981,95.120966,29.084533,14.157305,138.292476,1.125465,69.804686,23.978065,150.859688,138.960885,148.766689,138.575408,80.228078,137.016438,-0.000526,0.030020,32.000000,-235.852366,138.760264,-0.024900,24.187534,0.691402,443431.385240,0.956477,29.925265,18.878648,2.786000,0.075886,0.026457,176.608037,32.000000,191.358037,143.196267,179.237854,160.952552,32.000000,155.317483,68.923050,64.622323,92.130166,69.428117,43.395607,54.139241,0.000000,54.300575,18.772152,0.000000,44.913587,29.084533,36.568979,59.470208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.240677,70.102354,138.776167,152.471703,97.629783,95.121058,29.332799,14.162014,138.321864,1.125464,69.754626,23.977576,150.852231,138.912415,148.771011,138.617276,80.190997,137.112072,-0.000526,0.030034,32.000000,-235.843887,138.790426,-0.024880,24.181581,0.684214,443282.680675,0.966460,29.588282,18.893708,2.765717,0.076065,0.025980,177.062071,32.000000,191.297928,180.506645,180.865885,160.636145,32.000000,155.665346,68.930261,64.600338,92.157076,69.428117,43.420484,54.139241,0.000000,53.789046,18.772152,0.000000,44.927570,29.332799,36.573821,59.470110,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.928499,70.102354,138.949207,152.475334,97.640187,95.118470,28.750694,14.159731,138.365834,1.125468,69.822790,23.980004,150.886436,139.023504,148.726899,138.565774,80.198534,137.071101,-0.000528,0.030016,32.000000,-235.847318,138.937759,-0.024854,24.217169,0.698941,443881.331782,0.979481,30.623145,18.976773,2.818324,0.076956,0.020040,177.372308,32.000000,191.230887,180.942010,180.703408,160.125168,32.000000,156.334512,68.903713,64.617085,92.166937,69.428117,43.449601,54.139241,0.000000,54.188037,18.772152,0.000000,44.950236,28.750694,36.576169,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.542066,70.094923,138.937674,152.471145,97.637929,95.119767,29.369954,14.159017,138.326386,1.125474,69.914816,23.938681,150.866734,139.081027,148.667179,138.721193,80.241291,137.101240,-0.000528,0.030026,32.000000,-235.851145,138.893646,-0.024880,24.238098,0.688075,443492.948351,0.960298,29.903430,18.952009,2.782780,0.071470,0.022340,176.342617,32.000000,191.670588,192.214432,177.983954,159.840008,32.000000,156.397245,68.898770,64.617963,92.143606,69.428117,43.420921,54.139241,0.000000,53.965391,18.772152,0.000000,44.959625,29.369954,36.411019,59.485423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.709377,70.085564,138.747175,152.468351,97.620415,95.121076,29.343571,14.161300,138.298433,1.125456,69.939679,23.903279,150.843422,138.954930,148.747716,138.641825,80.270121,137.129478,-0.000529,0.030034,32.000000,-235.845748,138.688228,-0.024886,24.235160,0.688075,443492.948351,0.960298,29.903430,18.952009,2.782780,0.069404,0.031052,176.150143,32.000000,192.123052,113.269191,176.461834,160.123557,32.000000,156.147086,68.939732,64.686695,92.184990,69.428117,43.419985,54.139241,0.000000,54.197615,18.772152,0.000000,44.975390,29.343571,36.511605,59.482777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.616259,70.087216,138.857657,152.478128,97.633659,95.122301,28.785131,14.162728,138.374224,1.125445,69.787631,23.892198,150.807658,139.046239,148.750684,138.566326,80.197998,137.101522,-0.000528,0.030016,32.000000,-235.848419,138.805661,-0.024900,24.230335,0.693414,443615.025918,0.971732,30.301740,18.921272,2.804438,0.076542,0.020420,176.292762,32.000000,192.265200,178.802359,176.781929,160.692433,32.000000,155.655029,68.925937,64.611026,92.110600,69.428117,43.425099,54.139241,0.000000,54.225399,18.772152,0.000000,44.980535,28.785131,36.387908,59.493753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.795438,70.087216,139.157722,152.478128,97.639713,95.126089,29.324559,14.160587,138.388754,1.125507,69.702333,23.949834,150.858902,139.058617,148.778461,138.719667,80.224254,137.185736,-0.000529,0.030013,32.000000,-235.848592,138.692572,-0.024900,24.221785,0.689965,443468.853192,0.969030,30.118716,18.906016,2.791167,0.079959,0.021793,176.728611,32.000000,191.451505,182.949795,179.224171,160.821711,32.000000,155.451649,68.924683,64.631898,92.086760,69.428117,43.384391,54.139241,0.000000,54.167113,18.772152,0.000000,44.996529,29.324559,36.570666,59.472687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.009441,70.087491,139.155884,152.491814,97.587141,95.126045,29.661502,14.155307,138.358631,1.125372,69.765693,24.022362,150.883372,138.977483,148.814791,138.635016,80.195036,137.160051,-0.000529,0.030007,32.000000,-235.855675,138.801830,-0.024939,24.211924,0.692098,443656.109269,0.989866,30.216966,18.964700,2.798632,0.076472,0.020466,176.896201,32.000000,191.269669,177.155730,181.030572,160.701053,32.000000,155.706391,68.921134,64.611627,92.100802,69.428117,43.269550,54.139241,0.000000,54.223546,18.772152,0.000000,45.011296,29.661502,36.408158,59.487891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.364658,70.084463,138.990873,152.494049,97.544807,95.130657,28.846697,14.154308,138.255321,1.125227,69.788816,23.906520,150.848067,139.054459,148.739433,138.720233,80.205326,137.145013,-0.000530,0.030019,32.000000,-235.855199,138.791204,-0.024949,24.221313,0.691078,443532.222680,0.967887,30.031211,18.978921,2.794588,0.077632,0.021399,177.334039,32.000000,191.330013,177.721120,180.727166,159.930428,32.000000,156.161324,68.904100,64.637519,92.095990,69.428117,43.521775,54.139241,0.000000,53.941955,18.772152,0.000000,45.025827,28.846697,36.502875,59.485826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.385684,70.078958,139.170789,152.496283,97.487033,95.138259,29.024174,14.161729,138.345114,1.125217,69.853003,23.863422,150.894374,139.027133,148.736381,138.715104,80.205631,137.167125,-0.000530,0.030018,32.000000,-235.846139,138.815430,-0.024979,24.201696,0.696959,443812.803382,0.993319,30.475919,18.978279,2.815595,0.077472,0.024837,176.422982,32.000000,191.774551,182.374676,178.036377,159.889596,32.000000,156.686740,68.905338,64.636676,92.091438,69.428117,43.311920,54.139241,0.000000,53.898670,18.772152,0.000000,45.036922,29.024174,36.551517,59.477909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.757567,70.078958,138.939498,152.496283,97.409621,95.143316,29.628616,14.158874,138.373476,1.125225,69.842742,23.908162,150.852712,138.975668,148.747896,138.669550,80.255681,137.058818,-0.000530,0.030017,32.000000,-235.850796,138.857282,-0.025019,24.180558,0.696959,443812.803382,0.993319,30.475919,18.978279,2.815595,0.070663,0.028252,176.051153,32.000000,192.007626,173.770978,176.521349,160.102009,32.000000,156.200991,68.921232,64.653068,92.106039,69.428117,43.531689,54.139241,0.000000,54.306110,18.772152,0.000000,45.045008,29.628616,36.560908,59.478951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.968457,70.059141,138.978808,152.510529,97.371563,95.143323,28.825697,14.161300,138.336514,1.125078,69.819305,23.779339,150.842095,139.099623,148.804617,138.601243,80.230731,137.150047,-0.000531,0.029983,32.000000,-235.847879,138.831481,-0.025060,24.186354,0.691883,443563.957431,0.958902,30.062172,18.886486,2.792329,0.081381,0.026156,176.283819,32.000000,192.374813,177.662776,176.741732,160.447031,32.000000,155.593212,68.922077,64.679807,92.077377,69.428117,43.441029,54.139241,0.000000,54.093388,18.772152,0.000000,45.037825,28.825697,36.455479,59.487458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.423480,70.077032,138.995685,152.518629,97.308733,95.145860,29.221610,14.158874,138.419402,1.124993,69.767290,23.952833,150.866809,139.042223,148.804656,138.651133,80.237615,137.068939,-0.000532,0.029959,32.000000,-235.853583,138.836071,-0.025050,24.196005,0.688629,443473.839113,0.981029,29.824253,18.955293,2.781331,0.076266,0.028092,176.949455,32.000000,191.508855,181.804575,179.364532,160.868350,32.000000,155.599821,68.909239,64.678597,92.084170,69.428117,43.453766,54.139241,0.000000,53.973159,18.772152,0.000000,45.047647,29.221610,36.614833,59.475195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.719379,70.103180,138.797366,152.520305,97.273727,95.145867,29.441286,14.159731,138.280519,1.125020,69.764691,23.783292,150.889497,139.122522,148.835394,138.688822,80.196498,137.041881,-0.000531,0.029960,32.000000,-235.853546,138.795811,-0.025045,24.206862,0.696898,443784.028622,0.979442,30.407212,18.909417,2.812341,0.079869,0.022157,176.989315,32.000000,191.271778,199.833400,181.045975,160.858875,32.000000,155.679100,68.914958,64.645091,92.075957,69.428117,43.392777,54.139241,0.000000,54.092350,18.772152,0.000000,45.077775,29.441286,36.595905,59.465851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.397597,70.103180,139.178803,152.520305,97.258611,95.148432,28.930577,14.157447,138.276765,1.125002,69.865908,23.952705,150.923829,139.057109,148.767435,138.611406,80.249209,137.147500,-0.000531,0.029963,32.000000,-235.850256,138.866786,-0.025030,24.168389,0.696898,443784.028622,0.979442,30.407212,18.909417,2.812341,0.081704,0.025623,177.336650,32.000000,191.224935,178.710518,180.903182,159.863180,32.000000,156.212797,68.896444,64.683693,92.059210,69.428117,43.382601,54.139241,0.000000,54.125910,18.772152,0.000000,45.118797,28.930577,36.421217,59.482964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.895652,70.107033,139.043207,152.521702,97.326703,95.145987,29.157936,14.150455,138.367672,1.125010,69.910583,23.898443,150.893112,139.076869,148.724077,138.710186,80.237080,137.089250,-0.000531,0.029946,32.000000,-235.853971,138.848536,-0.025032,24.187167,0.699063,443822.275640,0.989951,30.460315,18.935589,2.817522,0.078631,0.031473,176.584326,32.000000,191.741267,189.010823,178.003034,159.819161,32.000000,156.639487,68.855344,64.672453,92.050073,69.428117,43.414620,54.139241,0.000000,53.932601,18.772152,0.000000,45.139881,29.157936,36.423124,59.474280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.676482,70.099051,138.910035,152.531478,97.380428,95.145808,29.250108,14.158304,138.340218,1.125027,69.885562,23.850738,150.921622,138.998913,148.781207,138.710864,80.238016,137.260666,-0.000529,0.029943,32.000000,-235.853170,138.906801,-0.024998,24.177122,0.690141,443571.659276,0.971539,29.947360,18.919720,2.786680,0.080176,0.027306,176.196324,32.000000,192.165482,176.997999,176.452305,160.083779,32.000000,156.181934,68.900676,64.697550,92.082543,69.428117,43.494102,54.139241,0.000000,54.021735,18.772152,0.000000,45.157658,29.250108,36.643813,59.497352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.717671,70.071252,139.021225,152.536226,97.390376,95.150818,28.790319,14.161300,138.391919,1.125023,69.748364,23.871603,150.846232,139.106311,148.828175,138.693815,80.261012,137.164575,-0.000530,0.029949,32.000000,-235.845420,138.822018,-0.025038,24.206731,0.693140,443678.165272,0.973114,30.166311,19.001155,2.796294,0.085274,0.026844,176.135244,32.000000,192.327055,177.868450,176.826175,160.453089,32.000000,155.612525,68.902507,64.699808,92.037286,69.428117,43.466651,54.139241,0.000000,54.206376,18.772152,0.000000,45.166376,28.790319,36.533469,59.483279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.963329,70.059692,138.809373,152.535109,97.391688,95.154566,29.177904,14.155878,138.424904,1.125035,69.711785,23.832231,150.891008,139.191424,148.873824,138.760265,80.235293,137.195718,-0.000531,0.029949,32.000000,-235.853957,138.831606,-0.024756,24.204371,0.692186,443602.497215,0.987745,30.095806,18.931994,2.796214,0.069947,0.027827,177.084670,32.000000,191.319819,178.742960,181.170422,160.830507,32.000000,155.573495,68.895422,64.672644,92.026065,69.428117,43.486237,54.139241,0.000000,54.207158,18.772152,0.000000,45.156760,29.177904,36.546088,59.479728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.602499,70.059692,139.231690,152.535109,97.393813,95.160930,28.939661,14.157590,138.457179,1.125024,69.781072,23.885923,150.914750,139.082373,148.822653,138.835155,80.184915,137.234650,-0.000531,0.029952,32.000000,-235.850605,138.953729,-0.024735,24.191809,0.696212,443754.259715,0.968358,30.225849,18.971583,2.803174,0.079419,0.039144,177.051399,32.000000,191.341019,198.493406,180.895015,159.931985,32.000000,156.113407,68.858668,64.673288,92.032982,69.428117,43.407341,54.139241,0.000000,53.991587,18.772152,0.000000,45.156114,28.939661,36.510798,59.487626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.712236,70.053361,139.143124,152.540137,97.390271,95.165970,29.588789,14.158161,138.420323,1.125044,69.840537,23.905012,150.932933,139.144606,148.781130,138.772653,80.248978,137.272603,-0.000531,0.029955,32.000000,-235.850690,138.881858,-0.024723,24.198523,0.696212,443754.259715,0.968358,30.225849,18.971583,2.803174,0.079255,0.038532,176.592852,32.000000,191.975876,185.766563,178.113485,159.813787,32.000000,156.412471,68.888126,64.713750,92.039164,69.428117,43.352217,54.139241,0.000000,53.991767,18.772152,0.000000,45.159545,29.588789,36.603608,59.476621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.498201,70.063270,138.840822,152.544047,97.397585,95.166039,29.197112,14.161015,138.388365,1.125335,69.771096,23.821774,150.863006,139.196398,148.829768,138.770781,80.265584,137.218812,-0.000531,0.029957,32.000000,-235.848164,138.989623,-0.024717,24.189606,0.695481,443834.898299,0.985210,30.203728,19.041760,2.806949,0.081784,0.019528,176.282718,32.000000,192.235695,175.195619,176.455050,160.118170,32.000000,156.253092,68.875577,64.726609,92.048673,69.428117,43.559484,54.139241,0.000000,54.138554,18.772152,0.000000,45.168407,29.197112,36.727232,59.495021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.056000,70.053912,139.120925,152.549913,97.411191,95.169891,29.219932,14.159445,138.434682,1.125303,69.714818,23.924652,150.891587,139.108371,148.859181,138.831469,80.278069,137.214957,-0.000531,0.029953,32.000000,-235.852848,138.936821,-0.024716,24.163747,0.693185,443677.139817,0.961314,30.083548,18.995927,2.798971,0.081582,0.027085,176.018783,32.000000,192.271063,178.854480,177.077697,160.684938,32.000000,155.543194,68.884421,64.695412,92.023783,69.428117,43.552476,54.139241,0.000000,54.270329,18.772152,0.000000,45.188516,29.219932,36.638678,59.474526,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.746772,70.053912,139.024896,152.549913,97.396970,95.171619,29.493296,14.156734,138.470052,1.124913,69.631649,23.938996,150.880256,139.072871,148.866470,138.838862,80.242914,137.378588,-0.000530,0.029978,32.000000,-235.853920,138.943573,-0.024705,24.194064,0.695286,443773.043758,0.978826,30.315692,18.953483,2.804967,0.080171,0.024245,176.757310,32.000000,191.662665,177.784369,179.549996,160.897772,32.000000,155.319477,68.867450,64.714266,91.997587,69.428117,43.553032,54.139241,0.000000,53.948896,18.772152,0.000000,45.188921,29.493296,36.553352,59.490084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.653546,70.050884,138.940512,152.554662,97.410818,95.171669,29.084725,14.160872,138.484814,1.124886,69.715696,23.743986,150.949782,139.183205,148.879467,138.844631,80.247791,137.226015,-0.000531,0.029959,32.000000,-235.845684,139.040223,-0.024721,24.164193,0.692241,443698.036544,0.963756,30.048309,19.052880,2.794652,0.078212,0.029832,177.139622,32.000000,191.312610,177.127819,181.038528,160.639605,32.000000,155.712278,68.882471,64.664638,92.018982,69.428117,43.531872,54.139241,0.000000,54.088422,18.772152,0.000000,45.194774,29.084725,36.546969,59.472323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.300338,70.044829,139.267718,152.556337,97.413254,95.174174,29.288468,14.156734,138.508623,1.124871,69.732977,23.902773,150.926317,139.272538,148.812937,138.786057,80.237103,137.267911,-0.000532,0.029957,32.000000,-235.847036,139.022868,-0.024736,24.145808,0.692241,443698.036544,0.963756,30.048309,19.052880,2.794652,0.074784,0.028249,177.021166,32.000000,191.292617,174.787941,180.853147,160.032999,32.000000,156.110183,68.865097,64.659705,92.025828,69.428117,43.494415,54.139241,0.000000,54.178697,18.772152,0.000000,45.203225,29.288468,36.545868,59.499172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.702930,70.038498,139.162569,152.555220,97.360963,95.181694,29.402066,14.166295,138.541883,1.124846,69.825342,23.861979,150.928266,139.195316,148.795862,138.874337,80.261329,137.227520,-0.000532,0.029978,32.000000,-235.840425,139.018235,-0.024747,24.192622,0.686319,443413.794925,0.958858,29.468135,19.005549,2.768723,0.071208,0.028382,176.391090,32.000000,191.879882,176.901197,178.067639,159.800617,32.000000,156.247826,68.841884,64.689409,91.978142,69.428117,43.517561,54.139241,0.000000,54.272369,18.772152,0.000000,45.204804,29.402066,36.413587,59.488019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
