OSU 80 Ton Compressor Load Stand
50.166279,70.038498,139.068949,152.555220,97.310595,95.186822,28.995294,14.161443,138.565796,1.124819,69.839354,23.841533,150.898650,139.231082,148.829727,138.830533,80.256000,137.256622,-0.000533,0.029960,32.000000,-235.848064,138.943388,-0.024765,24.193592,0.693676,443713.939886,0.967740,30.078333,18.961921,2.799887,0.084139,0.020713,176.334428,32.000000,192.185499,168.144779,176.462620,160.070180,32.000000,156.309528,68.869300,64.708191,92.008478,69.428117,43.602810,54.139241,0.000000,54.153304,18.772152,0.000000,45.205415,28.995294,36.681818,59.489966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.649024,70.045104,139.143345,152.558013,97.294212,95.189387,28.851027,14.158874,138.494420,1.124795,69.771679,23.880061,150.883252,139.174193,148.862243,138.803355,80.259605,137.257155,-0.000533,0.029966,32.000000,-235.852927,139.021746,-0.024739,24.207623,0.693676,443713.939886,0.967740,30.078333,18.961921,2.799887,0.079220,0.033714,176.034695,32.000000,192.222813,176.980644,176.942521,160.725835,32.000000,155.492087,68.858679,64.697936,91.979273,69.428117,43.626064,54.139241,0.000000,54.181906,18.772152,0.000000,45.218575,28.851027,36.414614,59.484656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.591710,70.037948,139.002397,152.561645,97.319780,95.186827,29.593328,14.156734,138.523659,1.124728,69.663148,23.818630,150.910623,139.206309,148.877123,138.794206,80.250052,137.403401,-0.000532,0.029935,32.000000,-235.853101,139.000842,-0.024705,24.212868,0.694057,443790.734164,0.987487,30.140848,18.977881,2.802539,0.076963,0.031263,176.626034,32.000000,191.560540,175.743564,179.647204,160.837354,32.000000,155.256834,68.869940,64.687122,91.969036,69.428117,43.619476,54.139241,0.000000,54.175283,18.772152,0.000000,45.226066,29.593328,36.695611,59.488599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.489637,70.046205,139.062538,152.570862,97.355453,95.183053,28.926462,14.156877,138.468560,1.124725,69.651648,23.806265,150.905495,139.264361,148.916127,138.898329,80.198445,137.326983,-0.000533,0.029937,32.000000,-235.854433,139.030027,-0.024698,24.204214,0.694069,443819.581732,0.963886,30.193188,19.057652,2.802936,0.075081,0.020385,177.120977,32.000000,191.362897,183.217830,181.169300,160.602264,32.000000,155.915054,68.862250,64.687744,91.952089,69.428117,43.627288,54.139241,0.000000,53.813228,18.772152,0.000000,45.225436,28.926462,36.622684,59.469992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.687528,70.046205,138.837346,152.570862,97.376824,95.182078,28.814524,14.155450,138.444089,1.124727,69.790427,23.843823,150.965806,139.276147,148.874981,138.807753,80.260216,137.290296,-0.000533,0.029926,32.000000,-235.855860,138.993847,-0.024705,24.245887,0.696179,443958.459155,0.988305,30.307535,19.072575,2.809932,0.077727,0.024291,177.131966,32.000000,191.232956,172.775246,180.666770,160.080647,32.000000,156.290957,68.853889,64.720264,91.969358,69.428117,43.605607,54.139241,0.000000,54.266914,18.772152,0.000000,45.240653,28.814524,36.458341,59.489927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.816383,70.046480,138.996386,152.578963,97.399813,95.189283,29.519628,14.162157,138.546407,1.124717,69.892570,23.853292,150.925459,139.202433,148.819689,138.750735,80.256874,137.353485,-0.000535,0.029938,32.000000,-235.849809,139.041996,-0.024710,24.259629,0.690808,443736.830674,0.987830,30.102009,18.993188,2.794209,0.072919,0.027172,176.179658,32.000000,191.788335,200.374938,178.207840,159.828920,32.000000,156.439360,68.860003,64.719309,91.958779,69.428117,43.760934,54.139241,0.000000,54.002013,18.772152,0.000000,45.248609,29.519628,36.646895,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.330292,70.059416,139.043009,152.585387,97.423430,95.196914,29.261419,14.157019,138.480307,1.124973,69.923720,23.782367,150.913808,139.295172,148.865854,138.874677,80.278840,137.302150,-0.000537,0.029933,32.000000,-235.850029,139.075201,-0.024706,24.261281,0.689270,443708.994744,0.961590,29.968796,19.026869,2.790174,0.075980,0.027051,176.302844,32.000000,192.239787,183.106023,176.539926,160.134051,32.000000,156.263747,68.897524,64.741149,91.978838,69.428117,43.699198,54.139241,0.000000,54.042320,18.772152,0.000000,45.272151,29.261419,36.574041,59.473503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.407832,70.071527,139.154450,152.590136,97.396489,95.199456,29.317388,14.159160,138.436685,1.124996,69.803405,23.753645,150.915384,139.277737,148.888746,138.925548,80.288288,137.365833,-0.000537,0.029941,32.000000,-235.851986,139.003921,-0.024707,24.284911,0.689270,443708.994744,0.961590,29.968796,19.026869,2.790174,0.080333,0.027686,176.145818,32.000000,192.326591,184.637215,177.103301,160.784267,32.000000,155.639631,68.879306,64.750399,91.952567,69.428117,43.628768,54.139241,0.000000,54.358503,18.772152,0.000000,45.282020,29.317388,36.555699,59.474929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.980031,70.071252,139.266017,152.599353,97.423036,95.206735,28.764302,14.156877,138.480655,1.125007,69.700785,23.787585,150.942844,139.248212,148.917797,138.901752,80.285428,137.330411,-0.000538,0.029963,32.000000,-235.850336,139.041774,-0.024719,24.291992,0.688461,443674.272183,0.977555,29.914073,19.009273,2.790667,0.080381,0.029028,176.567277,32.000000,191.420286,174.420168,179.589571,160.933929,32.000000,155.356213,68.887341,64.747617,91.923452,69.428117,43.642847,54.139241,0.000000,54.206074,18.772152,0.000000,45.305633,28.764302,36.618648,59.485314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.765180,70.071252,139.010217,152.599353,97.448908,95.211837,29.434629,14.158161,138.588173,1.125001,69.736762,23.737214,150.983859,139.338726,148.914011,138.875493,80.265460,137.352264,-0.000538,0.029979,32.000000,-235.851018,139.033432,-0.024704,24.300017,0.680435,443416.899194,0.956002,29.384495,19.001384,2.760572,0.071134,0.023875,177.124489,32.000000,191.410904,200.727412,181.052597,160.572354,32.000000,155.755413,68.911460,64.724673,91.951073,69.428117,43.748448,54.139241,0.000000,53.978542,18.772152,0.000000,45.317215,29.434629,36.596932,59.488068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.474460,70.074004,139.110334,152.601029,97.501409,95.214382,29.318413,14.154879,138.537658,1.125021,69.813411,23.863070,150.985396,139.408199,148.907180,138.857868,80.272007,137.332821,-0.000537,0.029969,32.000000,-235.853317,138.958034,-0.024685,24.286091,0.687336,443682.097739,0.983560,29.824415,18.987237,2.786433,0.081058,0.029324,177.135210,32.000000,191.376099,174.010845,180.626178,160.176186,32.000000,156.323037,68.904003,64.735133,91.946612,69.428117,43.765627,54.139241,0.000000,54.000241,18.772152,0.000000,45.331868,29.318413,36.585486,59.472323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.271485,70.073178,139.346253,152.606895,97.522879,95.216995,28.785460,14.158304,138.618715,1.125005,69.837209,23.827672,151.000328,139.237241,148.838427,138.890140,80.292806,137.373138,-0.000537,0.029964,32.000000,-235.850384,139.128533,-0.024764,24.301329,0.689188,443856.230279,0.965737,30.046580,19.017697,2.793323,0.077013,0.020366,176.220648,32.000000,191.864468,176.918140,178.144459,159.796391,32.000000,156.475443,68.934057,64.758657,91.942464,69.428117,43.705139,54.139241,0.000000,54.266504,18.772152,0.000000,45.344160,28.785460,36.606616,59.487822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.269372,70.059141,139.054975,152.608012,97.576343,95.227153,29.238182,14.157305,138.536325,1.124920,69.895115,23.788175,150.969621,139.217483,148.892886,138.794777,80.344659,137.360713,-0.000536,0.029993,32.000000,-235.849580,139.023113,-0.024794,24.321313,0.694578,444014.146320,0.975807,30.351122,19.001816,2.811761,0.078666,0.027194,176.256765,32.000000,192.301059,186.397789,176.569889,160.161484,32.000000,156.224441,68.954872,64.777488,91.980693,69.428117,43.708265,54.139241,0.000000,54.316930,18.772152,0.000000,45.355514,29.238182,36.574922,59.477329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.942538,70.059141,139.187192,152.608012,97.623394,95.237361,29.509691,14.163869,138.642749,1.124917,69.745818,23.810009,150.895707,139.329264,148.876632,138.954867,80.287173,137.390294,-0.000537,0.029981,32.000000,-235.839573,139.014667,-0.024772,24.299965,0.683102,443564.669004,0.976734,29.526130,19.000372,2.771875,0.077534,0.028219,176.133327,32.000000,192.438656,178.744498,177.024898,160.789589,32.000000,155.661606,68.938373,64.767587,91.937309,69.428117,43.717014,54.139241,0.000000,53.804066,18.772152,0.000000,45.352513,29.509691,36.421437,59.486632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.810700,70.060517,139.103150,152.609130,97.685129,95.237889,28.993083,14.157162,138.628361,1.124881,69.700277,23.709738,150.958671,139.207389,148.913494,138.863085,80.284513,137.353061,-0.000536,0.029970,32.000000,-235.852673,139.141097,-0.024768,24.315779,0.681199,443501.654942,0.961723,29.514266,18.942554,2.766197,0.074776,0.023089,176.553861,32.000000,191.492830,173.135875,179.599416,160.793579,32.000000,155.725698,68.948704,64.752082,91.935898,69.428117,43.814514,54.139241,0.000000,54.219795,18.772152,0.000000,45.363746,28.993083,36.612852,59.481489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.779641,70.060793,139.037876,152.611644,97.762146,95.237930,29.106674,14.159017,138.583473,1.124847,69.734689,23.726375,151.019931,139.297170,148.948271,138.891017,80.253152,137.437189,-0.000535,0.029948,32.000000,-235.845081,139.003125,-0.024725,24.308908,0.687499,443827.088389,0.959780,29.851021,19.014241,2.786947,0.078489,0.022402,177.007899,32.000000,191.424303,176.749483,181.106313,160.504548,32.000000,155.794592,68.948866,64.704644,91.936904,69.428117,43.760484,54.139241,0.000000,54.065091,18.772152,0.000000,45.373797,29.106674,36.436184,59.487183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.820881,70.059967,139.374753,152.619465,97.814162,95.240451,29.527850,14.159017,138.555688,1.124840,69.777765,23.707532,151.011940,139.275637,148.907153,138.979351,80.295990,137.401603,-0.000535,0.029932,32.000000,-235.846720,139.026457,-0.024742,24.312527,0.689020,443980.451599,0.976551,30.021145,19.070767,2.793067,0.074678,0.022726,177.169075,32.000000,191.517876,166.035508,180.596764,160.078091,32.000000,156.468889,68.942197,64.724665,91.949651,69.428117,43.749371,54.139241,0.000000,54.249536,18.772152,0.000000,45.384160,29.527850,36.674701,59.479974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.136300,70.059967,139.123063,152.619465,97.829462,95.240436,28.870180,14.158018,138.640821,1.124824,69.933650,23.737234,151.037661,139.269418,148.847696,138.906316,80.283798,137.346571,-0.000536,0.029966,32.000000,-235.848538,139.010121,-0.024775,24.298522,0.689944,443891.539655,0.961777,29.977627,19.010850,2.797517,0.072752,0.024512,176.252139,32.000000,191.890655,174.553491,178.129575,159.829788,32.000000,156.728666,68.932128,64.743774,91.956631,69.428117,43.899962,54.139241,0.000000,54.068460,18.772152,0.000000,45.393366,28.870180,36.746308,59.474221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.765315,70.075380,139.286386,152.633990,97.870494,95.241690,29.270604,14.156591,138.591670,1.124782,69.933861,23.628111,150.979978,139.226394,148.880437,138.853388,80.325405,137.396075,-0.000536,0.029984,32.000000,-235.850949,138.986341,-0.024799,24.296687,0.684292,443744.964454,0.976940,29.651999,18.996625,2.774897,0.079865,0.032234,176.024891,32.000000,192.310023,165.411885,176.357544,160.113543,32.000000,156.147230,68.932141,64.762994,91.981916,69.428117,43.788889,54.139241,0.000000,54.194057,18.772152,0.000000,45.419112,29.270604,36.409992,59.482010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.232781,70.092445,139.149008,152.642090,97.915002,95.248009,29.529320,14.153594,138.539642,1.124668,69.818757,23.795673,150.931173,139.214425,148.910663,138.872393,80.299457,137.288604,-0.000537,0.029992,32.000000,-235.852798,139.096087,-0.024499,24.318140,0.690857,443892.741700,0.971461,30.050568,18.978782,2.798865,0.073014,0.019781,176.145911,32.000000,192.540045,198.092418,177.146997,160.587270,32.000000,155.660820,68.941874,64.761085,91.942556,69.428117,43.892603,54.139241,0.000000,54.094676,18.772152,0.000000,45.431632,29.529320,36.576682,59.475490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.820197,70.102079,139.379519,152.646559,97.919366,95.255679,28.879503,14.152595,138.545671,1.124638,69.740268,23.756502,151.006878,139.294174,148.945840,138.934793,80.312394,137.318948,-0.000537,0.030002,32.000000,-235.855764,139.086441,-0.024448,24.302850,0.682518,443740.487930,0.953287,29.585188,18.953133,2.770084,0.076793,0.018976,176.610890,32.000000,191.550784,104.461189,179.672043,160.968656,32.000000,155.617140,68.945796,64.738303,91.945210,69.428117,43.729877,54.139241,0.000000,53.986306,18.772152,0.000000,45.463519,28.879503,36.705002,59.484193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.598581,70.102079,139.208042,152.646559,97.877435,95.265822,29.188811,14.153737,138.590287,1.124369,69.765166,23.780060,151.042095,139.279329,149.000173,138.857053,80.286330,137.397792,-0.000537,0.030011,32.000000,-235.853803,139.044019,-0.024458,24.326715,0.690438,443984.136176,0.983646,30.020448,18.954767,2.797651,0.078434,0.035548,176.846496,32.000000,191.466156,150.194452,181.270960,160.569837,32.000000,155.601734,68.938643,64.741136,91.982993,69.428117,43.964542,54.139241,0.000000,54.047439,18.772152,0.000000,45.489273,29.188811,36.518869,59.488521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.829698,70.102354,139.130945,152.648794,97.882214,95.266323,29.096609,14.163441,138.624833,1.124023,69.844698,23.789926,151.019964,139.307792,148.947544,138.948898,80.278940,137.428227,-0.000537,0.030001,32.000000,-235.842460,139.083907,-0.024499,24.323568,0.692407,444197.192872,0.978066,30.250184,19.018682,2.806694,0.082821,0.021469,177.168855,32.000000,191.575780,149.181052,180.694724,159.907866,32.000000,156.400389,68.926883,64.720548,91.983387,69.428117,43.874335,54.139241,0.000000,54.226496,18.772152,0.000000,45.512176,29.096609,36.576829,59.477230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.910314,70.083362,138.966536,152.644883,97.896152,95.272725,29.438706,14.157019,138.640312,1.124013,69.860602,23.757514,150.997833,139.295661,148.865229,138.940194,80.302545,137.447434,-0.000537,0.030021,32.000000,-235.851832,139.130675,-0.024516,24.312081,0.688571,444090.553568,0.958953,30.010299,19.040952,2.792108,0.081614,0.022544,176.361669,32.000000,192.065575,178.733619,178.016158,159.912294,32.000000,156.755185,68.930910,64.719585,91.990502,69.428117,43.958957,54.139241,0.000000,54.223754,18.772152,0.000000,45.509724,29.438706,36.750416,59.480348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.669122,70.078683,139.273540,152.647397,97.915710,95.276545,29.324454,14.164155,138.651043,1.124013,69.913751,23.706822,150.991902,139.188771,148.934632,138.993779,80.320158,137.445918,-0.000539,0.030014,32.000000,-235.848303,139.177948,-0.024506,24.292438,0.688571,444090.553568,0.958953,30.010299,19.040952,2.792108,0.074552,0.029302,175.913821,32.000000,192.400421,166.742569,176.556311,160.136779,32.000000,156.171691,68.933144,64.744795,91.998175,69.428117,43.825819,54.139241,0.000000,54.013599,18.772152,0.000000,45.523570,29.324454,36.517108,59.473287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.304413,70.077307,139.306587,152.646001,97.936570,95.274038,28.817446,14.161300,138.575459,1.124036,69.783437,23.783562,150.990442,139.333220,148.984540,138.961099,80.311467,137.473753,-0.000539,0.030016,32.000000,-235.847715,139.210173,-0.024494,24.341953,0.686866,444011.631255,0.963188,29.908535,19.026289,2.784325,0.081928,0.023658,176.172321,32.000000,192.490729,153.849444,177.002224,160.474382,32.000000,155.729900,68.920328,64.729827,91.994452,69.428117,43.900823,54.139241,0.000000,54.244856,18.772152,0.000000,45.532105,28.817446,36.416962,59.488196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.894893,70.077307,139.347250,152.646001,97.953790,95.281670,29.479450,14.163726,138.597988,1.124053,69.701171,23.738069,150.987277,139.313135,148.954730,139.008018,80.292371,137.369420,-0.000538,0.030027,32.000000,-235.847420,139.131183,-0.024546,24.334164,0.692651,444120.755359,0.972087,30.153578,19.007949,2.804027,0.081164,0.041842,176.760886,32.000000,191.763340,166.578964,179.464616,161.005569,32.000000,155.586984,68.913540,64.748893,91.985719,69.428117,44.000863,54.139241,0.000000,53.787381,18.772152,0.000000,45.543687,29.479450,36.769418,59.492455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.664549,70.076481,139.243379,152.651029,97.974769,95.290483,29.186062,14.155878,138.606156,1.123434,69.769644,23.764007,151.040076,139.364011,148.981406,139.004244,80.251843,137.404830,-0.000538,0.030015,32.000000,-235.849695,139.093802,-0.024557,24.334610,0.681687,443785.278193,0.975547,29.496428,19.029994,2.769272,0.078953,0.035156,176.848296,32.000000,191.492884,171.044616,181.207996,160.607891,32.000000,155.661515,68.930616,64.707181,92.022577,69.428117,43.931692,54.139241,0.000000,54.040330,18.772152,0.000000,45.555681,29.186062,36.544988,59.484252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.255358,70.082812,139.147629,152.656895,97.954023,95.296804,29.193950,14.158732,138.612769,1.122993,69.856045,23.665338,151.035219,139.306182,148.914890,139.004328,80.251696,137.472654,-0.000538,0.029995,32.000000,-235.846350,139.094861,-0.024531,24.326952,0.688393,444071.787541,0.962257,29.918418,18.999022,2.792816,0.077488,0.026171,177.188295,32.000000,191.553421,169.028451,180.858752,159.884447,32.000000,156.507911,68.888322,64.695574,92.020005,69.428117,44.013624,54.139241,0.000000,54.144636,18.772152,0.000000,45.568384,29.193950,36.594804,59.484636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.434240,70.086390,139.229376,152.670861,97.947301,95.304431,29.536663,14.153309,138.684979,1.122764,69.888262,23.755753,150.993164,139.363727,148.868920,138.875204,80.279231,137.406505,-0.000540,0.029974,32.000000,-235.853903,139.192881,-0.024528,24.298601,0.682251,444032.676690,0.964236,29.552342,19.089238,2.768812,0.072799,0.028145,176.455776,32.000000,192.102077,175.313453,178.070888,159.910420,32.000000,156.565685,68.894224,64.712361,92.014414,69.428117,44.028777,54.139241,0.000000,53.865421,18.772152,0.000000,45.588272,29.536663,36.561349,59.479296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.870105,70.086390,139.224004,152.670861,97.956264,95.309480,29.314488,14.158018,138.633957,1.122210,69.876564,23.719691,150.983186,139.388827,148.939594,139.025779,80.329487,137.471614,-0.000540,0.029980,32.000000,-235.851817,139.228264,-0.024529,24.283285,0.696107,444458.555441,0.970403,30.405367,19.029961,2.816456,0.078089,0.022475,176.044140,32.000000,192.409606,178.705468,176.622282,160.300857,32.000000,156.169112,68.904076,64.710154,92.040143,69.428117,44.039719,54.139241,0.000000,54.261557,18.772152,0.000000,45.605888,29.314488,36.600453,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.169697,70.100152,139.079639,152.685945,97.967196,95.312059,28.907281,14.158732,138.623720,1.122059,69.814545,23.737947,150.998768,139.186611,148.971197,139.023070,80.306744,137.477061,-0.000540,0.029976,32.000000,-235.853234,139.089803,-0.024675,24.281135,0.689835,444160.314671,0.968501,29.953130,19.010948,2.791733,0.074326,0.024179,176.155460,32.000000,192.545121,169.163929,177.079241,160.654170,32.000000,155.782458,68.913238,64.719779,92.010420,69.428117,44.067572,54.139241,0.000000,54.081632,18.772152,0.000000,45.634332,28.907281,36.589668,59.492582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.484039,70.100152,139.265639,152.684827,98.018562,95.312024,29.356213,14.158589,138.666071,1.121660,69.738570,23.639530,151.025989,139.423328,148.993158,138.918458,80.315624,137.452759,-0.000539,0.029979,32.000000,-235.847312,139.186088,-0.024773,24.285016,0.684654,444070.967687,0.975811,29.657799,19.036305,2.772184,0.070935,0.038238,176.908117,32.000000,191.751562,176.483760,179.623286,160.854353,32.000000,155.543424,68.913119,64.724252,92.011498,69.428117,44.008379,54.139241,0.000000,53.838655,18.772152,0.000000,45.650966,29.356213,36.544768,59.480850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.321741,70.119144,139.238821,152.688738,98.080984,95.313270,29.394133,14.165582,138.621581,1.121084,69.861557,23.695091,151.056392,139.361644,148.991675,138.935555,80.287101,137.319364,-0.000538,0.029969,32.000000,-235.842778,139.180027,-0.024762,24.261963,0.684654,444070.967687,0.975811,29.657799,19.036305,2.772184,0.075372,0.025356,176.996360,32.000000,191.473810,180.668070,181.159983,160.684886,32.000000,155.671629,68.925625,64.708845,92.015303,69.428117,44.210999,54.139241,0.000000,54.251744,18.772152,0.000000,45.667600,29.394133,36.513220,59.481331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.682076,70.119144,139.257990,152.688738,98.097516,95.322093,28.813981,14.155735,138.548320,1.120519,69.909731,23.827378,151.020469,139.280837,148.970501,138.948852,80.289928,137.387873,-0.000538,0.029963,32.000000,-235.851641,139.154354,-0.024778,24.227870,0.683700,444052.847289,0.956544,29.520466,18.980260,2.766971,0.076766,0.022573,177.161012,32.000000,191.665376,175.099757,180.972930,159.988539,32.000000,156.401672,68.917049,64.714422,92.044383,69.428117,44.103674,54.139241,0.000000,53.757949,18.772152,0.000000,45.704737,28.813981,36.617401,59.488944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.690108,70.132356,139.263277,152.692928,98.049116,95.333513,29.158695,14.155735,138.610426,1.120004,69.961926,23.803824,151.050687,139.352939,148.940292,139.022518,80.324630,137.332208,-0.000538,0.029960,32.000000,-235.848691,139.139670,-0.024767,24.232249,0.694629,444429.949053,0.989602,30.180602,19.010322,2.802982,0.077780,0.036118,176.538263,32.000000,192.199772,201.017068,178.015689,159.799676,32.000000,156.528199,68.909824,64.732215,92.057594,69.428117,44.098251,54.139241,0.000000,54.023496,18.772152,0.000000,45.738057,29.158695,36.526719,59.490409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.086580,70.130704,139.446559,152.698514,98.025006,95.342328,29.600118,14.158161,138.675449,1.119436,69.935289,23.711224,151.025372,139.292072,149.000531,138.965946,80.364122,137.389320,-0.000536,0.029969,32.000000,-235.848887,139.184191,-0.024797,24.236026,0.694510,444431.781998,0.977880,30.185485,18.948898,2.802636,0.078102,0.034601,176.075816,32.000000,192.435908,167.763706,176.471615,160.284719,32.000000,156.273385,68.932802,64.756978,92.064615,69.428117,44.163101,54.139241,0.000000,54.114974,18.772152,0.000000,45.760040,29.600118,36.555919,59.484783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.231290,70.122997,139.352987,152.696280,98.017531,95.352087,29.629315,14.159873,138.657876,1.118660,69.718329,23.720409,151.053145,139.441904,149.043593,139.043932,80.323367,137.506280,-0.000535,0.029958,32.000000,-235.850453,139.060108,-0.024777,24.190025,0.689266,444188.756902,0.955072,29.773961,18.936823,2.784110,0.071769,0.033874,177.006902,32.000000,191.812317,172.408289,179.620122,160.846996,32.000000,155.364434,68.913346,64.743271,92.017926,69.428117,44.135431,54.139241,0.000000,54.218939,18.772152,0.000000,45.787384,29.629315,36.707276,59.486613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.136142,70.118318,139.023351,152.694045,98.013196,95.357129,29.193437,14.154451,138.625322,1.117960,69.797696,23.655046,151.035724,139.387543,149.049720,138.956042,80.305154,137.470495,-0.000533,0.029945,32.000000,-235.853745,139.090906,-0.024764,24.189291,0.687937,444191.256110,0.968741,29.616687,19.022926,2.774207,0.078217,0.023809,177.065587,32.000000,191.528448,174.815685,181.288505,160.664444,32.000000,155.845299,68.914219,64.701975,92.051723,69.428117,44.181642,54.139241,0.000000,54.187886,18.772152,0.000000,45.800346,29.193437,36.507497,59.488186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.743511,70.118318,139.502344,152.694045,98.036586,95.364666,29.163509,14.160587,138.547288,1.117626,69.893170,23.732493,151.109627,139.329081,148.978836,139.014658,80.293540,137.424394,-0.000532,0.029945,32.000000,-235.846297,139.162470,-0.024762,24.187455,0.687937,444191.256110,0.968741,29.616687,19.022926,2.774207,0.080872,0.036225,177.158722,32.000000,191.538325,185.376072,180.912464,160.030687,32.000000,156.383932,68.907868,64.732337,92.023680,69.428117,44.131322,54.139241,0.000000,53.845247,18.772152,0.000000,45.815723,29.163509,36.392824,59.479394,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.835181,70.125750,139.487182,152.692649,98.057752,95.375026,29.609785,14.160302,138.698673,1.117545,69.894533,23.759172,151.058768,139.493390,148.962854,139.028225,80.306372,137.504586,-0.000532,0.029931,32.000000,-235.851992,139.130205,-0.024771,24.174867,0.687844,444323.956900,0.967453,29.710515,19.034745,2.772917,0.082317,0.025601,176.521769,32.000000,192.223872,178.233102,178.165448,159.842970,32.000000,156.531614,68.879615,64.717305,92.046858,69.428117,44.123012,54.139241,0.000000,53.774376,18.772152,0.000000,45.842986,29.609785,36.548069,59.470838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.807743,70.114465,139.311369,152.693207,98.048762,95.377743,28.926061,14.155878,138.630182,1.117489,69.918581,23.707804,151.036839,139.212467,149.010123,138.931556,80.333980,137.425235,-0.000532,0.029918,32.000000,-235.858383,139.090212,-0.024773,24.159524,0.696346,444588.523310,0.976860,30.116094,19.024239,2.804433,0.073216,0.026905,176.114139,32.000000,192.449939,179.526425,176.429939,160.316487,32.000000,156.488795,68.914193,64.752472,92.073292,69.428117,44.364017,54.139241,0.000000,54.007558,18.772152,0.000000,45.863871,28.926061,36.667878,59.468871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.838900,70.100152,139.314914,152.687062,98.039728,95.380291,29.078955,14.163726,138.656662,1.117479,69.809890,23.695348,151.042680,139.330752,149.055170,139.055934,80.366463,137.367134,-0.000531,0.029907,32.000000,-235.843158,139.057108,-0.024773,24.198575,0.695313,444574.614998,0.960330,30.028614,19.049882,2.798970,0.076280,0.033525,176.080524,32.000000,192.432894,200.384793,177.187439,160.822750,32.000000,155.707784,68.930973,64.737603,92.052364,69.428117,44.252766,54.139241,0.000000,53.974813,18.772152,0.000000,45.871949,29.078955,36.458708,59.488206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.985197,70.100152,139.226528,152.687062,98.016759,95.387878,29.547852,14.161158,138.669620,1.117452,69.724952,23.608149,151.084167,139.439110,149.071267,138.943681,80.324625,137.492546,-0.000530,0.029935,32.000000,-235.847857,139.171851,-0.024773,24.225457,0.695311,444537.463417,0.983620,30.045722,18.984202,2.796982,0.078817,0.032183,176.875529,32.000000,191.777674,188.305615,179.803266,160.969207,32.000000,155.252957,68.941487,64.756103,92.062848,69.428117,44.327303,54.139241,0.000000,54.005486,18.772152,0.000000,45.875509,29.547852,36.409331,59.477919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.368788,70.101804,139.518900,152.688459,97.996907,95.387843,28.724297,14.156734,138.634143,1.117413,69.752050,23.647908,151.077316,139.340236,149.080379,138.997440,80.300338,137.481919,-0.000531,0.029951,32.000000,-235.849167,139.152580,-0.024759,24.251814,0.693712,444455.671537,0.977772,29.999168,18.923834,2.795305,0.078814,0.027431,177.193724,32.000000,191.492569,149.886765,181.458698,160.634641,32.000000,156.025023,68.941466,64.721007,92.071642,69.428117,44.321344,54.139241,0.000000,54.178721,18.772152,0.000000,45.893834,28.724297,36.523124,59.481705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.515722,70.106207,139.339579,152.692928,97.976910,95.385239,29.273798,14.157162,138.589136,1.117396,69.823731,23.632255,151.099406,139.342458,149.067140,139.084247,80.345800,137.507813,-0.000530,0.029935,32.000000,-235.851525,139.126086,-0.024754,24.257321,0.690316,444490.242500,0.959262,29.847982,19.025852,2.785355,0.076825,0.025200,177.138556,32.000000,191.447786,155.042922,180.936081,160.123257,32.000000,156.350720,68.917869,64.711489,92.074441,69.428117,44.453712,54.139241,0.000000,53.692416,18.772152,0.000000,45.910742,29.273798,36.607790,59.476975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.682078,70.115841,139.177329,152.696280,97.972623,95.386453,29.251470,14.161015,138.704453,1.117470,69.974251,23.652027,151.095219,139.460174,149.016522,139.026983,80.309018,137.410783,-0.000529,0.029945,32.000000,-235.853573,139.097145,-0.024716,24.285986,0.697193,444697.613676,0.978239,30.340410,19.012001,2.814047,0.078545,0.027946,176.474169,32.000000,192.158796,179.164174,178.142032,159.809728,32.000000,156.408775,68.899990,64.722332,92.081824,69.428117,44.371936,54.139241,0.000000,53.938981,18.772152,0.000000,45.932649,29.251470,36.477123,59.482698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.926707,70.115841,139.487245,152.696280,97.988330,95.390212,28.731111,14.159873,138.637283,1.117366,69.987617,23.678987,151.037218,139.337339,149.045891,139.015085,80.323542,137.505627,-0.000530,0.029958,32.000000,-235.852092,139.111666,-0.024422,24.293592,0.697193,444697.613676,0.978239,30.340410,19.012001,2.814047,0.069514,0.019903,176.270275,32.000000,192.401340,148.117380,176.474669,160.361544,32.000000,156.457377,68.919178,64.732848,92.103436,69.428117,44.355865,54.139241,0.000000,54.085663,18.772152,0.000000,45.960689,28.731111,36.510432,59.473277,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.195557,70.140338,139.284382,152.708570,97.990660,95.393998,29.364658,14.159873,138.657876,1.116977,69.862660,23.601017,151.032477,139.392476,149.096309,138.991127,80.376727,137.475754,-0.000530,0.029991,32.000000,-235.847339,139.122598,-0.024417,24.326375,0.690599,444553.689144,0.987854,29.924075,19.033210,2.793840,0.084718,0.028985,176.187963,32.000000,192.478936,135.335761,177.321095,160.973573,32.000000,155.644000,68.928531,64.713018,92.116688,69.428117,44.418156,54.139241,0.000000,54.108372,18.772152,0.000000,46.005018,29.364658,36.593117,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.399284,70.135383,138.993110,152.714436,98.015618,95.400398,29.330450,14.153594,138.658788,1.116789,69.812339,23.598637,151.130574,139.375105,149.081644,138.972462,80.356603,137.601537,-0.000528,0.029990,32.000000,-235.854273,139.131329,-0.024393,24.317694,0.684641,444362.267288,0.960995,29.671372,18.965695,2.774835,0.072199,0.024908,176.822233,32.000000,191.702704,236.877436,179.842998,161.020568,32.000000,155.411582,68.919581,64.721978,92.098852,69.428117,44.445623,54.139241,0.000000,53.786090,18.772152,0.000000,46.028327,29.330450,36.579764,59.477309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.480215,70.139512,139.286503,152.718626,98.035597,95.408009,28.803116,14.153880,138.575720,1.116626,69.842160,23.560424,151.134389,139.423839,149.086990,138.905600,80.315354,137.534894,-0.000527,0.029993,32.000000,-235.852349,139.021483,-0.024364,24.343002,0.684641,444362.267288,0.960995,29.671372,18.965695,2.774835,0.074788,0.024468,177.345669,32.000000,191.458984,214.507266,181.467184,160.654579,32.000000,156.038630,68.932066,64.673979,92.108703,69.428117,44.590970,54.139241,0.000000,53.667303,18.772152,0.000000,46.046012,28.803116,36.536404,59.490075,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.918151,70.139512,139.191433,152.718626,98.056164,95.415535,29.332529,14.159873,138.696774,1.116243,69.934639,23.642439,151.151506,139.301288,149.068766,138.925610,80.319211,137.412254,-0.000526,0.029994,32.000000,-235.851764,139.070877,-0.024340,24.319215,0.695257,444919.125709,0.995323,30.410643,19.055436,2.814994,0.076243,0.030490,177.299200,32.000000,191.512117,187.550075,180.729999,160.211353,32.000000,156.321710,68.941248,64.688637,92.116957,69.428117,44.483818,54.139241,0.000000,54.186284,18.772152,0.000000,46.072955,29.332529,36.589448,59.489357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.930460,70.144742,139.432090,152.725889,98.057160,95.419332,29.376255,14.158446,138.537793,1.116166,70.010869,23.561255,151.127011,139.301330,149.017193,138.929072,80.341343,137.454248,-0.000525,0.029980,32.000000,-235.853191,139.100613,-0.024393,24.338806,0.688777,444712.334892,0.968096,29.956586,18.992741,2.788393,0.074552,0.021844,176.359321,32.000000,192.157878,169.784871,178.085274,159.797867,32.000000,156.538844,68.925236,64.665026,92.112104,69.428117,44.555441,54.139241,0.000000,54.036038,18.772152,0.000000,46.101482,29.376255,36.423198,59.489514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.240197,70.147494,139.419328,152.728403,98.085252,95.420657,28.743834,14.157733,138.607848,1.116055,69.987404,23.659466,151.068375,139.285935,149.048207,139.003818,80.385627,137.365058,-0.000524,0.029983,32.000000,-235.851774,139.123557,-0.024438,24.324749,0.688777,444712.334892,0.968096,29.956586,18.992741,2.788393,0.071566,0.025012,176.490433,32.000000,192.493556,147.534560,176.448292,160.291872,32.000000,156.503353,68.947467,64.679019,92.138816,69.428117,44.588114,54.139241,0.000000,53.929038,18.772152,0.000000,46.125522,28.743834,36.579397,59.481390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.431591,70.149971,139.344446,152.738738,98.085544,95.419462,29.325115,14.155021,138.627691,1.116239,69.879386,23.674298,151.075908,139.278656,149.094188,138.958243,80.369180,137.474983,-0.000524,0.029994,32.000000,-235.850388,139.067493,-0.024410,24.269516,0.684875,444453.802746,0.981091,29.632610,18.903672,2.775055,0.075423,0.022981,176.347441,32.000000,192.501881,230.281375,177.457948,160.876923,32.000000,155.617130,68.953220,64.644296,92.127035,69.428117,44.508747,54.139241,0.000000,54.168532,18.772152,0.000000,46.152686,29.325115,36.585560,59.472962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692896,70.149971,138.922156,152.738738,98.067207,95.423226,29.338057,14.156163,138.555449,1.116195,69.787271,23.654322,151.132048,139.328735,149.103288,138.885555,80.325117,137.363652,-0.000523,0.030018,32.000000,-235.848918,139.107630,-0.024424,24.231777,0.684875,444453.802746,0.981091,29.632610,18.903672,2.775055,0.076071,0.029654,176.840067,32.000000,191.718139,185.353489,179.904743,160.931210,32.000000,155.514114,68.917455,64.642173,92.126019,69.428117,44.602707,54.139241,0.000000,53.630037,18.772152,0.000000,46.179857,29.338057,36.673381,59.484911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.569742,70.141714,139.249550,152.729520,98.106331,95.428222,29.468072,14.163156,138.637296,1.115943,69.814608,23.571162,151.182659,139.329040,149.121306,138.934596,80.312136,137.372114,-0.000522,0.029994,32.000000,-235.846843,139.104017,-0.024467,24.212658,0.693496,444869.594798,0.972800,30.200210,18.963508,2.795614,0.084566,0.036412,177.475584,32.000000,191.618188,190.662656,181.424438,160.713619,32.000000,155.903020,68.915942,64.614343,92.139498,69.428117,44.699351,54.139241,0.000000,53.944157,18.772152,0.000000,46.204154,29.468072,36.498106,59.479443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.459703,70.133181,139.168023,152.729520,98.107148,95.438348,29.115007,14.165724,138.567625,1.115929,69.901892,23.609954,151.160500,139.329977,149.056476,138.884197,80.340743,137.421206,-0.000521,0.030016,32.000000,-235.845913,139.032838,-0.024472,24.220369,0.693496,444869.594798,0.972800,30.200210,18.963508,2.795614,0.083738,0.025381,177.398556,32.000000,191.533977,178.813335,180.516754,160.290298,32.000000,156.406623,68.859274,64.610422,92.121217,69.428117,44.522664,54.139241,0.000000,53.686814,18.772152,0.000000,46.218952,29.115007,36.441466,59.485334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.878669,70.131530,139.400335,152.735107,98.101504,95.448518,28.892004,14.157305,138.627850,1.115928,69.961917,23.624601,151.148909,139.323026,149.037626,138.892564,80.334867,137.323983,-0.000521,0.030016,32.000000,-235.849252,139.146461,-0.024500,24.200358,0.697579,444972.347674,0.971161,30.319772,18.980551,2.809164,0.070898,0.021703,176.320879,32.000000,192.125734,184.999681,178.094487,160.009313,32.000000,156.639236,68.844506,64.630658,92.151008,69.428117,44.587706,54.139241,0.000000,54.182296,18.772152,0.000000,46.241072,28.892004,36.476683,59.489376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.656045,70.137585,139.427074,152.742090,98.098114,95.447249,29.577533,14.157733,138.565518,1.116033,69.955186,23.592379,151.096786,139.321333,149.044346,138.899185,80.346206,137.311352,-0.000520,0.030022,32.000000,-235.855052,139.008041,-0.024595,24.187665,0.698725,445016.667610,0.985403,30.425655,18.975506,2.813766,0.072133,0.030260,176.374825,32.000000,192.548451,154.310893,176.466243,160.315748,32.000000,156.094171,68.880930,64.622165,92.157747,69.428117,44.547074,54.139241,0.000000,53.974677,18.772152,0.000000,46.261317,29.577533,36.516815,59.491078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.197358,70.137585,138.997117,152.742090,98.090561,95.445949,29.170272,14.159445,138.564615,1.116305,69.811414,23.609523,151.132701,139.249312,149.092147,138.888674,80.406093,137.397950,-0.000520,0.030013,32.000000,-235.847931,139.055764,-0.024727,24.198942,0.694029,444847.861820,0.984025,29.989413,18.934711,2.794789,0.076285,0.030817,176.485596,32.000000,192.492646,178.160514,177.421575,160.833196,32.000000,155.810098,68.880776,64.635792,92.154967,69.428117,44.736464,54.139241,0.000000,54.064842,18.772152,0.000000,46.289700,29.170272,36.584973,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
