OSU 80 Ton Compressor Load Stand
50.087654,70.085564,139.180419,152.818627,98.238625,95.463912,29.487391,14.154023,138.540397,1.127908,69.747800,23.429967,151.295566,139.264117,149.215856,138.805185,80.378493,137.372775,-0.000522,0.029890,32.000000,-235.858107,139.021789,-0.025001,24.256980,0.692634,444954.414530,0.989126,30.091817,18.929396,2.796844,0.086882,0.031211,177.467040,32.000000,191.982742,174.790258,179.591657,160.043626,32.000000,156.262482,69.005482,64.738582,92.004781,69.428117,45.537770,54.139241,0.000000,53.889287,18.772152,0.000000,47.257507,29.487391,36.709404,59.472097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.004805,70.064921,139.327407,152.816393,98.254559,95.465172,29.162475,14.157162,138.563149,1.128525,69.751763,23.323786,151.239205,139.243930,149.222125,138.970162,80.413580,137.268829,-0.000523,0.029904,32.000000,-235.851034,138.999965,-0.024969,24.239304,0.688148,444672.836764,0.959814,29.727714,18.914511,2.778737,0.074977,0.024171,176.867773,32.000000,192.525691,150.044741,177.330035,160.154601,32.000000,156.754435,69.023544,64.742540,92.000176,69.428117,45.519608,54.139241,0.000000,53.781382,18.772152,0.000000,47.281585,29.162475,36.657460,59.491087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.459940,70.064921,138.948807,152.816393,98.273890,95.471433,28.687579,14.157733,138.505863,1.129232,69.705376,23.272215,151.178660,139.303552,149.228006,138.903912,80.404343,137.316086,-0.000523,0.029911,32.000000,-235.851938,139.032515,-0.024908,24.210036,0.690606,444632.389816,0.972223,29.792514,18.829513,2.786280,0.078668,0.026851,176.358846,32.000000,192.724302,308.180793,176.112578,160.704263,32.000000,155.679766,69.027058,64.741479,91.965172,69.428117,45.683980,54.139241,0.000000,53.716501,18.772152,0.000000,47.273510,28.687579,36.527013,59.486121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.147301,70.071527,138.959989,152.812482,98.246206,95.471572,29.099810,14.155021,138.509362,1.129670,69.602892,23.409200,151.259410,139.332977,149.267106,138.976659,80.397942,137.333780,-0.000523,0.029921,32.000000,-235.852846,139.061456,-0.024853,24.242189,0.698054,444970.453452,1.000254,30.357148,18.861445,2.809320,0.080793,0.035930,177.517890,32.000000,191.906831,164.797600,180.437927,161.223217,32.000000,155.553005,69.031122,64.740553,91.979079,69.428117,45.724417,54.139241,0.000000,53.900228,18.772152,0.000000,47.295019,29.099810,36.691502,59.489071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.962190,70.072903,139.256435,152.801867,98.244562,95.465688,29.096311,14.155164,138.509505,1.130079,69.663965,23.429647,151.229759,139.313544,149.305096,138.832403,80.344315,137.399382,-0.000523,0.029915,32.000000,-235.850573,139.063230,-0.024877,24.202797,0.698054,444970.453452,1.000254,30.357148,18.861445,2.809320,0.077227,0.034515,177.631511,32.000000,191.622264,150.697215,181.714895,160.511752,32.000000,156.201492,69.016527,64.728388,91.980354,69.428117,45.751717,54.139241,0.000000,53.837182,18.772152,0.000000,47.308308,29.096311,36.578590,59.481194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.549606,70.075105,139.153480,152.795722,98.245184,95.464871,29.623524,14.156591,138.452258,1.130411,69.698124,23.302423,151.244830,139.302900,149.232709,138.917601,80.360246,137.385791,-0.000524,0.029935,32.000000,-235.853735,139.054542,-0.024858,24.205971,0.686567,444576.055043,0.957253,29.648411,18.849970,2.770905,0.076112,0.032149,177.334025,32.000000,192.053571,196.261125,179.539992,160.142599,32.000000,156.349743,69.018485,64.739542,91.989200,69.428117,45.695637,54.139241,0.000000,53.733334,18.772152,0.000000,47.320416,29.623524,36.730607,59.492740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.885608,70.068775,139.076315,152.794884,98.246370,95.462296,29.146499,14.159588,138.567863,1.131194,69.801969,23.251004,151.232597,139.381588,149.233761,138.787771,80.422929,137.353691,-0.000525,0.029918,32.000000,-235.847132,139.065696,-0.024895,24.194405,0.691978,444794.490925,0.975365,29.844488,18.961459,2.787236,0.076222,0.032539,176.817361,32.000000,192.536492,280.413228,177.370219,159.962197,32.000000,156.675393,68.997200,64.755728,91.968955,69.428117,45.667814,54.139241,0.000000,53.736631,18.772152,0.000000,47.335024,29.146499,36.464724,59.491304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.770007,70.068775,139.289513,152.794884,98.240460,95.464519,28.951751,14.162299,138.560441,1.131651,69.690079,23.325675,151.168507,139.372880,149.236470,138.963565,80.401428,137.326040,-0.000524,0.029920,32.000000,-235.843438,139.066287,-0.024892,24.208987,0.697754,444985.020093,0.966701,30.274087,18.939005,2.808367,0.075475,0.025263,176.533592,32.000000,192.661236,267.125939,176.158176,160.809572,32.000000,155.654484,69.019268,64.743253,91.985351,69.428117,45.654112,54.139241,0.000000,53.778693,18.772152,0.000000,47.340663,28.951751,36.570666,59.490635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.012908,70.062444,139.370092,152.798515,98.238977,95.464502,29.605804,14.160872,138.631090,1.132171,69.615552,23.395883,151.195568,139.364765,149.259411,138.928564,80.390037,137.433821,-0.000524,0.029906,32.000000,-235.845684,139.135997,-0.024915,24.210272,0.692475,444671.617485,0.975271,29.919485,18.860912,2.787905,0.079146,0.030482,176.677326,32.000000,192.425260,236.076052,178.791528,160.930671,32.000000,155.418328,69.028534,64.762169,91.966827,69.428117,45.739509,54.139241,0.000000,53.713517,18.772152,0.000000,47.345602,29.605804,36.406103,59.488373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.660093,70.055013,139.152079,152.808013,98.221721,95.467030,28.893337,14.166010,138.576083,1.132558,69.577446,23.349203,151.276972,139.311503,149.298026,138.913981,80.393136,137.410718,-0.000524,0.029889,32.000000,-235.843497,139.128571,-0.024921,24.236917,0.694910,444781.941828,0.984340,30.039104,18.869139,2.798664,0.072378,0.026570,177.523171,32.000000,191.818315,252.677345,180.668292,160.973090,32.000000,155.607993,69.037885,64.751526,91.970695,69.428117,45.805016,54.139241,0.000000,53.699369,18.772152,0.000000,47.355973,28.893337,36.603682,59.476483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.466053,70.042627,139.176734,152.814158,98.203022,95.461960,29.341780,14.161158,138.566655,1.133149,69.616862,23.279700,151.221157,139.333241,149.262236,138.806616,80.328222,137.464795,-0.000524,0.029903,32.000000,-235.847366,139.102345,-0.024932,24.204240,0.691516,444666.995302,0.957483,29.781675,18.932266,2.786682,0.079450,0.021899,177.619576,32.000000,191.641425,165.116978,181.483277,160.281754,32.000000,156.215648,69.012510,64.731032,91.987932,69.428117,45.677045,54.139241,0.000000,53.489356,18.772152,0.000000,47.357910,29.341780,36.570153,59.489180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.664023,70.042627,139.294523,152.814158,98.200742,95.459408,29.535721,14.160302,138.559915,1.133596,69.795096,23.299799,151.286086,139.380507,149.235646,138.932231,80.367736,137.276702,-0.000524,0.029902,32.000000,-235.850189,139.090884,-0.024932,24.176204,0.695126,444851.763519,0.988701,30.139273,18.918078,2.802091,0.072596,0.032645,177.274185,32.000000,191.946425,242.248316,179.640207,159.987376,32.000000,156.596462,69.006321,64.741931,92.006703,69.428117,45.762325,54.139241,0.000000,54.005473,18.772152,0.000000,47.353676,29.535721,36.605736,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.868202,70.050609,139.169634,152.821141,98.217486,95.464506,28.856446,14.155164,138.496593,1.134273,69.734963,23.250641,151.224096,139.289238,149.212304,138.941110,80.432120,137.357919,-0.000525,0.029901,32.000000,-235.855818,139.007756,-0.024905,24.197578,0.697434,444843.236470,0.967007,30.122810,18.879138,2.804737,0.072175,0.029080,176.914872,32.000000,192.569462,171.840063,177.241226,159.986421,32.000000,156.582667,69.020713,64.772262,92.008767,69.428117,45.795815,54.139241,0.000000,53.694474,18.772152,0.000000,47.368931,28.856446,36.599206,59.478558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.728892,70.063270,139.246828,152.831756,98.205125,95.467082,28.986918,14.158589,138.601840,1.134724,69.696471,23.304584,151.192470,139.269499,149.248696,139.029935,80.443847,137.300455,-0.000526,0.029883,32.000000,-235.849443,138.977244,-0.024897,24.243474,0.693103,444652.347605,0.985426,29.919316,18.853752,2.790749,0.077729,0.026764,176.502675,32.000000,192.688105,202.667519,176.175460,160.761698,32.000000,155.680053,69.035943,64.782559,91.997285,69.428117,45.786826,54.139241,0.000000,53.772664,18.772152,0.000000,47.377336,28.986918,36.779176,59.489966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.098673,70.055563,139.341656,152.831197,98.186327,95.464525,29.496256,14.159731,138.539077,1.135306,69.556789,23.281197,151.239585,139.361666,149.302012,138.971916,80.424239,137.402969,-0.000526,0.029888,32.000000,-235.842236,139.081339,-0.024687,24.190629,0.694357,444732.547911,0.984045,30.076195,18.814435,2.800119,0.077451,0.024121,176.737100,32.000000,192.354076,166.791150,178.836935,161.105791,32.000000,155.338154,69.024375,64.818112,92.005033,69.428117,45.742075,54.139241,0.000000,53.919588,18.772152,0.000000,47.400111,29.496256,36.461716,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.534256,70.055563,139.275936,152.831197,98.158169,95.467107,28.940373,14.164583,138.673535,1.135730,69.550869,23.296120,151.236099,139.380547,149.281400,138.963241,80.377372,137.529436,-0.000525,0.029859,32.000000,-235.843941,139.087170,-0.024721,24.248483,0.690602,444550.695211,0.959229,29.686359,18.883259,2.781344,0.070246,0.038290,177.493773,32.000000,191.803666,155.720175,180.701070,161.075281,32.000000,155.327503,69.042161,64.776283,91.983450,69.428117,45.892038,54.139241,0.000000,53.644637,18.772152,0.000000,47.402300,28.940373,36.471767,59.484370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.833376,70.048957,139.051888,152.825890,98.148973,95.474752,29.106208,14.159873,138.631889,1.135887,69.601598,23.291898,151.265621,139.365887,149.308331,138.979230,80.383540,137.428088,-0.000524,0.029830,32.000000,-235.849470,139.152456,-0.024712,24.267366,0.697352,444950.157158,0.989829,30.270498,18.990800,2.811709,0.078549,0.029350,177.756420,32.000000,191.580864,105.518451,181.815339,160.336343,32.000000,156.125428,69.014659,64.768683,92.022705,69.428117,45.887607,54.139241,0.000000,53.818022,18.772152,0.000000,47.404762,29.106208,36.737870,59.480269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.612712,70.033544,139.360245,152.823935,98.130834,95.484909,28.751784,14.159017,138.688073,1.135784,69.698700,23.206412,151.326676,139.367151,149.280523,139.009339,80.382541,137.416621,-0.000525,0.029793,32.000000,-235.851637,139.088947,-0.024715,24.283285,0.691134,444805.450656,0.977815,29.953689,18.936012,2.790337,0.079709,0.033169,177.182092,32.000000,191.864485,142.269424,179.441013,160.018422,32.000000,156.553994,69.004231,64.773233,92.033044,69.428117,45.949399,54.139241,0.000000,53.560524,18.772152,0.000000,47.399817,28.751784,36.750636,59.472333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.975987,70.020608,139.217309,152.821979,98.118652,95.489983,29.298386,14.156734,138.638719,1.135752,69.742645,23.233530,151.229629,139.367804,149.237633,138.896231,80.415169,137.389199,-0.000526,0.029775,32.000000,-235.852281,139.138874,-0.024726,24.259157,0.691134,444805.450656,0.977815,29.953689,18.936012,2.790337,0.077551,0.028999,176.809611,32.000000,192.483790,131.472449,177.341927,160.009807,32.000000,156.484939,68.998520,64.808411,92.034506,69.428117,45.953200,54.139241,0.000000,53.915820,18.772152,0.000000,47.405389,29.298386,36.465237,59.489091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.946364,70.037122,139.175953,152.829521,98.130418,95.489950,29.280571,14.161729,138.610046,1.135729,69.660471,23.281571,151.197488,139.402161,149.285681,138.936429,80.449856,137.525929,-0.000525,0.029807,32.000000,-235.846467,139.124290,-0.024721,24.303558,0.686009,444605.974167,0.955299,29.517638,18.925845,2.773225,0.076398,0.028589,176.664356,32.000000,192.710541,249.337342,176.424534,160.833323,32.000000,155.763375,68.999063,64.800606,92.017373,69.428117,45.933360,54.139241,0.000000,53.809297,18.772152,0.000000,47.396278,29.280571,36.644034,59.482040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692002,70.037122,139.081077,152.829521,98.126771,95.489734,28.891388,14.154023,138.652188,1.135773,69.525138,23.226108,151.221962,139.286139,149.300323,138.981528,80.434987,137.409667,-0.000525,0.029833,32.000000,-235.851878,139.212684,-0.024730,24.327502,0.690047,444707.148144,0.968465,29.777945,18.885718,2.785684,0.074865,0.031160,176.793455,32.000000,192.167225,233.063281,178.987642,161.057278,32.000000,155.602315,68.973925,64.797053,91.983687,69.428117,45.920060,54.139241,0.000000,53.715790,18.772152,0.000000,47.417529,28.891388,36.610798,59.485039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.745649,70.045104,139.012184,152.834829,98.113427,95.493070,29.393387,14.150169,138.531151,1.135777,69.557866,23.133564,151.269590,139.414093,149.304701,138.916558,80.386376,137.330724,-0.000526,0.029822,32.000000,-235.855076,139.164942,-0.024715,24.317589,0.689069,444682.387414,0.969721,29.825050,18.916634,2.786508,0.080356,0.023691,177.478595,32.000000,191.731796,225.259798,180.915751,160.997146,32.000000,155.436033,68.979122,64.801023,92.002045,69.428117,46.050485,54.139241,0.000000,53.707894,18.772152,0.000000,47.431870,29.393387,36.596418,59.475057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.284213,70.048682,139.438299,152.844326,98.143580,95.493882,29.214996,14.162442,138.572515,1.135839,69.606184,23.151685,151.324233,139.405974,149.322199,138.901776,80.373755,137.357688,-0.000526,0.029822,32.000000,-235.846081,139.143604,-0.024771,24.329600,0.691831,444842.555108,0.988266,30.088288,18.875723,2.798862,0.076982,0.020017,177.782355,32.000000,191.677999,176.323223,181.686765,160.176869,32.000000,156.256502,68.970397,64.803528,92.024374,69.428117,45.881143,54.139241,0.000000,53.824989,18.772152,0.000000,47.439361,29.214996,36.433396,59.493940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.387185,70.041801,139.324977,152.847958,98.144370,95.495108,28.718911,14.155592,138.591325,1.135955,69.723315,23.224754,151.327559,139.330774,149.245268,138.929478,80.390622,137.373202,-0.000525,0.029817,32.000000,-235.851784,139.078832,-0.024778,24.324093,0.690988,444926.054302,0.970300,30.040664,18.886438,2.794459,0.078458,0.022895,177.364777,32.000000,191.968334,224.022828,179.232179,160.019367,32.000000,156.760683,68.983594,64.805935,92.047894,69.428117,45.894389,54.139241,0.000000,54.052019,18.772152,0.000000,47.450913,28.718911,36.605736,59.473375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.836567,70.041801,139.222739,152.847958,98.127756,95.488768,29.399492,14.164868,138.559905,1.136163,69.767110,23.257421,151.219750,139.365987,149.270717,138.914796,80.437856,137.344443,-0.000525,0.029817,32.000000,-235.843655,139.102466,-0.024738,24.355276,0.682535,444582.729549,0.979319,29.375948,18.902587,2.765088,0.078241,0.022426,176.709789,32.000000,192.520692,247.748716,177.266502,160.104300,32.000000,156.334335,68.970673,64.813825,92.031819,69.428117,46.054821,54.139241,0.000000,53.448971,18.772152,0.000000,47.451570,29.399492,36.593263,59.482580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.730890,70.054737,139.193007,152.845444,98.152849,95.486240,29.359828,14.160587,138.585206,1.136309,69.669549,23.239982,151.236602,139.282753,149.288371,139.049372,80.454374,137.365954,-0.000524,0.029809,32.000000,-235.847609,139.129185,-0.024707,24.256876,0.689510,444760.426687,0.968118,29.943230,18.841547,2.793586,0.072391,0.030003,176.749145,32.000000,192.672158,226.951437,176.606629,160.602377,32.000000,155.775378,68.991614,64.820258,92.005249,69.428117,46.032012,54.139241,0.000000,53.737719,18.772152,0.000000,47.471762,29.359828,36.493997,59.481125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.048273,70.046205,139.246628,152.848237,98.152302,95.487324,28.743555,14.161586,138.538808,1.136180,69.568531,23.243255,151.286608,139.409523,149.352952,138.903853,80.488365,137.418537,-0.000522,0.029808,32.000000,-235.843004,139.073078,-0.024730,24.250293,0.693798,444791.731162,0.971677,30.065592,18.835356,2.798925,0.078129,0.026753,177.068194,32.000000,192.251911,217.681408,179.070047,161.158409,32.000000,155.558883,69.004400,64.844380,92.023429,69.428117,46.029738,54.139241,0.000000,53.818382,18.772152,0.000000,47.480853,28.743555,36.612266,59.479905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.276875,70.047306,139.311415,152.847958,98.139695,95.491179,29.428773,14.158874,138.579571,1.136266,69.585434,23.188889,151.309422,139.325085,149.353379,138.964052,80.461319,137.319187,-0.000523,0.029807,32.000000,-235.850632,139.092230,-0.024780,24.183207,0.689362,444555.928416,0.985641,29.728956,18.826602,2.782246,0.079168,0.025541,177.394195,32.000000,191.827112,362.387099,181.002073,161.131744,32.000000,155.443631,69.014421,64.823138,92.015744,69.428117,46.055250,54.139241,0.000000,53.863161,18.772152,0.000000,47.480261,29.428773,36.710431,59.487291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.340174,70.047306,139.082030,152.847958,98.136368,95.489961,29.238214,14.160016,138.557341,1.136223,69.614174,23.100690,151.273663,139.394087,149.278732,138.910107,80.404649,137.394440,-0.000524,0.029823,32.000000,-235.847852,139.135793,-0.024767,24.188871,0.688115,444501.312150,0.957959,29.494719,18.805957,2.770885,0.077567,0.028826,177.865707,32.000000,191.689981,238.757600,181.548877,160.012392,32.000000,156.380675,69.013907,64.782958,91.996619,69.428117,46.110089,54.139241,0.000000,53.502611,18.772152,0.000000,47.489124,29.238214,36.763402,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.567735,70.032993,139.184241,152.843209,98.105007,95.495036,28.717935,14.163869,138.612840,1.136309,69.733036,23.271691,151.323733,139.380975,149.271105,138.868815,80.412173,137.480240,-0.000523,0.029822,32.000000,-235.845474,139.084988,-0.024703,24.147146,0.701298,445099.251875,0.984159,30.464284,18.898753,2.818839,0.073940,0.026238,177.312085,32.000000,192.094471,152.107283,178.901799,160.044807,32.000000,156.774503,68.998515,64.805483,92.005663,69.428117,46.135747,54.139241,0.000000,53.402764,18.772152,0.000000,47.482321,28.717935,36.597299,59.484705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.089550,70.040150,139.284369,152.839298,98.070642,95.502655,29.331505,14.162442,138.551759,1.136328,69.789544,23.218121,151.224323,139.384115,149.313722,138.926223,80.427788,137.503952,-0.000522,0.029809,32.000000,-235.847720,139.059414,-0.024640,24.157767,0.699472,444971.001753,0.996996,30.213138,18.932401,2.807960,0.069297,0.029045,176.560740,32.000000,192.561885,292.998603,177.072933,160.047836,32.000000,156.587284,69.004345,64.820944,92.021074,69.428117,46.090136,54.139241,0.000000,53.900521,18.772152,0.000000,47.487801,29.331505,36.600453,59.485285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.905620,70.054187,139.422338,152.848237,98.069182,95.507777,28.885737,14.158161,138.586539,1.136476,69.698232,23.188987,151.199803,139.388643,149.303979,138.899451,80.407485,137.359936,-0.000520,0.029829,32.000000,-235.848723,139.031148,-0.024631,24.265845,0.691647,444708.578819,0.965156,29.680347,18.928162,2.780707,0.071282,0.032912,176.608304,32.000000,192.833236,251.836084,176.553548,160.619916,32.000000,155.822849,68.982072,64.806076,91.985666,69.428117,46.116165,54.139241,0.000000,53.698531,18.772152,0.000000,47.503626,28.885737,36.651664,59.482748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.823408,70.050058,138.975388,152.850472,98.070575,95.511624,29.577607,14.157019,138.597819,1.136462,69.555358,23.103866,151.256669,139.434645,149.337015,138.913955,80.441258,137.243547,-0.000521,0.029833,32.000000,-235.845767,139.050728,-0.024650,24.316409,0.692193,444885.862385,0.969325,29.890258,18.876547,2.793930,0.075905,0.031806,177.094488,32.000000,192.228912,122.390089,179.188236,161.065189,32.000000,155.609513,68.949188,64.792652,91.980169,69.428117,46.135812,54.139241,0.000000,53.689069,18.772152,0.000000,47.526225,29.577607,36.552985,59.495857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.591028,70.050058,139.224183,152.850472,98.058783,95.515401,29.260229,14.162870,138.529142,1.136249,69.617354,23.141554,151.283457,139.361053,149.310993,138.949794,80.424204,137.342118,-0.000520,0.029809,32.000000,-235.849751,138.955746,-0.024599,24.329574,0.689786,444876.608260,0.962816,29.965104,18.789691,2.789359,0.075251,0.024873,177.282986,32.000000,191.741896,205.026898,181.009286,161.074827,32.000000,155.448379,68.985994,64.783296,92.021582,69.428117,46.067898,54.139241,0.000000,53.737839,18.772152,0.000000,47.530768,29.260229,36.505589,59.483918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.687937,70.064095,139.154780,152.854662,98.043606,95.515408,29.139708,14.158874,138.548191,1.136082,69.687928,23.123751,151.275507,139.393924,149.311013,138.953621,80.442320,137.406521,-0.000521,0.029805,32.000000,-235.846207,139.084725,-0.024552,24.338360,0.694244,445050.601842,0.978269,30.206007,18.854083,2.807447,0.077291,0.027285,177.655603,32.000000,191.709349,131.061342,181.538577,160.103460,32.000000,156.293841,68.970228,64.770374,92.029349,69.428117,46.175762,54.139241,0.000000,53.537386,18.772152,0.000000,47.553459,29.139708,36.719235,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.077118,70.066848,139.422972,152.851868,98.056442,95.516642,29.522949,14.158304,138.539448,1.136021,69.807583,23.170937,151.322669,139.258121,149.230475,138.917032,80.408431,137.275684,-0.000521,0.029818,32.000000,-235.850548,139.048912,-0.024570,24.358370,0.692179,444984.695228,0.980262,30.119477,18.866880,2.800575,0.070134,0.017057,177.319436,32.000000,192.138525,152.083663,178.745775,159.986758,32.000000,156.631328,68.970347,64.818926,92.039180,69.428117,46.172009,54.139241,0.000000,53.811158,18.772152,0.000000,47.564105,29.522949,36.699866,59.484469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.033432,70.082812,139.213950,152.859969,98.071890,95.516697,29.015969,14.156448,138.510789,1.136037,69.758706,23.129447,151.277982,139.302757,149.281921,138.969775,80.441384,137.449965,-0.000519,0.029826,32.000000,-235.853878,139.124068,-0.024610,24.273503,0.686970,444845.511847,0.959362,29.719859,18.837955,2.784165,0.079076,0.025996,176.643003,32.000000,192.511019,141.772399,176.985796,160.166933,32.000000,156.535773,68.949672,64.830297,92.047435,69.428117,46.176446,54.139241,0.000000,53.691856,18.772152,0.000000,47.577874,29.015969,36.741612,59.476168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.398895,70.082812,139.220370,152.859969,98.053371,95.518212,29.173118,14.159303,138.584248,1.135862,69.661366,23.082108,151.233242,139.365805,149.298697,138.898799,80.431076,137.351773,-0.000519,0.029834,32.000000,-235.849713,139.183864,-0.024635,24.236577,0.689045,444831.366310,0.977094,29.780870,18.888666,2.782419,0.075623,0.021880,176.512612,32.000000,192.781139,144.846259,176.893091,160.717736,32.000000,155.772656,68.936835,64.797356,92.013398,69.428117,46.234079,54.139241,0.000000,53.602406,18.772152,0.000000,47.606211,29.173118,36.434937,59.490222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.490387,70.058591,139.366928,152.866394,98.033340,95.516958,29.509957,14.158446,138.575057,1.135839,69.572261,23.171892,151.266579,139.374247,149.354176,138.874963,80.490024,137.330675,-0.000520,0.029858,32.000000,-235.853519,139.181540,-0.024603,24.234347,0.699956,445194.815338,0.985458,30.438595,18.851846,2.818289,0.077588,0.025862,177.238440,32.000000,192.149286,166.250086,179.356202,160.985802,32.000000,155.681990,68.948405,64.824013,92.032750,69.428117,46.141249,54.139241,0.000000,53.426057,18.772152,0.000000,47.595157,29.509957,36.463990,59.485128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.360430,70.059141,139.188254,152.863600,98.014436,95.520738,29.062594,14.164440,138.503908,1.135585,69.599024,23.094718,151.299740,139.393454,149.354323,139.016229,80.442865,137.427920,-0.000519,0.029864,32.000000,-235.842936,139.117212,-0.024576,24.210036,0.699255,445003.442451,0.972176,30.319140,18.782770,2.816040,0.071677,0.031257,177.426371,32.000000,191.715433,194.051587,181.035654,161.037432,32.000000,155.769410,68.928208,64.754032,92.045257,69.428117,46.334826,54.139241,0.000000,53.910085,18.772152,0.000000,47.604889,29.062594,36.589815,59.475263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.855515,70.056389,139.326483,152.865556,98.029728,95.523336,29.284570,14.157590,138.569788,1.135432,69.662116,23.013634,151.346064,139.314013,149.307948,138.979554,80.396986,137.317086,-0.000520,0.029852,32.000000,-235.849786,139.118194,-0.024592,24.201486,0.685711,444643.990377,0.968602,29.420743,18.876606,2.763842,0.070694,0.023441,177.541813,32.000000,191.742757,263.086442,181.283709,160.205979,32.000000,156.338973,68.939045,64.816277,92.064286,69.428117,46.358646,54.139241,0.000000,53.712013,18.772152,0.000000,47.615245,29.284570,36.589522,59.493802,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.958102,70.076206,139.255436,152.865276,98.037475,95.519580,28.883871,14.162157,138.554088,1.135330,69.807560,23.071480,151.274970,139.381546,149.263685,138.873458,80.469059,137.370299,-0.000520,0.029874,32.000000,-235.844564,138.978528,-0.024487,24.209065,0.694391,445003.184387,0.971902,29.938218,18.869282,2.794605,0.073934,0.026076,176.556931,32.000000,192.620923,156.647629,176.997005,160.246037,32.000000,156.569104,68.908152,64.834081,92.083242,69.428117,46.313820,54.139241,0.000000,53.648279,18.772152,0.000000,47.625218,28.883871,36.591869,59.489750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.515342,70.076206,139.237701,152.865276,98.061227,95.518281,29.291381,14.160159,138.544572,1.135319,69.711156,23.069320,151.267973,139.376612,149.316774,138.901611,80.444513,137.392134,-0.000519,0.029864,32.000000,-235.848201,139.043588,-0.024324,24.249401,0.691790,444846.753791,0.959912,29.862911,18.814513,2.788967,0.085274,0.028465,176.565485,32.000000,192.785824,166.848918,176.992231,160.820695,32.000000,155.706852,68.925835,64.858529,92.069533,69.428117,46.343883,54.139241,0.000000,53.627417,18.772152,0.000000,47.655977,29.291381,36.495832,59.483898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.573084,70.085564,139.276482,152.871701,98.081187,95.519504,29.458273,14.157876,138.444717,1.135131,69.636135,23.094326,151.262924,139.317724,149.338340,138.910737,80.437547,137.252892,-0.000519,0.029867,32.000000,-235.849828,139.081279,-0.024270,24.274631,0.691790,444846.753791,0.959912,29.862911,18.814513,2.788967,0.074761,0.032286,177.169221,32.000000,192.281822,217.323882,179.351107,160.929493,32.000000,155.296563,68.907427,64.833352,92.072768,69.428117,46.318473,54.139241,0.000000,53.387084,18.772152,0.000000,47.678219,29.458273,36.591796,59.488412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.717040,70.092170,139.179009,152.866673,98.078402,95.519484,28.710675,14.157162,138.529481,1.134941,69.648288,23.035622,151.323240,139.342458,149.385107,138.867323,80.461923,137.195534,-0.000518,0.029877,32.000000,-235.850050,138.920017,-0.024258,24.300122,0.697847,445101.340315,0.978950,30.310803,18.857782,2.812011,0.079854,0.028522,177.502769,32.000000,191.837117,234.860530,181.261771,161.042820,32.000000,155.920283,68.925271,64.822476,92.111385,69.428117,46.393245,54.139241,0.000000,53.839450,18.772152,0.000000,47.692430,28.710675,36.552471,59.492209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.803987,70.099326,139.129362,152.863600,98.069989,95.518167,29.324411,14.156448,138.583192,1.134865,69.727262,23.145041,151.326732,139.246152,149.339539,138.924630,80.428561,137.221591,-0.000518,0.029883,32.000000,-235.852567,139.120152,-0.024289,24.325325,0.696446,445097.930087,0.972204,30.260151,18.797891,2.809518,0.078745,0.026404,177.681653,32.000000,191.587594,233.976061,181.410139,160.234569,32.000000,156.333308,68.925356,64.804191,92.114859,69.428117,46.364809,54.139241,0.000000,53.676874,18.772152,0.000000,47.714139,29.324411,36.430755,59.497814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.890238,70.099326,139.049290,152.863600,98.087807,95.521985,29.517618,14.158874,138.496054,1.134813,69.788695,23.017192,151.353030,139.335851,149.251023,138.843448,80.420386,137.312984,-0.000518,0.029864,32.000000,-235.849321,139.022562,-0.024280,24.331357,0.690721,445001.619389,0.971729,30.034473,18.791841,2.793539,0.072465,0.031200,177.124860,32.000000,192.334102,216.635756,178.609040,159.940843,32.000000,156.549395,68.937116,64.827699,92.092636,69.428117,46.362871,54.139241,0.000000,53.708299,18.772152,0.000000,47.737173,29.517618,36.582552,59.490232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.523889,70.100427,139.159702,152.864438,98.142391,95.521963,28.858192,14.158018,138.517262,1.134845,69.795976,23.067341,151.282908,139.325370,149.253383,138.912835,80.457131,137.347224,-0.000518,0.029896,32.000000,-235.848047,138.957584,-0.024236,24.315569,0.690721,445001.619389,0.971729,30.034473,18.791841,2.793539,0.075954,0.025935,176.671299,32.000000,192.633690,253.735935,176.801194,160.322772,32.000000,156.723883,68.944679,64.854504,92.090479,69.428117,46.410341,54.139241,0.000000,53.692841,18.772152,0.000000,47.754797,28.858192,36.441320,59.492002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.637839,70.092721,139.181215,152.863042,98.170715,95.519459,29.064364,14.162442,138.573332,1.134876,69.728053,23.059095,151.278656,139.272700,149.305040,138.925571,80.479754,137.211098,-0.000518,0.029903,32.000000,-235.847720,138.990234,-0.024225,24.299572,0.688863,444989.070131,0.963588,29.945251,18.843911,2.787104,0.075098,0.025466,176.372925,32.000000,192.756338,163.974242,177.073711,161.002698,32.000000,155.774923,68.967860,64.824359,92.049713,69.428117,46.401491,54.139241,0.000000,53.866832,18.772152,0.000000,47.771477,29.064364,36.545575,59.480850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.223416,70.094647,139.289524,152.870305,98.159977,95.508025,29.617856,14.156163,138.586666,1.134878,69.583620,23.048593,151.303740,139.325799,149.356812,138.899734,80.465253,137.188658,-0.000517,0.029923,32.000000,-235.850393,139.121824,-0.024251,24.206233,0.694266,444995.374727,0.983997,30.200072,18.735607,2.803934,0.077036,0.033197,177.110236,32.000000,192.149689,281.185609,179.564131,161.132428,32.000000,155.347933,68.960839,64.851121,92.032974,69.428117,46.409599,54.139241,0.000000,53.734639,18.772152,0.000000,47.779410,29.617856,36.614173,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.608983,70.094647,139.181101,152.870305,98.163970,95.501724,29.205087,14.160730,138.556584,1.134865,69.608429,23.096530,151.333949,139.251412,149.383290,138.895663,80.462869,137.395317,-0.000518,0.029954,32.000000,-235.846974,139.043017,-0.024271,24.183390,0.688376,444657.884064,0.953231,29.597022,18.739326,2.773398,0.070512,0.031461,177.583896,32.000000,191.786283,304.899248,181.140759,161.177277,32.000000,155.953808,68.988097,64.844279,92.058528,69.428117,46.483476,54.139241,0.000000,53.467831,18.772152,0.000000,47.796890,29.205087,36.432809,59.494107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.589560,70.100703,139.303608,152.871143,98.165878,95.503014,28.969253,14.154879,138.446623,1.134834,69.702676,23.051857,151.377964,139.268073,149.375682,138.867484,80.490995,137.235530,-0.000519,0.029957,32.000000,-235.859382,139.106019,-0.024257,24.147120,0.697925,444963.366432,0.979699,30.231952,18.840955,2.805562,0.075657,0.040010,177.521985,32.000000,191.756218,193.648138,181.156480,160.341724,32.000000,156.359694,68.985605,64.893542,92.068897,69.428117,46.377245,54.139241,0.000000,53.748162,18.772152,0.000000,47.818811,28.969253,36.726719,59.481164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.855274,70.090794,139.216113,152.874774,98.149742,95.506813,29.648883,14.162299,138.493105,1.134840,69.728370,23.008759,151.322616,139.300941,149.287103,138.911412,80.455071,137.377624,-0.000520,0.029957,32.000000,-235.844421,139.118987,-0.024236,24.169517,0.697925,444963.366432,0.979699,30.231952,18.840955,2.805562,0.081028,0.030701,176.899327,32.000000,192.353748,266.298711,178.540614,160.030712,32.000000,156.445884,68.943700,64.875229,92.035463,69.428117,46.521465,54.139241,0.000000,53.836508,18.772152,0.000000,47.835537,29.648883,36.512413,59.479925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.913970,70.090794,139.306684,152.884830,98.157062,95.509572,29.039916,14.158446,138.415215,1.134745,69.734552,23.054937,151.264751,139.287790,149.307078,138.839271,80.430892,137.323329,-0.000520,0.029938,32.000000,-235.853028,139.088539,-0.024246,24.164665,0.694711,444864.303091,0.959882,29.972871,18.840260,2.792405,0.086476,0.026048,176.734226,32.000000,192.721980,192.164156,176.529092,160.262609,32.000000,156.674075,68.953052,64.865839,92.047192,69.428117,46.395037,54.139241,0.000000,53.654068,18.772152,0.000000,47.841017,29.039916,36.446309,59.490891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.661425,70.090794,139.039628,152.884830,98.166551,95.509606,29.015736,14.161015,138.483159,1.134521,69.636882,23.017384,151.243094,139.310586,149.346612,138.998951,80.444437,137.339937,-0.000519,0.029959,32.000000,-235.843083,139.019807,-0.024514,24.162619,0.694415,444888.880774,0.978783,29.912188,18.838373,2.790936,0.078368,0.034122,176.370266,32.000000,192.801928,191.787201,177.094807,160.990670,32.000000,155.701243,68.967563,64.874995,92.058537,69.428117,46.554432,54.139241,0.000000,53.643888,18.772152,0.000000,47.856096,29.015736,36.779690,59.476257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.311139,70.091895,139.251963,152.887344,98.143186,95.508337,29.771720,14.160159,138.528555,1.134524,69.523682,23.123249,151.283872,139.359321,149.350970,138.951157,80.467144,137.297454,-0.000520,0.029955,32.000000,-235.850168,139.125820,-0.024511,24.233036,0.694415,444888.880774,0.978783,29.912188,18.838373,2.790936,0.075259,0.029892,177.044587,32.000000,192.058520,214.401484,179.771311,161.071985,32.000000,155.351783,68.986033,64.921108,92.064770,69.428117,46.508163,54.139241,0.000000,53.359316,18.772152,0.000000,47.872304,29.771720,36.595831,59.479768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.508080,70.082537,139.293847,152.882595,98.140469,95.509600,28.964876,14.156306,138.513425,1.134373,69.542478,23.063030,151.350328,139.365745,149.373083,138.891402,80.401816,137.292295,-0.000521,0.029980,32.000000,-235.849923,139.110056,-0.024483,24.266028,0.686087,444607.187654,0.946497,29.504106,18.789696,2.767816,0.074405,0.032013,177.713736,32.000000,191.774453,177.319823,181.323824,160.920782,32.000000,156.039405,68.976534,64.878164,92.070266,69.428117,46.554451,54.139241,0.000000,53.396885,18.772152,0.000000,47.887567,28.964876,36.530828,59.490350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.697546,70.062169,139.069327,152.878126,98.169141,95.519764,29.548784,14.159731,138.542019,1.134326,69.643171,23.001805,151.313142,139.397880,149.373843,138.936713,80.419953,137.282008,-0.000523,0.029935,32.000000,-235.846334,139.050339,-0.024436,24.317038,0.697700,445148.418301,0.990069,30.324686,18.852547,2.813558,0.078288,0.029835,177.655760,32.000000,191.772590,321.090295,180.859238,160.318723,32.000000,156.315833,68.961162,64.911144,92.066730,69.428117,46.530681,54.139241,0.000000,53.581618,18.772152,0.000000,47.896778,29.548784,36.406177,59.488737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.367522,70.065196,139.206075,152.872539,98.159813,95.522284,28.882999,14.161729,138.490083,1.134262,69.743419,23.028656,151.341736,139.340010,149.301326,138.950119,80.450773,137.324816,-0.000524,0.029967,32.000000,-235.845811,139.011058,-0.024449,24.337888,0.697700,445148.418301,0.990069,30.324686,18.852547,2.813558,0.080592,0.028784,176.745152,32.000000,192.339306,297.004048,178.550376,159.973302,32.000000,156.523065,68.952586,64.916303,92.077732,69.428117,46.593894,54.139241,0.000000,53.392258,18.772152,0.000000,47.887370,28.882999,36.563550,59.478863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.925263,70.065196,139.103556,152.872539,98.160562,95.519725,29.347083,14.161871,138.501012,1.134144,69.780483,23.011742,151.278932,139.361849,149.367319,138.905443,80.482297,137.400866,-0.000525,0.029985,32.000000,-235.853373,139.105669,-0.024447,24.344182,0.692224,445024.104006,0.986615,30.106698,18.829881,2.798283,0.074498,0.024870,176.699958,32.000000,192.838783,124.153825,176.637305,160.403756,32.000000,156.448025,68.961930,64.949904,92.078916,69.428117,46.580637,54.139241,0.000000,53.935306,18.772152,0.000000,47.900964,29.347083,36.591723,59.479001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.822146,70.076481,139.226924,152.875612,98.144236,95.517124,29.466991,14.156020,138.522619,1.133939,69.672291,23.060958,151.300105,139.317663,149.358113,138.898288,80.469393,137.344410,-0.000524,0.029985,32.000000,-235.853487,138.967823,-0.024394,24.348168,0.697458,445173.345884,0.996043,30.453666,18.819207,2.819791,0.074555,0.022176,176.599072,32.000000,192.802762,262.115904,177.072708,161.086625,32.000000,155.708153,68.955198,64.937295,92.068607,69.428117,46.668669,54.139241,0.000000,53.821330,18.772152,0.000000,47.923350,29.466991,36.606616,59.487134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
