OSU 80 Ton Compressor Load Stand
49.750509,70.091895,139.315602,152.885947,98.153184,95.514581,28.842312,14.161586,138.536193,1.133791,69.580078,22.985954,151.309494,139.336279,149.370948,138.923737,80.453127,137.322714,-0.000525,0.029969,32.000000,-235.849232,139.145684,-0.024397,24.316120,0.688149,444806.867790,0.968340,29.874923,18.824191,2.786236,0.076566,0.025348,177.030077,32.000000,192.051438,-25.906900,179.841296,161.246968,32.000000,155.231041,68.948860,64.912559,92.054576,69.428117,46.625012,54.139241,0.000000,53.671262,18.772152,0.000000,47.936053,28.842312,36.541173,59.485373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.654423,70.094923,139.127738,152.891534,98.181621,95.508362,29.191860,14.161586,138.565775,1.133426,69.568736,22.991152,151.382855,139.295660,149.452092,138.970675,80.467260,137.361402,-0.000526,0.029976,32.000000,-235.846938,139.020378,-0.024412,24.289842,0.690228,444886.350490,0.966577,29.992833,18.809994,2.794479,0.077499,0.029465,177.682553,32.000000,191.908851,221.734146,181.384342,161.005804,32.000000,155.954480,68.976420,64.939834,92.113416,69.428117,46.556122,54.139241,0.000000,53.558149,18.772152,0.000000,47.966249,29.191860,36.689228,59.470189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.375119,70.094923,139.164036,152.891534,98.189389,95.504391,29.255759,14.160016,138.455519,1.133359,69.704917,23.032304,151.388515,139.428996,149.380174,138.795696,80.418640,137.347263,-0.000525,0.029979,32.000000,-235.845393,139.043609,-0.024451,24.299309,0.692683,444961.248167,0.989073,30.082420,18.815843,2.800285,0.077546,0.022528,177.739645,32.000000,191.801300,326.140598,180.966413,160.341910,32.000000,156.508651,68.971400,64.931033,92.099002,69.428117,46.620788,54.139241,0.000000,53.768593,18.772152,0.000000,47.984780,29.255759,36.690622,59.486327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.964670,70.069600,139.227826,152.890696,98.201986,95.504354,28.931575,14.159873,138.612113,1.133392,69.741442,22.962800,151.344327,139.369965,149.324464,138.812829,80.432006,137.382380,-0.000527,0.029966,32.000000,-235.847175,139.091598,-0.024434,24.299283,0.693957,444962.121215,0.979235,30.185066,18.820284,2.801920,0.085366,0.021904,176.766699,32.000000,192.375998,196.949349,178.287786,160.105576,32.000000,156.650507,68.973702,64.935851,92.080646,69.428117,46.732154,54.139241,0.000000,53.864148,18.772152,0.000000,47.974610,28.931575,36.547042,59.481617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.674382,70.063820,139.149322,152.901032,98.217061,95.501785,29.627157,14.160302,138.535889,1.133410,69.708573,23.031777,151.288798,139.410685,149.356669,138.933861,80.471451,137.310656,-0.000527,0.029968,32.000000,-235.848714,139.086152,-0.024421,24.231830,0.682792,444646.799569,0.961823,29.441450,18.862117,2.762555,0.079380,0.026571,176.697564,32.000000,192.864023,194.630244,176.487422,160.350426,32.000000,156.315941,68.966084,64.942390,92.108655,69.428117,46.687366,54.139241,0.000000,53.581816,18.772152,0.000000,47.986170,29.627157,36.564503,59.482256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.835343,70.055013,139.209965,152.905222,98.206364,95.496745,29.309807,14.162299,138.553904,1.133591,69.629430,22.921855,151.296066,139.473203,149.374604,138.842635,80.482106,137.318204,-0.000527,0.030003,32.000000,-235.842290,139.079666,-0.024468,24.196765,0.695305,444874.159885,0.964283,30.133258,18.791728,2.801229,0.073193,0.022404,176.554278,32.000000,192.867044,150.360813,177.226750,161.015308,32.000000,155.820092,68.956177,64.940784,92.054461,69.428117,46.725768,54.139241,0.000000,53.767257,18.772152,0.000000,47.991170,29.309807,36.560321,59.492750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.759644,70.055013,138.992787,152.905222,98.180407,95.494281,28.804866,14.156591,138.539043,1.133558,69.521640,22.924431,151.315476,139.286750,149.436280,138.958998,80.496667,137.344981,-0.000528,0.029989,32.000000,-235.853080,139.095005,-0.024498,24.219503,0.694065,444734.608731,0.971220,29.957709,18.784699,2.793398,0.079927,0.030619,177.093086,32.000000,191.978294,137.043700,179.878795,161.337001,32.000000,155.568043,68.984075,64.935421,92.035263,69.428117,46.713690,54.139241,0.000000,53.661909,18.772152,0.000000,47.992261,28.804866,36.494658,59.488393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.523453,70.050884,139.210060,152.899356,98.181031,95.491710,29.298261,14.155878,138.542089,1.133380,69.580139,22.980246,151.394323,139.354876,149.451797,138.903523,80.438025,137.295948,-0.000530,0.029988,32.000000,-235.853138,139.085970,-0.024515,24.183652,0.693505,444737.624475,0.989858,30.036076,18.782993,2.793283,0.075923,0.026455,177.565170,32.000000,191.988186,307.053493,181.542586,160.941285,32.000000,155.783471,69.012656,64.916968,92.084564,69.428117,46.769048,54.139241,0.000000,53.546833,18.772152,0.000000,47.997169,29.298261,36.458414,59.492553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.374714,70.064646,139.172868,152.904104,98.183538,95.497972,29.376110,14.159873,138.596260,1.133192,69.625591,22.993176,151.374278,139.441414,149.370086,138.959183,80.400427,137.254726,-0.000532,0.029976,32.000000,-235.851273,139.210214,-0.024536,24.201355,0.699237,444952.142583,0.978210,30.277049,18.818091,2.810993,0.075144,0.031782,177.767220,32.000000,191.838861,151.291867,180.756546,160.210969,32.000000,156.382499,68.969937,64.919962,92.060806,69.428117,46.745497,54.139241,0.000000,53.833746,18.772152,0.000000,48.005621,29.376110,36.563770,59.485728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.743141,70.039324,139.207588,152.900194,98.205787,95.496720,28.845156,14.158446,138.557732,1.133161,69.652374,22.961535,151.361037,139.423511,149.329424,138.953682,80.473771,137.374913,-0.000532,0.029955,32.000000,-235.847618,139.101429,-0.024334,24.199100,0.685502,444611.812197,0.957753,29.411589,18.835893,2.762753,0.077431,0.024582,176.620059,32.000000,192.473961,199.924892,178.218106,160.278062,32.000000,156.650323,68.973718,64.910820,92.042190,69.428117,46.850075,54.139241,0.000000,53.643475,18.772152,0.000000,48.029691,28.845156,36.592603,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.699750,70.039324,139.143554,152.900194,98.214307,95.492918,29.559533,14.154165,138.564238,1.132961,69.688056,22.918107,151.294447,139.367519,149.371079,138.962113,80.451053,137.490614,-0.000532,0.029952,32.000000,-235.853047,139.080342,-0.024306,24.204056,0.695386,444780.100391,0.988819,30.037483,18.820259,2.798528,0.076681,0.021594,176.498078,32.000000,192.822568,181.753725,176.644169,160.468648,32.000000,156.023734,68.983070,64.950273,92.059404,69.428117,46.771384,54.139241,0.000000,53.701182,18.772152,0.000000,48.013091,29.559533,36.592456,59.492828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.800522,70.031617,139.221681,152.897959,98.212535,95.495517,29.235294,14.163441,138.532818,1.132882,69.558077,22.917636,151.342362,139.388866,149.389821,138.930807,80.511576,137.422351,-0.000533,0.029952,32.000000,-235.845246,139.079992,-0.024318,24.232538,0.695574,444827.958661,0.965802,30.082456,18.898498,2.799683,0.075578,0.026092,176.737146,32.000000,192.941782,148.507453,177.306655,160.975819,32.000000,155.715787,68.980691,64.962911,92.041080,69.428117,46.832245,54.139241,0.000000,53.467442,18.772152,0.000000,48.011729,29.235294,36.586220,59.488265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.921989,70.040700,139.399520,152.902149,98.189138,95.496720,29.396244,14.160302,138.520853,1.132630,69.538932,22.910111,151.385451,139.273169,149.447848,138.851557,80.498693,137.373341,-0.000532,0.029966,32.000000,-235.848222,139.064778,-0.024356,24.235895,0.693588,444666.638887,0.974367,29.970350,18.805222,2.795587,0.074921,0.022456,177.101577,32.000000,192.034723,236.803573,179.970556,161.350382,32.000000,155.600397,69.001280,64.956466,92.053846,69.428117,46.800356,54.139241,0.000000,53.747489,18.772152,0.000000,48.028033,29.396244,36.548876,59.489229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.988572,70.070151,139.168807,152.908295,98.178150,95.497978,28.934737,14.160730,138.575379,1.132616,69.547283,22.884062,151.341912,139.337543,149.400782,138.911146,80.442247,137.367076,-0.000532,0.029951,32.000000,-235.848449,139.132754,-0.024380,24.225850,0.695400,444782.334970,0.992571,30.140072,18.769506,2.803279,0.078103,0.027607,177.453190,32.000000,191.832345,223.878208,181.681163,160.733028,32.000000,155.824672,68.989754,64.941127,92.043838,69.428117,46.918263,54.139241,0.000000,53.590742,18.772152,0.000000,48.034793,28.934737,36.580644,59.488009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.324169,70.059967,139.365951,152.908574,98.184716,95.498669,29.371613,14.161158,138.500299,1.132831,69.659972,22.832997,151.389253,139.413173,149.390803,138.908966,80.452229,137.374523,-0.000532,0.029937,32.000000,-235.846546,139.082929,-0.024373,24.291048,0.695400,444782.334970,0.992571,30.140072,18.769506,2.803279,0.066694,0.025557,177.714111,32.000000,191.946351,202.146904,180.717998,160.320989,32.000000,156.515968,68.970546,64.934767,92.057329,69.428117,46.885776,54.139241,0.000000,53.727749,18.772152,0.000000,48.074977,29.371613,36.596932,59.488167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.305047,70.059967,139.126365,152.908574,98.182559,95.501875,29.360303,14.161443,138.512679,1.133250,69.710619,22.929771,151.385915,139.413947,149.356647,138.918053,80.462011,137.318817,-0.000533,0.029940,32.000000,-235.849539,139.098715,-0.024406,24.256325,0.690711,444749.721463,0.980572,29.814498,18.848021,2.784012,0.077070,0.044649,176.697921,32.000000,192.483856,214.370239,177.983003,160.309329,32.000000,156.762861,68.973954,64.972004,92.034627,69.428117,46.942239,54.139241,0.000000,53.347338,18.772152,0.000000,48.075634,29.360303,36.581304,59.490832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.259664,70.075380,139.366463,152.913323,98.192286,95.501898,28.788183,14.161300,138.518256,1.133688,69.776587,22.965689,151.290816,139.471062,149.392545,138.913999,80.491946,137.399968,-0.000533,0.029923,32.000000,-235.849518,139.199078,-0.024459,24.268939,0.684686,444543.783479,0.958945,29.458796,18.841614,2.769364,0.079511,0.030112,176.380241,32.000000,192.734464,228.755483,176.495110,160.606823,32.000000,155.930212,68.995298,64.989693,92.060533,69.428117,46.875418,54.139241,0.000000,53.785143,18.772152,0.000000,48.101381,28.788183,36.571767,59.480672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.799394,70.098776,139.170332,152.925893,98.211041,95.501950,29.369132,14.162870,138.598439,1.134011,69.578920,22.875644,151.332576,139.379976,149.395607,138.964951,80.536390,137.486750,-0.000532,0.029902,32.000000,-235.850571,139.099163,-0.024455,24.313157,0.684804,444550.406101,0.959744,29.478434,18.805087,2.765654,0.080428,0.024501,176.647018,32.000000,192.865965,153.296490,177.620412,161.011189,32.000000,155.608128,68.979947,64.972182,92.006522,69.428117,46.979251,54.139241,0.000000,53.369734,18.772152,0.000000,48.113900,29.369132,36.592750,59.488609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.904986,70.080059,139.281207,152.923100,98.189087,95.498124,29.403095,14.155592,138.565829,1.134287,69.507344,22.862518,151.376014,139.443821,149.437247,139.106146,80.537778,137.291092,-0.000532,0.029891,32.000000,-235.851292,139.107222,-0.024505,24.334636,0.686349,444540.385873,0.979821,29.540482,18.814109,2.772929,0.081510,0.021695,177.288593,32.000000,191.971553,248.921508,179.979753,161.254153,32.000000,155.591674,68.980561,64.974469,91.989690,69.428117,46.946835,54.139241,0.000000,53.618944,18.772152,0.000000,48.152973,29.403095,36.449830,59.489209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.580840,70.080059,139.116113,152.923100,98.173911,95.494300,28.829401,14.154879,138.543378,1.134389,69.570749,22.843612,151.403519,139.380304,149.461395,138.949299,80.470900,137.319762,-0.000533,0.029874,32.000000,-235.853317,139.121845,-0.024463,24.331436,0.689477,444633.639195,0.966741,29.910740,18.716007,2.790928,0.067041,0.024049,177.482757,32.000000,191.715227,194.979210,181.814611,160.766932,32.000000,155.930900,69.004445,64.972586,91.979091,69.428117,46.978163,54.139241,0.000000,53.564948,18.772152,0.000000,48.149172,28.829401,36.429141,59.487527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.228726,70.071252,139.174499,152.919189,98.185949,95.491686,29.321493,14.165439,138.591692,1.134523,69.689946,22.866842,151.408838,139.416801,149.401688,138.987403,80.536528,137.392027,-0.000533,0.029892,32.000000,-235.842593,139.098142,-0.024456,24.335685,0.693712,444910.105864,0.992966,30.246591,18.796651,2.805844,0.080289,0.026611,177.734348,32.000000,191.969241,278.497192,180.570724,160.355109,32.000000,156.562676,69.017331,64.955062,91.960951,69.428117,47.015692,54.139241,0.000000,53.782625,18.772152,0.000000,48.153448,29.321493,36.520116,59.493684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.643647,70.085014,139.037062,152.925893,98.189435,95.491650,29.290314,14.154023,138.557721,1.134805,69.750958,22.880116,151.357479,139.372107,149.382154,138.978757,80.513180,137.307642,-0.000533,0.029880,32.000000,-235.852862,139.106957,-0.024650,24.321759,0.693712,444910.105864,0.992966,30.246591,18.796651,2.805844,0.083380,0.023683,176.836697,32.000000,192.485594,188.614244,177.848681,160.173067,32.000000,156.787685,69.022999,64.966601,91.921319,69.428117,46.964788,54.139241,0.000000,53.383495,18.772152,0.000000,48.165282,29.290314,36.588054,59.474182,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.560326,70.087216,139.207454,152.916675,98.182516,95.487812,28.635991,14.156591,138.623704,1.134875,69.689005,22.821121,151.304666,139.380059,149.395396,139.009521,80.575338,137.385791,-0.000532,0.029880,32.000000,-235.852096,139.030884,-0.024692,24.304554,0.692630,444793.758156,0.975979,30.186338,18.748552,2.800702,0.075148,0.025888,176.450421,32.000000,192.680322,173.714063,176.484209,160.534833,32.000000,156.144224,69.032477,64.993240,91.934140,69.428117,47.079881,54.139241,0.000000,53.529432,18.772152,0.000000,48.192735,28.635991,36.759954,59.482266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.446911,70.087216,139.180943,152.916675,98.166569,95.486567,29.408134,14.159588,138.582736,1.134978,69.554470,22.873174,151.297231,139.261853,149.427881,138.956290,80.573552,137.291007,-0.000531,0.029877,32.000000,-235.849591,139.132265,-0.024685,24.311295,0.695213,444711.883638,1.000073,30.275057,18.723914,2.808849,0.083190,0.019372,176.778702,32.000000,192.857333,157.411108,177.820631,161.177440,32.000000,155.567061,69.049263,64.982139,91.901229,69.428117,47.008101,54.139241,0.000000,53.763993,18.772152,0.000000,48.209232,29.408134,36.437578,59.495080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.523774,70.069876,139.137400,152.913323,98.162355,95.485427,29.117678,14.159445,138.583247,1.135207,69.514353,22.921762,151.371352,139.351919,149.450450,139.047904,80.512372,137.383095,-0.000532,0.029864,32.000000,-235.847931,139.013506,-0.024651,24.261806,0.681307,444234.921355,0.955156,29.360116,18.680192,2.758959,0.080230,0.026427,177.454347,32.000000,192.047617,311.065396,180.016073,161.261071,32.000000,155.590695,69.048157,64.961826,91.890183,69.428117,47.120741,54.139241,0.000000,53.832814,18.772152,0.000000,48.205958,29.117678,36.796271,59.477840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.514087,70.071527,139.383770,152.918909,98.155836,95.481759,28.761537,14.162870,138.595661,1.135401,69.575940,22.959137,151.384690,139.410644,149.473709,139.070398,80.516218,137.347832,-0.000531,0.029840,32.000000,-235.846637,139.122658,-0.024644,24.238544,0.681282,444279.515617,0.963028,29.264034,18.785585,2.753900,0.072499,0.024793,177.552524,32.000000,191.726844,237.075800,181.688531,160.752953,32.000000,156.006384,69.047805,64.935591,91.913397,69.428117,47.012064,54.139241,0.000000,53.199387,18.772152,0.000000,48.217563,28.761537,36.719749,59.480122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.855843,70.064371,139.214624,152.921703,98.140782,95.483047,29.448162,14.164868,138.596678,1.135575,69.611943,22.805682,151.397114,139.384584,149.400966,138.972490,80.490950,137.435531,-0.000532,0.029811,32.000000,-235.847098,139.151251,-0.024642,24.182498,0.698615,444795.620884,0.996618,30.307430,18.764812,2.815033,0.079700,0.027250,177.737962,32.000000,191.953575,180.717553,180.318047,160.252075,32.000000,156.464162,69.021113,64.940912,91.895733,69.428117,47.106000,54.139241,0.000000,53.332695,18.772152,0.000000,48.231043,29.448162,36.436331,59.492710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.278322,70.064371,139.404080,152.921703,98.122767,95.481764,29.150255,14.162157,138.586285,1.135827,69.730204,22.849428,151.366818,139.446797,149.376681,138.957392,80.522051,137.453062,-0.000532,0.029770,32.000000,-235.845547,139.118681,-0.024673,24.150712,0.694103,444657.082136,0.966108,29.945860,18.832173,2.792343,0.075011,0.022254,176.960937,32.000000,192.612468,224.116969,177.732475,160.014601,32.000000,156.723815,69.026992,64.954751,91.905805,69.428117,47.087315,54.139241,0.000000,53.569674,18.772152,0.000000,48.235197,29.150255,36.596125,59.485747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.950301,70.064646,139.202325,152.920586,98.112239,95.476593,29.577411,14.157733,138.601147,1.136005,69.601616,22.704170,151.353712,139.434543,149.454828,139.105679,80.515515,137.387586,-0.000532,0.029748,32.000000,-235.847840,139.125515,-0.024633,24.168599,0.689435,444369.769905,0.967028,29.510297,18.809484,2.772648,0.071241,0.024422,176.699982,32.000000,192.770206,213.623695,178.039585,161.114714,32.000000,155.616228,69.010981,64.947429,91.881959,69.428117,47.133021,54.139241,0.000000,53.792449,18.772152,0.000000,48.249749,29.577411,36.594364,59.487468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.782412,70.069876,139.198463,152.921982,98.127269,95.470249,28.946732,14.155592,138.529872,1.135976,69.543067,22.744101,151.344547,139.354591,149.474927,139.022212,80.495017,137.369774,-0.000532,0.029746,32.000000,-235.856209,139.166612,-0.024606,24.208567,0.689435,444369.769905,0.967028,29.510297,18.809484,2.772648,0.079753,0.028953,177.460875,32.000000,192.049516,191.779047,180.242360,161.237097,32.000000,155.642545,69.006348,64.908959,91.879118,69.428117,47.198706,54.139241,0.000000,53.581148,18.772152,0.000000,48.265842,28.946732,36.442493,59.487645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.777437,70.072077,139.267674,152.930921,98.136129,95.466510,28.815336,14.157305,138.615428,1.136153,69.514493,22.726808,151.397931,139.414213,149.469486,138.907232,80.519887,137.414582,-0.000533,0.029729,32.000000,-235.851383,139.194103,-0.024582,24.240301,0.694329,444635.319715,0.984305,30.027359,18.796547,2.796137,0.079152,0.018223,177.604294,32.000000,191.681219,83.446346,181.692226,160.762739,32.000000,156.175612,69.006221,64.886706,91.883848,69.428117,47.153006,54.139241,0.000000,53.597635,18.772152,0.000000,48.277448,28.815336,36.620483,59.480151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.703902,70.043728,139.244990,152.937067,98.142870,95.467833,29.532642,14.161300,138.626615,1.136197,69.624586,22.806500,151.414118,139.530114,149.452243,139.080563,80.525235,137.512931,-0.000533,0.029709,32.000000,-235.845748,139.146704,-0.024646,24.314337,0.694329,444635.319715,0.984305,30.027359,18.796547,2.796137,0.081295,0.022630,177.416015,32.000000,191.931422,144.440883,180.239938,160.227740,32.000000,156.375921,69.000264,64.909108,91.908949,69.428117,47.250998,54.139241,0.000000,53.579875,18.772152,0.000000,48.291552,29.532642,36.465751,59.490989,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.746108,70.043728,139.315521,152.937067,98.141661,95.469110,29.014480,14.157447,138.595632,1.136338,69.666792,22.696900,151.390021,139.515005,149.387009,138.954150,80.545472,137.534380,-0.000533,0.029719,32.000000,-235.850256,139.143504,-0.024684,24.299414,0.693815,444578.882509,0.988868,30.034712,18.793183,2.797807,0.076056,0.028565,176.893630,32.000000,192.555310,146.949304,177.792136,160.074916,32.000000,156.709965,69.004207,64.947301,91.907083,69.428117,47.206711,54.139241,0.000000,53.648141,18.772152,0.000000,48.272918,29.014480,36.597519,59.477201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.836517,70.046205,139.126429,152.942933,98.126306,95.472848,28.887375,14.161015,138.577135,1.136766,69.675881,22.798905,151.309502,139.365886,149.425728,139.045889,80.561063,137.482772,-0.000533,0.029693,32.000000,-235.848328,139.089476,-0.024603,24.352391,0.692677,444580.450855,0.966350,30.082554,18.835022,2.801490,0.067879,0.026674,176.626734,32.000000,192.676573,237.265891,176.239681,160.775754,32.000000,156.056112,69.034033,64.919664,91.928138,69.428117,47.240173,54.139241,0.000000,53.510100,18.772152,0.000000,48.282718,28.887375,36.582992,59.485187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.886237,70.057214,139.374698,152.942653,98.119724,95.471649,29.446236,14.165724,138.611427,1.136913,69.524802,22.845036,151.297282,139.382830,149.459501,139.032181,80.563324,137.455323,-0.000531,0.029702,32.000000,-235.840996,139.143133,-0.024600,24.299126,0.689018,444471.053721,0.985129,29.947686,18.784725,2.791656,0.075044,0.022568,176.539543,32.000000,192.648272,224.283057,178.199932,161.120989,32.000000,155.652012,69.031456,64.941286,91.903267,69.428117,47.199782,54.139241,0.000000,53.569732,18.772152,0.000000,48.290392,29.446236,36.589595,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.403750,70.069325,139.311806,152.945167,98.097078,95.465393,29.142679,14.162585,138.568735,1.137245,69.473001,22.751744,151.388175,139.471857,149.479104,139.070764,80.561012,137.446144,-0.000533,0.029682,32.000000,-235.844299,139.219126,-0.024630,24.347382,0.690988,444447.729137,0.965397,29.907275,18.769296,2.793851,0.080217,0.025424,177.471624,32.000000,191.968746,181.254626,180.332276,161.173471,32.000000,155.530947,69.079868,64.900184,91.902603,69.428117,47.250396,54.139241,0.000000,53.686367,18.772152,0.000000,48.310561,29.142679,36.454966,59.493890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.511106,70.069325,139.301520,152.945167,98.075524,95.459087,28.841040,14.158446,138.668380,1.137590,69.541293,22.777981,151.470662,139.437703,149.497134,139.008769,80.535460,137.448372,-0.000533,0.029667,32.000000,-235.852536,139.214334,-0.024751,24.339015,0.681407,444161.848749,0.964500,29.386480,18.767203,2.763917,0.077850,0.026586,177.646094,32.000000,191.744293,174.463728,181.737095,160.721670,32.000000,156.408532,69.069652,64.921228,91.917021,69.428117,47.314902,54.139241,0.000000,53.239304,18.772152,0.000000,48.333138,28.841040,36.676389,59.486819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.187903,70.045654,139.404085,152.949637,98.090342,95.460344,29.512274,14.161300,138.650150,1.137682,69.554422,22.812023,151.425609,139.497326,149.442843,139.199863,80.529251,137.456286,-0.000533,0.029671,32.000000,-235.844764,139.144420,-0.024550,24.328656,0.695213,444655.427633,0.993695,30.308328,18.793824,2.813541,0.078211,0.024683,177.320484,32.000000,191.905985,195.257466,179.897949,160.260959,32.000000,156.422861,69.053557,64.907558,91.914936,69.428117,47.257995,54.139241,0.000000,53.195059,18.772152,0.000000,48.320408,29.512274,36.613586,59.481872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.630592,70.032993,139.417863,152.949358,98.087561,95.461604,29.181392,14.159588,138.608069,1.137801,69.660304,22.824930,151.375030,139.475549,149.413820,139.005673,80.543530,137.481672,-0.000534,0.029649,32.000000,-235.852542,139.064881,-0.024496,24.275444,0.685584,444282.083409,0.956783,29.584564,18.803831,2.777643,0.076176,0.030273,176.827467,32.000000,192.522760,192.631465,177.785764,160.150825,32.000000,156.680057,69.027259,64.932060,91.864713,69.428117,47.400539,54.139241,0.000000,53.337331,18.772152,0.000000,48.327991,29.181392,36.580644,59.485688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.407547,70.034920,139.433412,152.947402,98.077333,95.461573,29.452918,14.156448,138.628628,1.138235,69.612898,22.755841,151.344373,139.455770,149.466766,138.982487,80.598845,137.489470,-0.000534,0.029609,32.000000,-235.855681,139.164694,-0.024496,24.251001,0.695699,444543.952225,0.979465,30.147867,18.801731,2.809111,0.075497,0.027372,176.736399,32.000000,192.728684,158.870380,176.251115,160.789616,32.000000,156.000913,69.074285,64.926301,91.895862,69.428117,47.410961,54.139241,0.000000,53.314680,18.772152,0.000000,48.323031,29.452918,36.591649,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.697895,70.048957,139.356701,152.951034,98.097960,95.454165,28.797663,14.154736,138.620378,1.138555,69.473530,22.745519,151.337388,139.410177,149.461286,138.947690,80.571782,137.401566,-0.000534,0.029618,32.000000,-235.858213,139.180766,-0.024496,24.259996,0.699893,444563.552838,0.980881,30.376935,18.752347,2.821939,0.085077,0.027809,176.697878,32.000000,192.594613,166.965808,178.463455,161.132602,32.000000,155.893412,69.052930,64.937819,91.867119,69.428117,47.370385,54.139241,0.000000,53.148790,18.772152,0.000000,48.330697,28.797663,36.772353,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.880474,70.048957,139.306831,152.951034,98.093279,95.449177,29.361287,14.157733,138.549991,1.138866,69.454131,22.698160,151.401474,139.470594,149.448696,138.962584,80.539800,137.420724,-0.000533,0.029626,32.000000,-235.852758,139.175931,-0.024510,24.207780,0.694778,444441.112788,0.991015,30.094012,18.735040,2.804077,0.084839,0.023506,177.334080,32.000000,191.926790,177.305145,180.555488,161.227983,32.000000,155.597857,69.049980,64.880584,91.864267,69.428117,47.459145,54.139241,0.000000,53.602311,18.772152,0.000000,48.351651,29.361287,36.529287,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.036378,70.036296,139.249978,152.952430,98.086032,95.451683,29.499777,14.155592,138.466786,1.139137,69.504780,22.685461,151.450155,139.448878,149.477338,138.948220,80.509414,137.463474,-0.000534,0.029610,32.000000,-235.850309,139.161554,-0.024479,24.203663,0.693177,444378.341514,0.968063,29.904974,18.776216,2.792813,0.068926,0.031837,177.702848,32.000000,191.798779,183.270747,181.933932,160.517960,32.000000,156.275327,69.078354,64.903673,91.886454,69.428117,47.432393,54.139241,0.000000,53.602107,18.772152,0.000000,48.346815,29.499777,36.651077,59.490016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.535882,70.032718,139.348831,152.965001,98.072647,95.449114,28.731227,14.159160,138.555014,1.139382,69.574508,22.685293,151.434503,139.506930,149.439587,138.923592,80.557410,137.399297,-0.000534,0.029618,32.000000,-235.847561,139.196122,-0.024445,24.210744,0.690613,444346.501516,0.960240,29.731314,18.827117,2.782975,0.072573,0.029141,177.364781,32.000000,191.988764,186.657583,179.794888,160.335735,32.000000,156.701409,69.079079,64.912751,91.856571,69.428117,47.458507,54.139241,0.000000,53.404068,18.772152,0.000000,48.352843,28.731227,36.752030,59.480181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.394444,70.035470,139.189222,152.969750,98.090356,95.446588,29.333717,14.163441,138.608653,1.139817,69.645518,22.726772,151.395500,139.467820,149.434720,138.954276,80.577183,137.355096,-0.000534,0.029606,32.000000,-235.842624,139.069223,-0.024458,24.227922,0.698600,444510.223295,0.996753,30.245963,18.748323,2.813089,0.084098,0.018262,176.734226,32.000000,192.578395,116.557120,177.619142,160.187885,32.000000,156.535659,69.067948,64.933291,91.869215,69.428117,47.510824,54.139241,0.000000,53.227882,18.772152,0.000000,48.354811,29.333717,36.565897,59.499870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.628648,70.035470,139.356126,152.969750,98.124091,95.446580,29.452233,14.155021,138.549404,1.140082,69.596273,22.646880,151.339015,139.380120,149.468241,138.950746,80.574126,137.320557,-0.000535,0.029596,32.000000,-235.855797,139.119377,-0.024515,24.240432,0.699505,444541.509408,0.979307,30.395891,18.707334,2.817913,0.075175,0.030888,176.682225,32.000000,192.795720,208.755619,176.310300,160.797059,32.000000,155.912061,69.062188,64.923328,91.873884,69.428117,47.470427,54.139241,0.000000,53.770597,18.772152,0.000000,48.363216,29.452233,36.579690,59.482285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.971535,70.038498,139.345812,152.972264,98.118541,95.442777,28.732722,14.160444,138.639161,1.140054,69.499010,22.655064,151.367833,139.429424,149.467841,138.928136,80.620868,137.323532,-0.000537,0.029619,32.000000,-235.851030,139.045668,-0.024549,24.302483,0.696324,444420.734332,0.970353,30.152361,18.693809,2.807977,0.064944,0.028710,176.836998,32.000000,192.589096,133.824557,178.623435,161.244548,32.000000,155.841228,69.067983,64.944597,91.853284,69.428117,47.559417,54.139241,0.000000,53.412893,18.772152,0.000000,48.372208,28.732722,36.478297,59.490822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.855600,70.033544,139.229980,152.978409,98.116495,95.437754,29.094601,14.159445,138.599427,1.139879,69.476397,22.655040,151.375472,139.359586,149.474358,138.942457,80.547997,137.457043,-0.000538,0.029639,32.000000,-235.845964,139.098675,-0.024519,24.303977,0.689201,444139.431007,0.987184,29.800433,18.648495,2.788504,0.080679,0.029436,177.263409,32.000000,191.960352,253.555710,180.703747,161.328675,32.000000,155.620513,69.062638,64.899567,91.833928,69.428117,47.477433,54.139241,0.000000,53.614333,18.772152,0.000000,48.375659,29.094601,36.632295,59.488334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.695415,70.045930,139.334492,152.980644,98.082329,95.436462,29.150116,14.162157,138.614723,1.139869,69.590377,22.624777,151.417678,139.369638,149.480913,138.999278,80.557202,137.369319,-0.000539,0.029651,32.000000,-235.847678,139.126839,-0.024494,24.324617,0.693866,444410.479025,0.972214,30.108104,18.774402,2.801094,0.070845,0.022123,177.745983,32.000000,191.836296,175.538379,181.710208,160.372703,32.000000,156.389663,69.057336,64.897996,91.851512,69.428117,47.562139,54.139241,0.000000,53.505816,18.772152,0.000000,48.381231,29.150116,36.574041,59.482433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.706114,70.051159,139.203515,152.984834,98.048678,95.433011,29.539891,14.157447,138.516855,1.139714,69.626305,22.663763,151.424771,139.364929,149.441622,138.775688,80.541695,137.336696,-0.000538,0.029691,32.000000,-235.849273,139.091456,-0.024734,24.365609,0.692729,444382.215918,0.978897,30.093557,18.734142,2.803770,0.071417,0.024018,177.436055,32.000000,192.049791,294.771936,179.499613,160.279393,32.000000,156.717343,69.047239,64.919159,91.818805,69.428117,47.558289,54.139241,0.000000,53.524656,18.772152,0.000000,48.400859,29.539891,36.547262,59.492199,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.021480,70.051159,139.274208,152.984834,98.013784,95.424529,29.038964,14.161871,138.552495,1.139533,69.711769,22.645446,151.373503,139.390070,149.465918,138.958085,80.529949,137.282353,-0.000539,0.029729,32.000000,-235.850586,139.092290,-0.024767,24.354725,0.690742,444394.193064,0.965732,30.087693,18.733988,2.800531,0.077608,0.025527,176.615651,32.000000,192.567501,210.646365,177.653962,160.239472,32.000000,156.705216,69.051758,64.912429,91.816109,69.428117,47.587066,54.139241,0.000000,53.590868,18.772152,0.000000,48.414133,29.038964,36.556360,59.474811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.955718,70.073454,139.241201,152.993773,98.001220,95.419407,28.852122,14.157019,138.523454,1.139404,69.553604,22.683152,151.370975,139.403162,149.506361,138.960078,80.559579,137.446455,-0.000538,0.029763,32.000000,-235.856585,139.106202,-0.024747,24.327161,0.686503,444206.783480,0.975554,29.761547,18.719639,2.784288,0.081096,0.028883,176.590589,32.000000,192.858058,122.161908,176.569864,160.788010,32.000000,155.912412,69.078899,64.912987,91.826754,69.428117,47.599022,54.139241,0.000000,53.572220,18.772152,0.000000,48.445464,28.852122,36.723564,59.492936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.511759,70.057214,139.259937,152.999081,97.977261,95.417733,29.548880,14.155592,138.497839,1.139394,69.445056,22.630882,151.417605,139.371067,149.515830,138.959303,80.594293,137.391485,-0.000537,0.029753,32.000000,-235.848342,139.104938,-0.024715,24.308069,0.688132,444194.336158,0.983284,29.851721,18.768785,2.787293,0.082804,0.023687,177.026932,32.000000,192.466872,241.927166,178.897588,161.137049,32.000000,155.867281,69.068887,64.916284,91.810054,69.428117,47.638283,54.139241,0.000000,53.442030,18.772152,0.000000,48.457664,29.548880,36.681598,59.488707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.435889,70.030791,139.208459,152.997125,97.972012,95.412722,29.257205,14.160302,138.606331,1.139209,69.514515,22.583287,151.506293,139.351633,149.494060,138.932394,80.521138,137.362567,-0.000537,0.029772,32.000000,-235.849205,139.228590,-0.024752,24.290733,0.695560,444340.363551,0.969427,30.295537,18.707691,2.812664,0.072568,0.030817,177.716389,32.000000,191.822662,213.747243,181.857828,160.162300,32.000000,156.453345,69.046355,64.894058,91.833302,69.428117,47.663494,54.139241,0.000000,53.175240,18.772152,0.000000,48.454601,29.257205,36.725398,59.476709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.598311,70.027213,139.308212,152.997963,97.974266,95.408919,29.475835,14.164155,138.539089,1.139323,69.647205,22.623363,151.503951,139.342926,149.469653,138.962161,80.532968,137.447224,-0.000537,0.029777,32.000000,-235.844533,139.074668,-0.024774,24.224722,0.696881,444345.654201,0.985279,30.346120,18.703326,2.815871,0.085090,0.030420,177.420407,32.000000,192.227235,392.215079,179.321343,160.413010,32.000000,156.843129,69.038391,64.905257,91.841745,69.428117,47.687732,54.139241,0.000000,53.338804,18.772152,0.000000,48.434115,29.475835,36.751077,59.482905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.914902,70.027213,139.371703,152.997963,97.980272,95.402606,29.029867,14.166295,138.570648,1.139397,69.638033,22.593504,151.435795,139.429892,149.450772,138.948981,80.553353,137.399576,-0.000537,0.029795,32.000000,-235.841245,139.126899,-0.024741,24.243290,0.696726,444327.853251,0.969819,30.175599,18.795766,2.808729,0.080412,0.027400,176.671230,32.000000,192.623597,344.371891,177.388638,160.292052,32.000000,156.540158,69.019429,64.899562,91.832743,69.428117,47.724918,54.139241,0.000000,53.641130,18.772152,0.000000,48.435366,29.029867,36.642493,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.911247,70.040425,139.228831,153.000477,97.989185,95.394885,29.260242,14.155592,138.571059,1.139360,69.616501,22.560384,151.382328,139.322944,149.481230,138.948872,80.583989,137.485185,-0.000536,0.029809,32.000000,-235.853587,139.176728,-0.024645,24.181921,0.691569,444091.705688,0.977848,29.847644,18.752515,2.792186,0.076054,0.021602,176.507489,32.000000,192.877315,334.239216,176.655320,160.766131,32.000000,155.895338,69.050620,64.933411,91.831840,69.428117,47.738184,54.139241,0.000000,53.556214,18.772152,0.000000,48.453417,29.260242,36.558047,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.878602,70.048407,139.185486,152.995449,97.986093,95.390852,28.766755,14.156877,138.555182,1.139557,69.481386,22.584248,151.441979,139.409707,149.536078,138.973462,80.603353,137.313434,-0.000537,0.029830,32.000000,-235.853286,139.107854,-0.024604,24.175916,0.692647,444019.411712,0.970181,29.864634,18.762957,2.789528,0.086941,0.030430,177.109875,32.000000,192.518689,340.223046,179.081204,161.186296,32.000000,155.643610,69.064834,64.931831,91.854195,69.428117,47.808729,54.139241,0.000000,53.708378,18.772152,0.000000,48.470545,28.766755,36.687320,59.476571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.913018,70.055563,139.182414,152.999081,97.994411,95.384472,29.160547,14.160444,138.575747,1.139596,69.526252,22.576120,151.479443,139.431219,149.540925,138.885925,80.540180,137.446289,-0.000537,0.029860,32.000000,-235.850538,139.060189,-0.024626,24.139698,0.700793,444211.046915,0.970143,30.320137,18.697425,2.816713,0.075160,0.025573,177.383631,32.000000,191.939013,220.962300,180.780288,161.238312,32.000000,155.715940,69.053927,64.891648,91.864642,69.428117,47.745519,54.139241,0.000000,53.477094,18.772152,0.000000,48.478584,29.160547,36.449317,59.486977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.916254,70.057765,139.261878,153.006064,98.012991,95.386966,29.377443,14.160730,138.565082,1.139281,69.581613,22.574943,151.449889,139.379140,149.504454,138.852800,80.513661,137.466489,-0.000537,0.029884,32.000000,-235.849105,139.102733,-0.024612,24.184282,0.693563,444067.207755,0.973391,29.877942,18.788105,2.788499,0.086048,0.020977,177.633815,32.000000,191.830959,268.891053,181.691187,160.321693,32.000000,156.312772,69.049816,64.879584,91.845339,69.428117,47.821064,54.139241,0.000000,53.560842,18.772152,0.000000,48.494746,29.377443,36.531341,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.134614,70.057765,139.244178,153.006064,98.027486,95.387019,28.827719,14.159873,138.556545,1.139257,69.654219,22.504401,151.479127,139.413846,149.475193,139.001069,80.529696,137.420742,-0.000537,0.029892,32.000000,-235.849142,139.043792,-0.024557,24.206548,0.692644,444128.286325,0.966167,29.876799,18.824315,2.789910,0.075598,0.032492,177.335316,32.000000,192.287914,272.942813,179.086548,160.189313,32.000000,156.960992,69.054412,64.880863,91.887463,69.428117,47.813283,54.139241,0.000000,53.453776,18.772152,0.000000,48.506352,28.827719,36.522684,59.492769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
