OSU 80 Ton Compressor Load Stand
49.663240,70.059141,139.160259,153.006343,98.015287,95.385709,29.375940,14.161158,138.585123,1.139504,69.600091,22.532975,151.437180,139.324269,149.488672,138.881586,80.574233,137.368647,-0.000536,0.029911,32.000000,-235.847038,139.084561,-0.024561,24.263406,0.688569,443982.790807,0.979916,29.651535,18.786330,2.777406,0.085750,0.022068,176.680471,32.000000,192.587647,221.867191,177.486474,160.373465,32.000000,156.812880,69.057087,64.910270,91.905138,69.428117,47.815862,54.139241,0.000000,53.545488,18.772152,0.000000,48.517355,29.375940,36.775801,59.475067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.214438,70.055288,139.277003,153.001595,97.989153,95.384419,29.431834,14.164297,138.537597,1.139466,69.566214,22.565191,151.407900,139.393801,149.500016,138.882444,80.555312,137.378316,-0.000536,0.029917,32.000000,-235.844718,139.104506,-0.024587,24.282656,0.693778,444148.701808,0.971573,30.140137,18.716789,2.802078,0.078797,0.026687,176.574515,32.000000,192.866726,215.372517,176.684554,160.898450,32.000000,155.802004,69.077785,64.926896,91.887268,69.428117,47.808066,54.139241,0.000000,53.594027,18.772152,0.000000,48.527178,29.431834,36.441540,59.492582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.050440,70.053636,139.163700,153.001315,97.998633,95.383152,28.700846,14.157590,138.479734,1.139570,69.469667,22.523560,151.430955,139.322985,149.544803,138.965049,80.592527,137.342715,-0.000536,0.029928,32.000000,-235.847491,139.025519,-0.024596,24.301198,0.685327,443878.002178,0.958106,29.566896,18.740352,2.773645,0.073862,0.024964,177.170039,32.000000,192.320260,171.692737,179.297686,161.094635,32.000000,155.599440,69.061487,64.929720,91.893264,69.428117,47.849796,54.139241,0.000000,53.642740,18.772152,0.000000,48.532627,28.700846,36.506396,59.489681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.870318,70.053636,139.259305,153.001315,97.997916,95.379372,29.327610,14.159017,138.505186,1.139666,69.503454,22.497047,151.452400,139.346108,149.509253,138.877979,80.547434,137.427068,-0.000537,0.029928,32.000000,-235.845245,139.178031,-0.024562,24.303322,0.686739,443889.800027,0.986003,29.734152,18.686046,2.780469,0.073685,0.020586,177.523735,32.000000,191.823944,161.642124,180.946144,161.172454,32.000000,155.904383,69.049657,64.887357,91.912256,69.428117,47.843931,54.139241,0.000000,53.364507,18.772152,0.000000,48.540027,29.327610,36.779396,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.379671,70.060793,139.262888,152.996566,98.013615,95.371787,29.119505,14.163584,138.557967,1.139719,69.545127,22.505350,151.453248,139.372207,149.506680,138.990111,80.554022,137.369603,-0.000537,0.029960,32.000000,-235.846579,139.112440,-0.024555,24.307885,0.689874,444050.904325,0.968693,29.920156,18.771628,2.792429,0.075329,0.028480,177.554469,32.000000,191.780729,259.681507,181.611739,160.429036,32.000000,156.335203,69.022753,64.882445,91.906220,69.428117,47.902798,54.139241,0.000000,53.363761,18.772152,0.000000,48.559630,29.119505,36.556139,59.477427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.137094,70.050609,139.189725,153.003271,98.011671,95.370443,29.585576,14.157305,138.547929,1.139511,69.628644,22.558036,151.505539,139.357935,149.470104,139.055543,80.529269,137.434171,-0.000540,0.029951,32.000000,-235.853350,139.079403,-0.024544,24.343684,0.697292,444273.870832,0.986122,30.436603,18.737458,2.820247,0.081278,0.018486,177.371190,32.000000,192.238669,171.205825,179.063660,160.103178,32.000000,156.503504,69.039298,64.915354,91.938011,69.428117,47.918339,54.139241,0.000000,53.633265,18.772152,0.000000,48.559297,29.585576,36.427380,59.490252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.918597,70.051159,139.185240,153.006902,98.006810,95.364037,29.175272,14.156877,138.604050,1.139147,69.629216,22.511151,151.430534,139.299760,149.478587,138.906478,80.575730,137.373997,-0.000540,0.029962,32.000000,-235.849188,139.099043,-0.024547,24.345415,0.684256,443896.159532,0.954580,29.641824,18.793200,2.776183,0.075580,0.025603,176.900975,32.000000,192.572144,205.964773,177.205833,160.368388,32.000000,156.843642,69.027378,64.892938,91.917132,69.428117,47.918239,54.139241,0.000000,53.308180,18.772152,0.000000,48.567702,29.175272,36.821803,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.775420,70.059416,139.243994,153.011930,98.025366,95.361508,29.555243,14.155878,138.587361,1.138887,69.411618,22.493096,151.421537,139.426489,149.550196,138.953395,80.604907,137.395525,-0.000540,0.029966,32.000000,-235.852318,139.093639,-0.024532,24.322073,0.687473,443898.811502,0.972562,29.867772,18.717861,2.788244,0.067695,0.027274,177.234507,32.000000,192.264793,222.985354,179.354553,161.208507,32.000000,155.320881,69.066961,64.908086,91.925712,69.428117,47.967795,54.139241,0.000000,53.511771,18.772152,0.000000,48.579565,29.555243,36.781304,59.487862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.577371,70.050884,139.262835,153.010534,98.053754,95.361540,29.421180,14.165867,138.555020,1.138766,69.497105,22.616629,151.491584,139.375958,149.554616,138.949042,80.586606,137.473423,-0.000540,0.029969,32.000000,-235.843148,139.083233,-0.024545,24.321287,0.690652,444015.810260,0.984339,30.026947,18.745919,2.797543,0.079271,0.029439,177.715196,32.000000,191.917730,193.581613,181.127525,161.267884,32.000000,155.939492,69.091313,64.908347,91.946073,69.428117,47.969635,54.139241,0.000000,53.402246,18.772152,0.000000,48.597433,29.421180,36.659808,59.481213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.692655,70.052535,139.170769,153.013886,98.064224,95.361629,29.274166,14.153594,138.504666,1.138529,69.570406,22.522488,151.507351,139.310506,149.567759,138.963009,80.556611,137.346718,-0.000540,0.029974,32.000000,-235.852634,139.160535,-0.024619,24.294300,0.690652,444015.810260,0.984339,30.026947,18.745919,2.797543,0.078889,0.024406,177.709202,32.000000,191.756751,198.832815,181.510143,160.573943,32.000000,156.453135,69.102761,64.919018,91.962170,69.428117,48.015189,54.139241,0.000000,53.515890,18.772152,0.000000,48.597618,29.274166,36.721436,59.493123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.199830,70.052535,139.331523,153.013886,98.039941,95.360315,28.721976,14.157590,138.580084,1.138374,69.703427,22.373142,151.509055,139.309608,149.506717,138.972220,80.560992,137.369487,-0.000539,0.029986,32.000000,-235.851917,139.159799,-0.024534,24.304109,0.693762,444050.758139,0.971643,30.221017,18.754697,2.809000,0.077126,0.022362,177.139708,32.000000,192.275479,242.183889,178.848976,160.208092,32.000000,156.444180,69.065164,64.888330,91.940203,69.428117,47.983446,54.139241,0.000000,53.563676,18.772152,0.000000,48.607852,28.721976,36.650563,59.486396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.321111,70.060793,139.212183,153.022266,97.996341,95.359037,29.390479,14.161443,138.573151,1.138288,69.717146,22.486154,151.455104,139.469247,149.511583,138.903222,80.588971,137.357832,-0.000539,0.029994,32.000000,-235.847244,139.162020,-0.024568,24.275103,0.685036,443759.959284,0.981842,29.579172,18.730433,2.775538,0.077943,0.026742,176.848900,32.000000,192.671243,101.128767,177.182400,160.483352,32.000000,156.865788,69.082942,64.935418,91.962565,69.428117,47.994188,54.139241,0.000000,53.671445,18.772152,0.000000,48.625034,29.390479,36.542860,59.474359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.866698,70.080335,139.180170,153.024501,98.000274,95.359013,29.196967,14.158446,138.557406,1.138177,69.600649,22.541472,151.380692,139.435420,149.555653,138.945044,80.578476,137.389442,-0.000538,0.029979,32.000000,-235.850569,139.133897,-0.024704,24.229023,0.683426,443649.149727,0.956994,29.462761,18.696860,2.766477,0.081958,0.030033,176.612108,32.000000,192.736467,144.862884,176.892913,161.081449,32.000000,155.612258,69.100753,64.921174,91.947755,69.428117,48.061981,54.139241,0.000000,53.540441,18.772152,0.000000,48.655147,29.196967,36.580791,59.486760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.719209,70.075105,139.332683,153.027574,97.993830,95.359063,29.551450,14.163298,138.564219,1.138132,69.530565,22.517085,151.457450,139.471429,149.543600,139.012317,80.579705,137.442613,-0.000537,0.029988,32.000000,-235.844897,139.178886,-0.024809,24.230204,0.693393,444012.715072,0.979917,30.101431,18.750248,2.800786,0.081535,0.026589,177.173262,32.000000,192.133616,140.148686,179.433033,161.094826,32.000000,155.432207,69.087588,64.945096,91.944923,69.428117,48.041991,54.139241,0.000000,53.456595,18.772152,0.000000,48.668489,29.551450,36.696931,59.471624,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.834031,70.074830,139.163950,153.028132,98.020633,95.352674,29.054523,14.164725,138.610428,1.137932,69.544245,22.563345,151.492405,139.390640,149.567229,139.047806,80.565848,137.478158,-0.000537,0.029949,32.000000,-235.843798,139.112113,-0.024698,24.226820,0.694546,444005.542962,0.964387,30.098065,18.746816,2.802391,0.076901,0.023428,177.680553,32.000000,191.902141,272.609713,181.003012,161.284152,32.000000,155.797548,69.066458,64.923445,91.928412,69.428117,48.073570,54.139241,0.000000,53.456600,18.772152,0.000000,48.675897,29.054523,36.448363,59.484901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.681230,70.074830,139.291699,153.028132,98.056612,95.348161,29.123584,14.159445,138.591419,1.137918,69.621802,22.530613,151.474818,139.371657,149.568995,138.978639,80.538858,137.411336,-0.000538,0.029942,32.000000,-235.845636,139.167202,-0.024604,24.244838,0.691994,443939.380477,0.978352,29.978883,18.777726,2.792549,0.074091,0.025010,177.639544,32.000000,191.721184,197.659369,181.603223,160.463220,32.000000,156.339315,69.051771,64.908685,91.957184,69.428117,48.071131,54.139241,0.000000,53.474664,18.772152,0.000000,48.688073,29.123584,36.573307,59.498483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.398590,70.088592,139.251179,153.033161,98.092362,95.348184,29.515137,14.157162,138.649117,1.137677,69.676076,22.563741,151.499967,139.459257,149.489239,139.004388,80.559209,137.419010,-0.000536,0.029919,32.000000,-235.849067,139.222187,-0.024664,24.194720,0.694428,444047.727907,0.979258,30.137166,18.772653,2.803709,0.074980,0.025822,176.955268,32.000000,192.282836,302.129457,178.980560,160.148716,32.000000,156.515603,69.070999,64.942201,91.985767,69.428117,48.090152,54.139241,0.000000,53.320264,18.772152,0.000000,48.714597,29.515137,36.687687,59.486495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.300529,70.075931,139.311981,153.037351,98.086792,95.348163,29.295917,14.160302,138.597342,1.137616,69.600958,22.480139,151.449558,139.406933,149.499178,138.921312,80.559935,137.453982,-0.000535,0.029914,32.000000,-235.848550,139.168384,-0.024684,24.183207,0.700081,444179.886445,0.972325,30.444692,18.755985,2.818930,0.065954,0.017936,176.848580,32.000000,192.658994,227.887223,177.147029,160.444397,32.000000,156.700620,69.050699,64.954780,91.969091,69.428117,48.147883,54.139241,0.000000,53.719778,18.772152,0.000000,48.729311,29.295917,36.758120,59.477516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.694239,70.055563,139.294316,153.041541,98.080463,95.350618,29.421879,14.160587,138.647149,1.137273,69.425686,22.511775,151.451223,139.472469,149.551809,138.957615,80.610691,137.531153,-0.000534,0.029880,32.000000,-235.850723,139.255470,-0.024791,24.254777,0.686774,443681.485232,0.960439,29.499041,18.772041,2.769593,0.075322,0.027279,177.096148,32.000000,192.065197,171.712836,179.673590,161.194994,32.000000,155.441853,69.090739,64.955777,91.955692,69.428117,48.163197,54.139241,0.000000,53.526878,18.772152,0.000000,48.733859,29.421879,36.499647,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.158630,70.052535,139.311417,153.041541,98.123568,95.349357,28.811743,14.154451,138.575310,1.137047,69.485429,22.447486,151.483530,139.484603,149.617657,138.978696,80.561890,137.470984,-0.000534,0.029854,32.000000,-235.856532,139.173791,-0.024682,24.288661,0.693940,443900.193966,0.969031,30.104409,18.758305,2.803027,0.084727,0.034380,177.787568,32.000000,191.829785,224.760069,181.209393,161.106308,32.000000,155.797086,69.063802,64.933299,91.950393,69.428117,48.257084,54.139241,0.000000,53.602453,18.772152,0.000000,48.723354,28.811743,36.763476,59.490448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.550568,70.052535,139.368403,153.041541,98.148979,95.349825,29.347956,14.166438,138.692225,1.136925,69.586373,22.539717,151.502891,139.415516,149.583063,139.131008,80.553632,137.555777,-0.000534,0.029821,32.000000,-235.839299,139.237173,-0.024587,24.305105,0.685925,443730.208337,0.979547,29.621575,18.778243,2.777417,0.082265,0.022947,177.783074,32.000000,191.677678,247.193953,181.328214,160.418024,32.000000,156.355866,69.047199,64.934147,91.967724,69.428117,48.234524,54.139241,0.000000,53.278640,18.772152,0.000000,48.729314,29.347956,36.641246,59.491225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.673861,70.061618,139.253118,153.048804,98.165123,95.360009,29.526192,14.158732,138.556874,1.136935,69.597229,22.519341,151.512131,139.495736,149.520449,138.973199,80.562374,137.518688,-0.000533,0.029784,32.000000,-235.850611,139.194715,-0.024634,24.292071,0.695070,444073.279524,0.974526,30.250516,18.827173,2.812650,0.073323,0.024406,176.904457,32.000000,192.314537,232.201527,178.694174,160.173500,32.000000,156.533681,69.044854,64.975622,91.969882,69.428117,48.229285,54.139241,0.000000,53.326634,18.772152,0.000000,48.747343,29.526192,36.536844,59.499359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.077305,70.058040,139.396053,153.047407,98.161449,95.362608,28.929935,14.161015,138.649211,1.136701,69.614025,22.468669,151.462501,139.512700,149.538774,139.046215,80.568006,137.541702,-0.000533,0.029793,32.000000,-235.846689,139.229630,-0.024564,24.324434,0.693061,444049.609466,0.966149,30.131596,18.800642,2.803348,0.076308,0.029878,176.839954,32.000000,192.704880,198.138472,176.945992,160.407089,32.000000,156.375096,69.027899,64.956915,91.968565,69.428117,48.257015,54.139241,0.000000,53.555539,18.772152,0.000000,48.757577,28.929935,36.766851,59.479473,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.696476,70.058040,139.346962,153.044055,98.173697,95.369310,29.074089,14.159873,138.675200,1.136775,69.472406,22.488157,151.470918,139.591980,149.589424,139.078321,80.589923,137.562761,-0.000534,0.029796,32.000000,-235.847011,139.284778,-0.024586,24.362383,0.686673,443832.429888,0.977423,29.710859,18.806050,2.783617,0.088527,0.024124,176.749809,32.000000,192.701682,259.017054,177.132979,161.109500,32.000000,155.821075,69.055393,64.958662,91.955010,69.428117,48.255424,54.139241,0.000000,53.318412,18.772152,0.000000,48.763750,29.074089,36.698399,59.487940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.262337,70.058040,139.352857,153.044055,98.169493,95.376926,29.516279,14.165154,138.644524,1.136439,69.389888,22.455265,151.490100,139.598728,149.615877,139.097780,80.607488,137.540617,-0.000534,0.029804,32.000000,-235.844026,139.204563,-0.024421,24.342661,0.691240,444027.283872,0.980773,30.104567,18.794231,2.803961,0.077615,0.030718,177.105467,32.000000,191.903606,222.011637,179.764502,161.289794,32.000000,155.662659,69.063103,65.007317,91.938373,69.428117,48.338077,54.139241,0.000000,53.534557,18.772152,0.000000,48.773389,29.516279,36.594070,59.484892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.688679,70.059692,139.307641,153.039585,98.203708,95.387072,29.364130,14.163584,138.628245,1.136220,69.451135,22.487644,151.494858,139.522283,149.631674,139.046013,80.570423,137.547862,-0.000533,0.029798,32.000000,-235.847398,139.220125,-0.024509,24.351315,0.683236,443728.819186,0.954303,29.520395,18.766048,2.772510,0.075037,0.022809,177.725368,32.000000,191.833044,229.279319,181.395518,160.934129,32.000000,155.764187,69.071221,64.952860,91.948703,69.428117,48.346035,54.139241,0.000000,53.482430,18.772152,0.000000,48.788025,29.364130,36.602067,59.484911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.865452,70.058040,139.329240,153.033719,98.183690,95.390844,29.222613,14.163298,138.644957,1.135816,69.531448,22.533979,151.474166,139.487415,149.596482,139.092176,80.533871,137.539415,-0.000533,0.029775,32.000000,-235.844078,139.217881,-0.024499,24.351079,0.691596,444139.457277,0.990835,30.114747,18.806382,2.803625,0.082804,0.034483,177.769305,32.000000,191.795549,342.669027,181.250022,160.444681,32.000000,156.423411,69.059780,64.959731,91.941340,69.428117,48.404535,54.139241,0.000000,53.299383,18.772152,0.000000,48.796248,29.222613,36.673967,59.475116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.169580,70.053636,139.337137,153.035675,98.182853,95.399759,29.137631,14.161729,138.620179,1.135580,69.599386,22.464185,151.483914,139.563820,149.529053,139.013844,80.595249,137.499647,-0.000533,0.029775,32.000000,-235.843353,139.180090,-0.024619,24.326112,0.689034,444138.291045,0.972405,29.929591,18.839087,2.794104,0.082617,0.037750,176.830511,32.000000,192.250899,257.600669,178.609399,160.306887,32.000000,156.688312,69.074192,64.955846,91.956628,69.428117,48.402406,54.139241,0.000000,53.422306,18.772152,0.000000,48.805888,29.137631,36.451958,59.484233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.489357,70.063270,139.232500,153.038189,98.185255,95.399899,29.577699,14.155450,138.659989,1.135339,69.682898,22.437764,151.465343,139.548080,149.564441,139.089869,80.590984,137.469861,-0.000533,0.029747,32.000000,-235.850943,139.255391,-0.024515,24.310534,0.685183,443900.856788,0.968875,29.611404,18.758634,2.777323,0.070530,0.023062,176.705972,32.000000,192.780540,186.776101,176.942083,160.423051,32.000000,156.362424,69.072967,64.962546,91.972237,69.428117,48.454869,54.139241,0.000000,53.624122,18.772152,0.000000,48.810529,29.577699,36.441246,59.487921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.998162,70.063270,139.400179,153.038189,98.218924,95.405034,29.165047,14.159731,138.611807,1.135124,69.528393,22.498736,151.438855,139.555134,149.577061,139.165534,80.588200,137.551355,-0.000532,0.029748,32.000000,-235.844859,139.220024,-0.024465,24.348037,0.695585,444283.611781,0.968794,30.324892,18.748611,2.813383,0.068125,0.023914,176.852645,32.000000,192.801834,300.355081,177.139120,161.012750,32.000000,155.915372,69.066813,64.966380,91.941579,69.428117,48.409336,54.139241,0.000000,53.637145,18.772152,0.000000,48.829838,29.165047,36.721803,59.496595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.404792,70.078133,139.282217,153.050201,98.207548,95.406436,28.817358,14.158446,138.629318,1.135152,69.410020,22.505411,151.452835,139.472123,149.573580,139.113564,80.588977,137.518892,-0.000531,0.029752,32.000000,-235.851388,139.242071,-0.024537,24.338858,0.687547,444041.664642,0.971662,29.797718,18.790486,2.788106,0.087806,0.037346,177.181636,32.000000,191.866572,159.043733,179.845174,161.411743,32.000000,155.728991,69.067580,64.961307,91.917671,69.428117,48.505209,54.139241,0.000000,53.494070,18.772152,0.000000,48.855569,28.817358,36.500234,59.488776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.490377,70.087491,139.305338,153.052435,98.183422,95.407725,29.475165,14.161158,138.641019,1.135001,69.493740,22.395228,151.500870,139.495225,149.609179,139.106007,80.568101,137.545763,-0.000532,0.029763,32.000000,-235.844251,139.259467,-0.024530,24.322178,0.696401,444382.494841,0.996315,30.427775,18.774138,2.819205,0.075318,0.022191,177.608979,32.000000,191.856698,294.401485,181.586722,160.896085,32.000000,155.813607,69.091096,64.966989,91.963805,69.428117,48.474826,54.139241,0.000000,53.691504,18.772152,0.000000,48.868546,29.475165,36.524958,59.494480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.947414,70.091895,139.243576,153.053553,98.231355,95.410259,29.290530,14.157305,138.625235,1.134829,69.538393,22.384553,151.536892,139.450101,149.570751,139.149255,80.592812,137.512200,-0.000533,0.029766,32.000000,-235.847121,139.283025,-0.024623,24.327555,0.680395,443858.364569,0.951303,29.315852,18.807902,2.759047,0.078445,0.030910,177.901645,32.000000,191.833645,219.513990,181.113383,160.424508,32.000000,156.506993,69.105198,64.985335,91.972828,69.428117,48.548882,54.139241,0.000000,53.636544,18.772152,0.000000,48.896988,29.290530,36.750196,59.482177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.106462,70.089418,139.428624,153.051877,98.250115,95.406483,29.204381,14.159160,138.772059,1.134847,69.624036,22.429941,151.448797,139.450162,149.530362,139.096024,80.611145,137.582290,-0.000533,0.029769,32.000000,-235.850347,139.361891,-0.024449,24.371719,0.688120,444109.332692,0.976627,29.868863,18.771681,2.787461,0.078275,0.040215,176.908169,32.000000,192.269276,138.289246,178.216256,160.238939,32.000000,156.709588,69.086837,65.024487,91.965848,69.428117,48.590530,54.139241,0.000000,53.450868,18.772152,0.000000,48.916517,29.204381,36.547629,59.482364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.825834,70.089418,139.373337,153.051877,98.268521,95.405211,28.879052,14.159445,138.667090,1.134738,69.622640,22.375810,151.469946,139.526628,149.599098,139.160686,80.636799,137.561191,-0.000533,0.029765,32.000000,-235.851537,139.331176,-0.024486,24.323909,0.685419,443981.989567,0.968145,29.712187,18.782375,2.782648,0.085770,0.033900,176.670364,32.000000,192.687918,246.684358,176.758870,160.482870,32.000000,156.213652,69.114146,65.049842,92.010994,69.428117,48.615451,54.139241,0.000000,53.272373,18.772152,0.000000,48.929105,28.879052,36.557754,59.500352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.890055,70.084739,139.359075,153.058581,98.294220,95.410286,29.186395,14.159445,138.658755,1.134779,69.561279,22.395790,151.444012,139.559905,149.591357,139.049045,80.606133,137.650320,-0.000531,0.029775,32.000000,-235.848259,139.282555,-0.024461,24.341638,0.690783,444079.382656,0.985052,30.001953,18.746603,2.797210,0.077052,0.032945,176.879211,32.000000,192.859570,188.374151,177.621693,161.263173,32.000000,155.882621,69.101952,65.054701,91.975462,69.428117,48.618083,54.139241,0.000000,53.420021,18.772152,0.000000,48.939164,29.186395,36.740952,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.022213,70.083362,139.343693,153.065006,98.288385,95.420442,29.456620,14.162014,138.689762,1.134698,69.376344,22.357911,151.454050,139.504075,149.608644,139.230238,80.612057,137.652889,-0.000531,0.029777,32.000000,-235.845854,139.210886,-0.024567,24.347198,0.689261,444119.594002,0.973352,29.930852,18.819999,2.793324,0.074311,0.025888,177.377867,32.000000,191.962691,173.613139,180.048295,161.515566,32.000000,155.522409,69.103388,65.059484,91.964727,69.428117,48.638951,54.139241,0.000000,53.389226,18.772152,0.000000,48.953238,29.456620,36.474115,59.478391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.832365,70.078958,139.378918,153.066123,98.267606,95.428078,28.729938,14.166010,138.752268,1.134815,69.517641,22.374090,151.505493,139.634657,149.627122,139.175236,80.604147,137.613626,-0.000530,0.029795,32.000000,-235.840711,139.218308,-0.024503,24.336576,0.687077,444083.705557,0.961744,29.792994,18.815305,2.785636,0.081479,0.029103,177.563840,32.000000,191.811388,226.882435,181.622052,160.756560,32.000000,155.984321,69.130219,65.035940,92.014758,69.428117,48.639029,54.139241,0.000000,53.357178,18.772152,0.000000,48.965750,28.729938,36.617401,59.489730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.913147,70.078958,139.461503,153.066123,98.289844,95.435796,29.314252,14.164868,138.712065,1.134920,69.529089,22.439385,151.499686,139.594528,149.559696,139.095376,80.623718,137.649703,-0.000529,0.029796,32.000000,-235.841197,139.254530,-0.024431,24.349847,0.690497,444228.823915,0.990234,29.984735,18.804395,2.796956,0.068895,0.029576,177.935087,32.000000,191.956795,203.238029,180.530479,160.409233,32.000000,156.586046,69.120953,65.062943,92.005765,69.428117,48.691973,54.139241,0.000000,53.417663,18.772152,0.000000,48.974841,29.314252,36.755332,59.482226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.749535,70.073454,139.360873,153.067799,98.305450,95.438283,29.401236,14.156448,138.719826,1.134914,69.600082,22.470113,151.483617,139.569632,149.523051,139.159970,80.620115,137.613206,-0.000527,0.029805,32.000000,-235.852731,139.277763,-0.024487,24.338360,0.689343,444186.758870,0.968862,29.901204,18.802116,2.794084,0.077858,0.024562,177.011026,32.000000,192.454735,276.183297,178.143908,160.228898,32.000000,156.889371,69.107513,65.062794,91.998568,69.428117,48.733199,54.139241,0.000000,53.367204,18.772152,0.000000,48.982317,29.401236,36.495758,59.488589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.942605,70.057765,139.389287,153.074783,98.314318,95.438278,28.820738,14.161871,138.711520,1.134965,69.582672,22.414459,151.451317,139.592347,149.556847,139.149747,80.629853,137.633157,-0.000526,0.029801,32.000000,-235.844030,139.346329,-0.024483,24.382341,0.691694,444285.125967,0.969471,30.064989,18.788226,2.801250,0.076281,0.020000,176.618177,32.000000,192.731237,242.423046,176.455175,160.665164,32.000000,156.106300,69.110781,65.063573,91.995238,69.428117,48.741322,54.139241,0.000000,53.451344,18.772152,0.000000,48.994517,28.820738,36.785119,59.500332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.013863,70.064921,139.400734,153.080370,98.351878,95.440775,29.404018,14.159303,138.766645,1.134967,69.370231,22.485800,151.512245,139.552748,149.595102,139.179611,80.642449,137.706822,-0.000524,0.029833,32.000000,-235.850040,139.303623,-0.024556,24.348221,0.687607,444145.460635,0.984792,29.849576,18.788051,2.790990,0.084757,0.024498,177.518147,32.000000,191.959078,251.088804,180.228046,161.359303,32.000000,155.641867,69.116427,65.085106,91.992303,69.428117,48.796514,54.139241,0.000000,53.327389,18.772152,0.000000,48.992109,29.404018,36.812192,59.480082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.989665,70.054462,139.432303,153.079253,98.381665,95.447815,28.897862,14.160872,138.753668,1.135218,69.470511,22.410212,151.557801,139.627399,149.646090,139.119249,80.640074,137.686354,-0.000524,0.029841,32.000000,-235.845848,139.236829,-0.024504,24.354961,0.687563,444106.016738,0.963800,29.783168,18.810760,2.787242,0.083868,0.024558,177.679132,32.000000,191.769266,260.922384,181.736141,160.714681,32.000000,156.140177,69.113553,65.098497,92.029597,69.428117,48.808473,54.139241,0.000000,53.428243,18.772152,0.000000,49.009825,28.897862,36.596198,59.487576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.743401,70.054462,139.486497,153.079253,98.379704,95.455513,29.581354,14.158018,138.708974,1.135228,69.545770,22.414505,151.554239,139.638247,149.613999,139.205381,80.650538,137.572660,-0.000522,0.029822,32.000000,-235.853292,139.308375,-0.024537,24.337363,0.687929,444142.867011,0.981246,29.797680,18.803326,2.789223,0.075820,0.024505,177.898647,32.000000,192.071639,251.510868,180.327819,160.361716,32.000000,156.466612,69.122115,65.127967,92.065811,69.428117,48.855776,54.139241,0.000000,53.304234,18.772152,0.000000,49.009316,29.581354,36.715934,59.491028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.770204,70.067949,139.495294,153.081487,98.357868,95.459316,29.371450,14.164725,138.753926,1.135117,69.548677,22.434532,151.521645,139.583945,149.544438,139.191553,80.662441,137.579857,-0.000522,0.029830,32.000000,-235.839864,139.301867,-0.024472,24.382288,0.692520,444289.832732,0.963825,30.052351,18.738362,2.804121,0.076211,0.031494,177.134379,32.000000,192.559772,180.160236,177.847326,160.217208,32.000000,156.891230,69.099303,65.125080,92.061383,69.428117,48.820324,54.139241,0.000000,53.236885,18.772152,0.000000,49.032175,29.371450,36.654158,59.484921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.817621,70.065747,139.403630,153.077856,98.369107,95.460537,29.027021,14.158018,138.741825,1.135355,69.512556,22.480454,151.482491,139.611168,149.592277,139.275462,80.691687,137.604328,-0.000522,0.029840,32.000000,-235.848538,139.305928,-0.024460,24.363275,0.690930,444287.996053,0.970215,30.038073,18.729910,2.802787,0.073687,0.021698,176.721074,32.000000,192.777109,244.646981,176.389543,160.872615,32.000000,156.196483,69.106280,65.140020,92.078121,69.428117,48.939087,54.139241,0.000000,53.422638,18.772152,0.000000,49.043461,29.027021,36.727452,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.179241,70.048407,139.498025,153.077577,98.358875,95.463122,28.945214,14.159588,138.717899,1.135299,69.453290,22.354998,151.490438,139.597567,149.609371,139.173541,80.663933,137.587778,-0.000521,0.029900,32.000000,-235.848116,139.297056,-0.024683,24.377568,0.690305,444212.991076,0.980716,29.986782,18.712398,2.798280,0.078236,0.032407,176.964371,32.000000,192.914384,176.761812,178.145084,161.199403,32.000000,155.675305,69.080505,65.142920,92.051127,69.428117,48.920394,54.139241,0.000000,53.342596,18.772152,0.000000,49.055887,28.945214,36.631194,59.481803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.336079,70.046755,139.423328,153.086516,98.333862,95.463873,29.173533,14.160872,138.713953,1.135283,69.438363,22.435714,151.486381,139.602440,149.620515,139.231378,80.669175,137.619099,-0.000520,0.029915,32.000000,-235.848307,139.270603,-0.024700,24.335947,0.684801,444059.787219,0.954671,29.594028,18.733244,2.779919,0.073821,0.028074,177.668416,32.000000,192.098337,154.850094,180.363665,161.417756,32.000000,155.843098,69.085617,65.148891,92.059942,69.428117,48.970580,54.139241,0.000000,53.478934,18.772152,0.000000,49.047127,29.173533,36.759881,59.489317,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.535276,70.046755,139.452886,153.086516,98.295882,95.468972,29.519697,14.163013,138.773624,1.135307,69.493422,22.438505,151.545410,139.643405,149.651542,139.117315,80.626786,137.637400,-0.000519,0.029947,32.000000,-235.845511,139.303907,-0.024675,24.350450,0.683243,443969.305754,0.964823,29.433356,18.741991,2.769849,0.078030,0.038041,177.804724,32.000000,191.773312,163.632359,181.899389,160.804570,32.000000,156.088462,69.080878,65.121175,92.041960,69.428117,49.003241,54.139241,0.000000,53.077050,18.772152,0.000000,49.053384,29.519697,36.738824,59.479964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.784229,70.062169,139.454912,153.091265,98.310329,95.472777,28.838226,14.163441,138.779282,1.135444,69.536468,22.333836,151.552714,139.637634,149.585471,139.150502,80.657682,137.728264,-0.000519,0.029938,32.000000,-235.839182,139.272845,-0.024581,24.402614,0.695279,444498.143133,0.970379,30.260630,18.793151,2.815224,0.074269,0.028601,177.739043,32.000000,192.083600,133.495503,180.247670,160.320633,32.000000,156.616414,69.067691,65.127959,92.054664,69.428117,49.061920,54.139241,0.000000,53.222647,18.772152,0.000000,49.076936,28.838226,36.714246,59.484479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.877354,70.075380,139.496418,153.086236,98.323431,95.474090,29.182151,14.161300,138.724187,1.135499,69.540317,22.407716,151.537455,139.658168,149.527961,139.197581,80.667243,137.581002,-0.000521,0.029935,32.000000,-235.843781,139.324873,-0.024490,24.415936,0.690031,444346.925984,0.987976,30.017771,18.805799,2.801187,0.077525,0.023728,177.150559,32.000000,192.686984,180.896805,177.802854,160.299869,32.000000,156.931895,69.071753,65.145812,92.029723,69.428117,49.068560,54.139241,0.000000,53.393313,18.772152,0.000000,49.087261,29.182151,36.708597,59.487714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.128916,70.063820,139.447801,153.081767,98.332940,95.475426,29.329130,14.163584,138.808353,1.135642,69.541977,22.322445,151.457559,139.597159,149.596569,139.214858,80.700030,137.698370,-0.000521,0.029942,32.000000,-235.840350,139.392910,-0.024516,24.385514,0.688462,444300.430229,0.974392,29.934625,18.725659,2.796789,0.073804,0.027517,176.709361,32.000000,192.895741,195.899488,176.339283,161.000156,32.000000,156.037576,69.065276,65.144313,92.049148,69.428117,49.069586,54.139241,0.000000,53.422584,18.772152,0.000000,49.112581,29.329130,36.765677,59.482551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.124398,70.060242,139.482872,153.077856,98.327648,95.485563,29.172901,14.157590,138.737475,1.135495,69.408633,22.371518,151.566287,139.588392,149.671328,139.224022,80.691666,137.718169,-0.000523,0.029966,32.000000,-235.850605,139.336663,-0.024575,24.383390,0.685240,444099.885085,0.964190,29.663458,18.749129,2.781784,0.083118,0.023191,177.755667,32.000000,192.202886,180.654902,180.471203,161.466785,32.000000,155.952087,69.124922,65.149986,92.054643,69.428117,49.111012,54.139241,0.000000,52.989588,18.772152,0.000000,49.108956,29.172901,36.620703,59.491855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.140554,70.047856,139.420852,153.078135,98.342387,95.486891,29.197144,14.156306,138.773944,1.135308,69.421436,22.303472,151.584496,139.668508,149.635203,139.228768,80.626135,137.613553,-0.000524,0.029952,32.000000,-235.854349,139.290347,-0.024617,24.353440,0.685240,444099.885085,0.964190,29.663458,18.749129,2.781784,0.076739,0.030066,177.831873,32.000000,191.814703,183.462286,181.902478,160.726136,32.000000,156.217024,69.081307,65.091973,92.068819,69.428117,49.191861,54.139241,0.000000,53.386998,18.772152,0.000000,49.106276,29.197144,36.562302,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.529817,70.056939,139.504572,153.082325,98.370530,95.488197,29.428714,14.161586,138.742124,1.135465,69.476422,22.332793,151.549184,139.600707,149.569382,139.081011,80.674627,137.708289,-0.000525,0.029926,32.000000,-235.844643,139.391564,-0.024832,24.398234,0.685549,444142.021103,0.970513,29.662329,18.768005,2.782658,0.071332,0.032297,177.640049,32.000000,192.136161,146.795745,180.034018,160.378943,32.000000,156.569988,69.066318,65.116981,92.037417,69.428117,49.177182,54.139241,0.000000,53.159756,18.772152,0.000000,49.114224,29.428714,36.496272,59.494077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.442686,70.048407,139.433260,153.085398,98.366968,95.481908,29.029730,14.158018,138.717473,1.135493,69.540061,22.387378,151.508777,139.619161,149.553596,139.221353,80.701403,137.659340,-0.000525,0.029936,32.000000,-235.848374,139.338233,-0.024593,24.370382,0.685884,444259.909940,0.968381,29.635509,18.782373,2.780601,0.078143,0.024767,177.052999,32.000000,192.797002,214.629769,177.727272,160.222997,32.000000,156.866090,69.078568,65.140140,92.046864,69.428117,49.259198,54.139241,0.000000,52.996520,18.772152,0.000000,49.132481,29.029730,36.588348,59.489868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.324022,70.048407,139.497736,153.085398,98.363804,95.480593,29.143944,14.160159,138.740697,1.135731,69.497501,22.302452,151.468318,139.680517,149.561338,139.086918,80.714418,137.610876,-0.000526,0.029901,32.000000,-235.850495,139.358648,-0.024537,24.383547,0.694417,444517.793867,0.973717,30.276488,18.779284,2.816578,0.079892,0.033639,176.863776,32.000000,192.980753,250.228036,176.254517,161.017494,32.000000,155.875183,69.073316,65.131941,92.044748,69.428117,49.243185,54.139241,0.000000,53.553754,18.772152,0.000000,49.132727,29.143944,36.692529,59.488314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.965333,70.066022,139.387985,153.092382,98.352418,95.476838,29.434152,14.164012,138.825125,1.135861,69.448975,22.316538,151.487481,139.618793,149.609448,139.204367,80.734208,137.623871,-0.000526,0.029902,32.000000,-235.840250,139.404759,-0.024589,24.400961,0.696144,444475.570271,0.988908,30.358591,18.729052,2.820099,0.076899,0.020620,176.853525,32.000000,192.795131,24.355166,178.761960,161.211806,32.000000,155.756547,69.089728,65.165959,92.050939,69.428117,49.308165,54.139241,0.000000,53.445557,18.772152,0.000000,49.158808,29.434152,36.709184,59.476581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.909284,70.063820,139.436855,153.097690,98.363677,95.475644,29.073289,14.156448,138.771145,1.136001,69.464812,22.264630,151.530653,139.656090,149.637511,139.275848,80.686443,137.569784,-0.000525,0.029871,32.000000,-235.852239,139.343353,-0.024689,24.371405,0.687019,444133.654457,0.964200,29.834359,18.679245,2.789694,0.075316,0.039725,177.728760,32.000000,192.249723,301.015694,180.682696,161.493218,32.000000,155.754250,69.102936,65.147094,92.049082,69.428117,49.283886,54.139241,0.000000,53.249944,18.772152,0.000000,49.169774,29.073289,36.541759,59.482915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.790845,70.070426,139.353615,153.102997,98.384597,95.473119,28.762268,14.157305,138.719865,1.136305,69.528907,22.288227,151.572429,139.646179,149.632233,139.095635,80.717767,137.611287,-0.000525,0.029885,32.000000,-235.846629,139.336378,-0.024745,24.359734,0.687019,444133.654457,0.964200,29.834359,18.679245,2.789694,0.076969,0.022951,177.905709,32.000000,191.908878,246.942014,181.918318,160.670863,32.000000,156.344668,69.103402,65.145892,92.064637,69.428117,49.357357,54.139241,0.000000,53.107198,18.772152,0.000000,49.178240,28.762268,36.749169,59.471251,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.878866,70.070426,139.462234,153.102997,98.395669,95.468029,29.598140,14.162157,138.729456,1.136361,69.585333,22.265790,151.543938,139.628194,149.574392,139.184910,80.652983,137.629851,-0.000525,0.029903,32.000000,-235.840302,139.304845,-0.024497,24.378538,0.688932,444241.451531,0.977345,29.890058,18.701079,2.793806,0.074062,0.027095,177.441831,32.000000,192.238073,255.812302,179.876521,160.320371,32.000000,156.536869,69.041050,65.132912,92.048002,69.428117,49.331252,54.139241,0.000000,53.332122,18.772152,0.000000,49.195971,29.598140,36.502141,59.495474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
