OSU 80 Ton Compressor Load Stand
49.811614,70.078408,139.407720,153.108584,98.370298,95.464244,29.184199,14.163584,138.755726,1.136430,69.597234,22.350222,151.514688,139.588513,149.550014,139.148363,80.708238,137.653969,-0.000524,0.029915,32.000000,-235.841661,139.255530,-0.024507,24.388084,0.689280,444291.259826,0.960592,29.928106,18.763337,2.796019,0.082620,0.023146,177.070646,32.000000,192.886144,254.726745,177.740006,160.185541,32.000000,156.755659,69.051808,65.137877,92.054825,69.428117,49.417670,54.139241,0.000000,53.375586,18.772152,0.000000,49.215844,29.184199,36.816227,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.872657,70.061068,139.508171,153.110260,98.332049,95.462956,29.245160,14.159160,138.729238,1.136272,69.523704,22.333291,151.480229,139.578216,149.622334,139.176372,80.722430,137.528747,-0.000525,0.029875,32.000000,-235.849855,139.359770,-0.024476,24.371641,0.689758,444220.407934,0.975632,30.005660,18.719641,2.798699,0.080936,0.028249,176.889893,32.000000,193.110587,222.470598,176.406388,160.987450,32.000000,155.952656,69.070157,65.168415,92.064791,69.428117,49.407154,54.139241,0.000000,53.323329,18.772152,0.000000,49.228866,29.245160,36.757166,59.479089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.517510,70.065472,139.385783,153.116685,98.318070,95.461665,29.403159,14.165867,138.735782,1.136198,69.434467,22.154007,151.534589,139.664529,149.671497,139.167270,80.717744,137.552921,-0.000523,0.029865,32.000000,-235.842165,139.345430,-0.024682,24.388084,0.689735,444133.001377,0.972244,29.925169,18.645412,2.797288,0.078025,0.024206,176.996331,32.000000,192.751316,108.543185,178.914133,161.359062,32.000000,155.810149,69.047014,65.191905,92.059357,69.428117,49.436095,54.139241,0.000000,53.019319,18.772152,0.000000,49.222209,29.403159,36.695537,59.477063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.266778,70.065472,139.468632,153.116685,98.302720,95.462894,29.142855,14.161300,138.735955,1.135917,69.340453,22.155938,151.549083,139.587045,149.635830,139.126197,80.672679,137.624098,-0.000522,0.029863,32.000000,-235.849190,139.296484,-0.024591,24.373660,0.694134,444330.859028,0.974577,30.297815,18.661692,2.814879,0.082457,0.024036,177.662333,32.000000,192.243724,283.526897,180.708351,161.304055,32.000000,155.481242,69.047514,65.123964,92.046414,69.428117,49.457060,54.139241,0.000000,53.482743,18.772152,0.000000,49.237106,29.142855,36.755332,59.472372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.824114,70.040425,139.427106,153.111098,98.298765,95.465362,29.428992,14.163298,138.775870,1.135815,69.541938,22.216576,151.605254,139.567347,149.599350,139.204305,80.717607,137.635727,-0.000521,0.029847,32.000000,-235.848012,139.330134,-0.024489,24.357243,0.683484,444018.672594,0.967327,29.523262,18.740883,2.774569,0.082610,0.030316,177.457273,32.000000,192.338648,155.184189,179.549305,160.487979,32.000000,156.799473,69.035496,65.142774,92.079039,69.428117,49.488982,54.139241,0.000000,53.458534,18.772152,0.000000,49.224565,29.428992,36.746675,59.481184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.022876,70.054187,139.404453,153.112495,98.287377,95.466557,28.808620,14.161300,138.728927,1.135825,69.587826,22.230659,151.562914,139.583293,149.578202,139.172156,80.710768,137.531704,-0.000523,0.029843,32.000000,-235.844928,139.256347,-0.024523,24.378302,0.683484,444018.672594,0.967327,29.523262,18.740883,2.774569,0.074749,0.033462,176.901196,32.000000,192.913551,327.670646,177.570655,160.211179,32.000000,156.785537,69.041058,65.163386,92.083207,69.428117,49.562430,54.139241,0.000000,53.273420,18.772152,0.000000,49.245374,28.808620,36.783578,59.480318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.687900,70.065747,139.419334,153.116127,98.284247,95.470365,29.274403,14.160444,138.797859,1.135880,69.442554,22.222818,151.517428,139.505604,149.664183,139.220194,80.765927,137.647891,-0.000523,0.029820,32.000000,-235.847260,139.385039,-0.024661,24.374053,0.690502,444195.975134,0.983835,29.958137,18.725189,2.798505,0.074873,0.022135,176.983234,32.000000,193.096535,420.399271,176.462846,160.912442,32.000000,155.958496,69.095102,65.166350,92.098027,69.428117,49.557821,54.139241,0.000000,53.182148,18.772152,0.000000,49.254374,29.274403,36.660835,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.510404,70.056389,139.413110,153.111657,98.282393,95.464080,29.288109,14.155450,138.786490,1.135810,69.316851,22.231630,151.532816,139.591961,149.681127,139.162068,80.746736,137.612207,-0.000523,0.029820,32.000000,-235.851763,139.331096,-0.024693,24.375155,0.686766,444082.143000,0.983765,29.763133,18.658492,2.786814,0.068006,0.037890,177.127258,32.000000,192.661739,255.812744,179.004426,161.356210,32.000000,155.848085,69.079135,65.151142,92.043085,69.428117,49.633055,54.139241,0.000000,52.960497,18.772152,0.000000,49.276493,29.288109,36.559001,59.495759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.282747,70.056389,139.481660,153.111657,98.333762,95.455203,28.892789,14.162157,138.798754,1.135961,69.347948,22.276510,151.562689,139.625094,149.697761,139.207727,80.708804,137.599162,-0.000523,0.029808,32.000000,-235.847842,139.415956,-0.024446,24.331121,0.692135,444194.969891,0.975297,30.121166,18.659040,2.805901,0.073929,0.031607,177.644643,32.000000,192.202836,380.952594,180.904527,161.323952,32.000000,155.416591,69.071967,65.143941,92.029094,69.428117,49.622423,54.139241,0.000000,53.460054,18.772152,0.000000,49.277310,28.892789,36.549023,59.486219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.842485,70.040425,139.403711,153.104115,98.350401,95.450035,29.272884,14.154165,138.801059,1.135814,69.444975,22.092599,151.588408,139.623791,149.637223,139.231516,80.653211,137.598027,-0.000524,0.029807,32.000000,-235.853375,139.263406,-0.024484,24.300647,0.684434,443897.512707,0.975260,29.497769,18.692805,2.773947,0.065891,0.023599,178.059692,32.000000,192.006057,361.995435,181.888570,160.376877,32.000000,156.559608,69.047789,65.153037,92.031241,69.428117,49.669149,54.139241,0.000000,53.331107,18.772152,0.000000,49.270325,29.272884,36.731781,59.482728,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.767984,70.031617,139.452904,153.110540,98.356645,95.450022,29.206121,14.159588,138.759248,1.135968,69.443082,22.182489,151.601434,139.581581,149.602746,139.122691,80.713194,137.750203,-0.000524,0.029787,32.000000,-235.851394,139.323324,-0.024516,24.295480,0.691574,444189.205332,0.971782,29.935732,18.747852,2.796885,0.073289,0.030695,177.507300,32.000000,192.399635,282.134173,179.204819,160.355273,32.000000,156.815384,69.030897,65.150674,92.026553,69.428117,49.677943,54.139241,0.000000,53.262217,18.772152,0.000000,49.277039,29.206121,36.527379,59.484518,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.325511,70.020608,139.335647,153.117244,98.334409,95.454160,28.904074,14.160730,138.760553,1.135962,69.508987,22.186555,151.555237,139.695117,149.619563,139.144857,80.727879,137.588757,-0.000525,0.029814,32.000000,-235.846974,139.413224,-0.024719,24.266710,0.693096,444111.562190,0.975571,30.004042,18.760798,2.802061,0.071642,0.022823,176.957741,32.000000,192.906519,279.041822,177.402965,160.346112,32.000000,156.677471,69.048022,65.205437,92.039433,69.428117,49.737152,54.139241,0.000000,53.444034,18.772152,0.000000,49.273757,28.904074,36.686220,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
50.260237,70.024461,139.427985,153.112216,98.303993,95.449320,29.261533,14.159873,138.730115,1.135977,69.439762,22.143302,151.527973,139.564412,149.645472,139.182301,80.790189,137.610428,-0.000527,0.029795,32.000000,-235.848486,139.282820,-0.024685,24.255669,0.684812,443790.737474,0.973877,29.418058,18.668739,2.768688,0.074478,0.032241,176.847844,32.000000,193.148337,312.614449,176.639866,160.941417,32.000000,155.942282,69.060124,65.179202,92.037857,69.428117,49.825144,54.139241,0.000000,53.490155,18.772152,0.000000,49.268264,29.261533,36.671253,59.488167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.330000,0.010000
49.736700,70.024461,139.399674,153.112216,98.295520,95.448651,29.155510,14.162299,138.752317,1.135597,69.321132,22.203394,151.547488,139.585108,149.671117,139.132900,80.736650,137.606161,-0.000527,0.029755,32.000000,-235.846552,139.297320,-0.024595,24.194772,0.684812,443790.737474,0.973877,29.418058,18.668739,2.768688,0.084947,0.025473,177.266537,32.000000,192.538641,349.426827,179.290144,161.368436,32.000000,155.710001,69.034551,65.189818,91.983378,69.428117,49.777018,54.139241,0.000000,53.022588,18.772152,0.000000,49.275847,29.155510,36.615494,59.485334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.677653,70.029415,139.393930,153.108584,98.313503,95.442214,29.427428,14.163441,138.757218,1.135637,69.332669,22.171885,151.572912,139.603052,149.684053,139.158651,80.701818,137.600446,-0.000529,0.029763,32.000000,-235.845738,139.336967,-0.024632,24.199939,0.696179,444068.701102,0.977902,30.029295,18.668313,2.802753,0.073766,0.023974,177.600237,32.000000,192.090991,320.463132,181.097558,161.238467,32.000000,155.531683,69.029989,65.143920,92.021793,69.428117,49.867174,54.139241,0.000000,53.217458,18.772152,0.000000,49.284983,29.427428,36.690475,59.488629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.072443,70.038773,139.425789,153.104953,98.366309,95.438303,29.192934,14.156448,138.794680,1.135789,69.452766,22.096344,151.581348,139.467026,149.654482,139.130308,80.673655,137.645528,-0.000530,0.029786,32.000000,-235.853222,139.348411,-0.024782,24.195480,0.696179,444068.701102,0.977902,30.029295,18.668313,2.802753,0.075419,0.026128,177.925798,32.000000,192.137965,247.394462,181.588064,160.437594,32.000000,156.612250,69.017625,65.165720,92.004100,69.428117,49.825682,54.139241,0.000000,53.353215,18.772152,0.000000,49.289869,29.192934,36.767511,59.485492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.336744,70.041801,139.472902,153.103556,98.369021,95.435800,28.848380,14.155735,138.693126,1.135527,69.504578,22.055996,151.599711,139.557011,149.604442,139.170339,80.730463,137.452353,-0.000531,0.029784,32.000000,-235.853936,139.266934,-0.024911,24.209852,0.696878,444139.999160,0.970068,30.095462,18.700406,2.805969,0.084069,0.027842,177.492189,32.000000,192.404435,286.883709,179.021666,160.245122,32.000000,156.850545,69.018625,65.170063,92.016503,69.428117,49.896038,54.139241,0.000000,53.535481,18.772152,0.000000,49.305375,28.848380,36.454672,59.490694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.552599,70.041801,139.357803,153.103556,98.360775,95.435786,29.532958,14.163584,138.745593,1.135508,69.549073,22.122160,151.520726,139.600421,149.630603,139.148689,80.750506,137.589652,-0.000532,0.029779,32.000000,-235.845923,139.400578,-0.024763,24.214547,0.691057,443973.533711,0.969441,29.696603,18.750180,2.784481,0.082293,0.025136,176.844931,32.000000,192.825541,266.711678,177.264567,160.342708,32.000000,156.559667,69.037650,65.207537,92.035483,69.428117,49.925079,54.139241,0.000000,52.965956,18.772152,0.000000,49.315084,29.532958,36.711898,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.783893,70.041251,139.373932,153.110819,98.342260,95.443413,29.135335,14.159303,138.698001,1.135410,69.387787,22.169696,151.502272,139.718159,149.639865,139.147994,80.739781,137.593696,-0.000532,0.029792,32.000000,-235.849057,139.330054,-0.024635,24.262960,0.698199,444103.656967,0.969225,30.237672,18.646543,2.812321,0.072376,0.027116,176.808957,32.000000,193.146908,367.135024,176.870162,160.921147,32.000000,155.918511,69.016196,65.178473,91.999007,69.428117,49.979578,54.139241,0.000000,53.074702,18.772152,0.000000,49.321463,29.135335,36.594437,59.480082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.967784,70.031342,139.440312,153.119479,98.333003,95.448489,29.266085,14.157447,138.720334,1.135319,69.304944,22.055434,151.532828,139.656762,149.718783,139.125114,80.763583,137.564743,-0.000532,0.029824,32.000000,-235.852879,139.329831,-0.024671,24.284728,0.698199,444103.656967,0.969225,30.237672,18.646543,2.812321,0.077528,0.036523,177.384103,32.000000,192.342897,375.212355,179.537359,161.317132,32.000000,155.757786,69.030961,65.196227,91.980847,69.428117,49.939607,54.139241,0.000000,53.277405,18.772152,0.000000,49.328314,29.266085,36.609624,59.475922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.395728,70.022534,139.417132,153.120876,98.353543,95.445920,29.388905,14.162299,138.664224,1.135477,69.342121,22.074094,151.554483,139.485927,149.689156,139.167125,80.697689,137.670967,-0.000533,0.029803,32.000000,-235.847208,139.336151,-0.024730,24.318244,0.690259,443903.629874,0.969312,29.797150,18.621521,2.790604,0.072000,0.031188,177.593179,32.000000,191.962626,305.753887,181.272406,161.219408,32.000000,155.880180,69.035980,65.164545,92.017312,69.428117,50.011397,54.139241,0.000000,53.468037,18.772152,0.000000,49.323919,29.388905,36.797298,59.485934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.453767,70.022534,139.496734,153.120876,98.362782,95.445912,28.984331,14.155592,138.705404,1.135454,69.414420,22.022716,151.559988,139.534520,149.643338,139.115110,80.668329,137.563378,-0.000534,0.029829,32.000000,-235.852439,139.297791,-0.024953,24.333875,0.682633,443773.484532,0.956276,29.347918,18.738337,2.766447,0.071763,0.026401,177.857755,32.000000,191.981035,326.323758,181.730672,160.363878,32.000000,156.377782,69.026222,65.157663,92.000864,69.428117,50.013736,54.139241,0.000000,52.925617,18.772152,0.000000,49.319616,28.984331,36.546528,59.489248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.769835,70.019231,139.370700,153.122272,98.364827,95.445903,29.323080,14.158161,138.718433,1.135411,69.437956,22.067194,151.571670,139.552096,149.593065,139.102848,80.704823,137.633201,-0.000534,0.029830,32.000000,-235.849707,139.277355,-0.024726,24.352653,0.682633,443773.484532,0.956276,29.347918,18.738337,2.766447,0.078406,0.031754,177.409842,32.000000,192.422463,294.766330,178.814929,160.252424,32.000000,156.812202,69.017413,65.148813,91.985526,69.428117,50.047783,54.139241,0.000000,52.968583,18.772152,0.000000,49.319976,29.323080,36.466191,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.759887,70.024736,139.518435,153.125066,98.366611,95.444602,29.567792,14.159588,138.720350,1.135157,69.491375,22.100946,151.546992,139.541452,149.655410,139.103786,80.777155,137.527706,-0.000535,0.029831,32.000000,-235.852869,139.338172,-0.024616,24.362724,0.697012,444328.135796,0.989778,30.321186,18.716120,2.820750,0.070721,0.021348,176.803490,32.000000,192.722888,241.135726,177.336550,160.577967,32.000000,156.670863,69.027777,65.163399,92.019730,69.428117,50.058680,54.139241,0.000000,53.270544,18.772152,0.000000,49.323170,29.567792,36.737137,59.493782,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.082139,70.018406,139.434216,153.121434,98.352451,95.435793,28.925575,14.159588,138.699430,1.135465,69.424286,22.036783,151.519298,139.588269,149.642481,139.180386,80.745318,137.570475,-0.000535,0.029806,32.000000,-235.849427,139.212376,-0.024587,24.384413,0.690985,444089.768025,0.971568,29.989739,18.713102,2.800305,0.071189,0.026525,176.823955,32.000000,192.947841,329.149153,177.137035,161.083175,32.000000,155.910976,69.007422,65.135020,91.981419,69.428117,50.121937,54.139241,0.000000,53.264837,18.772152,0.000000,49.332612,28.925575,36.627453,59.502043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.416711,70.018406,139.485616,153.121434,98.357084,95.431946,29.358804,14.157876,138.661435,1.135770,69.276617,22.065446,151.535283,139.544959,149.677516,139.144937,80.733396,137.642710,-0.000535,0.029821,32.000000,-235.853598,139.240032,-0.024585,24.355485,0.685543,443800.983116,0.978119,29.666240,18.642535,2.784111,0.075035,0.030535,177.575852,32.000000,192.297814,285.748425,179.667482,161.356376,32.000000,155.748128,69.021186,65.153856,91.982996,69.428117,50.146878,54.139241,0.000000,53.085994,18.772152,0.000000,49.329886,29.358804,36.585266,59.494638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.459197,70.017029,139.389471,153.127301,98.349446,95.436922,29.474137,14.157876,138.638880,1.135767,69.366284,22.124898,151.589853,139.526526,149.701413,139.077790,80.738901,137.587209,-0.000534,0.029839,32.000000,-235.848189,139.234648,-0.024603,24.371903,0.696810,444161.903032,0.977798,30.355633,18.689087,2.822641,0.069766,0.025951,177.648514,32.000000,192.015026,232.704378,181.448805,161.351897,32.000000,156.161060,69.036078,65.124995,92.018766,69.428117,50.130140,54.139241,0.000000,52.952914,18.772152,0.000000,49.331534,29.474137,36.509625,59.491442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.251174,70.019782,139.463492,153.133167,98.349293,95.439422,28.907235,14.168578,138.718717,1.135788,69.450505,22.030504,151.602371,139.593018,149.665289,139.047748,80.711557,137.564121,-0.000535,0.029829,32.000000,-235.843387,139.251225,-0.024652,24.394693,0.696810,444161.903032,0.977798,30.355633,18.689087,2.822641,0.076316,0.023412,177.989962,32.000000,191.910714,145.340999,181.674419,160.506922,32.000000,156.373378,69.054771,65.127917,92.028981,69.428117,50.188828,54.139241,0.000000,53.442062,18.772152,0.000000,49.334362,28.907235,36.580277,59.491766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.204603,70.039324,139.500153,153.136798,98.359241,95.435878,29.370874,14.164297,138.729309,1.135786,69.510057,22.015665,151.587364,139.487925,149.606895,139.103769,80.738365,137.467935,-0.000535,0.029864,32.000000,-235.849635,139.222143,-0.024628,24.354279,0.695246,444149.636420,0.973108,30.310029,18.656977,2.818272,0.074522,0.035672,177.446792,32.000000,192.473606,171.241893,178.609176,160.231052,32.000000,156.870775,69.016320,65.137282,92.035630,69.428117,50.174299,54.139241,0.000000,53.313527,18.772152,0.000000,49.340314,29.370874,36.637651,59.480505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.844394,70.038223,139.352098,153.135122,98.376386,95.430914,28.696497,14.153452,138.712253,1.135899,69.497065,22.104231,151.545821,139.500243,149.635983,139.089989,80.767651,137.575929,-0.000536,0.029880,32.000000,-235.854908,139.256003,-0.024605,24.339330,0.684893,443772.829831,0.960779,29.561050,18.600306,2.778633,0.081422,0.025676,176.899660,32.000000,192.785052,324.266370,177.086194,160.713499,32.000000,156.535120,69.046434,65.139156,92.053219,69.428117,50.286370,54.139241,0.000000,53.474188,18.772152,0.000000,49.366874,28.696497,36.678296,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.719792,70.038223,139.410673,153.135122,98.398841,95.426988,29.388127,14.159160,138.659941,1.135748,69.392981,22.065431,151.552572,139.496164,149.683057,139.088364,80.740844,137.531848,-0.000537,0.029883,32.000000,-235.847561,139.185516,-0.024617,24.351788,0.690058,443889.545849,0.991055,29.931556,18.622817,2.795743,0.070994,0.027921,176.865074,32.000000,192.952098,250.547283,177.512097,161.220982,32.000000,155.851161,69.047180,65.149087,92.021090,69.428117,50.265268,54.139241,0.000000,53.213598,18.772152,0.000000,49.372216,29.388127,36.767511,59.469067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.814377,70.017029,139.346609,153.131491,98.355837,95.428033,29.094169,14.160872,138.613929,1.135759,69.248787,21.997458,151.593465,139.458236,149.694387,139.048517,80.761055,137.484752,-0.000536,0.029866,32.000000,-235.849782,139.298829,-0.024652,24.281476,0.691875,443985.769885,0.970335,30.060578,18.628485,2.803927,0.073557,0.019386,177.653722,32.000000,192.189086,242.507588,179.855391,161.310169,32.000000,155.805571,69.034218,65.132308,92.020416,69.428117,50.310726,54.139241,0.000000,53.287850,18.772152,0.000000,49.356858,29.094169,36.666704,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.166512,70.005745,139.441878,153.133167,98.327350,95.431502,28.732451,14.159873,138.677979,1.135602,69.247824,22.051850,151.608581,139.468983,149.693188,139.117435,80.692093,137.539092,-0.000538,0.029868,32.000000,-235.848486,139.255083,-0.024680,24.247670,0.692072,443876.952929,0.978069,29.941421,18.585684,2.797317,0.093916,0.028087,177.741998,32.000000,191.907571,276.048009,181.484406,161.411864,32.000000,156.203208,69.023353,65.075900,92.011787,69.428117,50.317447,54.139241,0.000000,53.235981,18.772152,0.000000,49.359687,28.732451,36.755332,59.476296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.437688,70.005745,139.317215,153.140151,98.338945,95.428949,29.232173,14.154593,138.641645,1.135645,69.411473,21.940498,151.618251,139.527974,149.651927,139.025451,80.708008,137.389833,-0.000539,0.029889,32.000000,-235.858028,139.210808,-0.024652,24.236839,0.688106,443816.023163,0.982812,29.566671,18.680710,2.779581,0.077846,0.027006,177.778186,32.000000,191.959195,292.316325,181.331975,160.553864,32.000000,156.523214,69.052636,65.142048,92.067135,69.428117,50.399881,54.139241,0.000000,53.002996,18.772152,0.000000,49.349708,29.232173,36.604709,59.488648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.335612,70.005745,139.482475,153.140151,98.342427,95.428899,29.225699,14.159160,138.711423,1.135666,69.471735,22.008740,151.604896,139.469085,149.627513,139.090971,80.714216,137.465899,-0.000541,0.029908,32.000000,-235.845757,139.291243,-0.024662,24.222126,0.699016,444163.371162,0.981517,30.321132,18.593184,2.818037,0.084881,0.026737,177.262185,32.000000,192.581926,289.315009,178.449121,160.159174,32.000000,156.859047,69.011010,65.144467,92.067602,69.428117,50.361824,54.139241,0.000000,53.434662,18.772152,0.000000,49.350662,29.225699,36.653131,59.485737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.776897,70.012075,139.388115,153.140151,98.322454,95.423893,29.511941,14.158732,138.555403,1.136010,69.409083,22.049734,151.551632,139.471919,149.663863,139.020625,80.747420,137.454044,-0.000542,0.029895,32.000000,-235.851923,139.245294,-0.024622,24.226637,0.686425,443672.775192,0.962657,29.392824,18.623478,2.771050,0.077329,0.024934,176.721829,32.000000,192.925114,222.853662,177.503589,161.230002,32.000000,155.859851,69.041166,65.133863,92.043760,69.428117,50.403635,54.139241,0.000000,53.334739,18.772152,0.000000,49.358768,29.511941,36.683799,59.471270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.835703,70.016204,139.327512,153.156074,98.304288,95.422658,29.187988,14.152595,138.595846,1.136135,69.302992,22.049608,151.578733,139.439683,149.675438,138.931533,80.718629,137.511408,-0.000543,0.029910,32.000000,-235.852814,139.211747,-0.024650,24.221234,0.694362,443930.034851,0.990015,29.972609,18.602541,2.800164,0.077747,0.027219,177.579164,32.000000,192.116468,406.603210,180.042888,161.319565,32.000000,155.764389,69.034287,65.124865,92.036772,69.428117,50.461554,54.139241,0.000000,53.360730,18.772152,0.000000,49.365002,29.187988,36.431122,59.487537,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.678117,70.028865,139.445074,153.163057,98.288642,95.421438,28.807477,14.159873,138.578609,1.136142,69.363980,21.953413,151.634002,139.457237,149.698136,138.972385,80.707526,137.426129,-0.000541,0.029908,32.000000,-235.849797,139.202709,-0.024687,24.218900,0.693335,443916.000956,0.974413,29.918528,18.640897,2.795737,0.071922,0.023889,177.953412,32.000000,191.949220,311.248442,181.617853,161.223267,32.000000,156.195316,69.035406,65.093018,92.042393,69.428117,50.461179,54.139241,0.000000,53.201397,18.772152,0.000000,49.367693,28.807477,36.520923,59.488186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.767984,70.021158,139.302571,153.160543,98.288154,95.416338,29.577132,14.157162,138.564783,1.135965,69.432281,21.982052,151.584989,139.464640,149.634556,139.048229,80.674194,137.493611,-0.000542,0.029916,32.000000,-235.850870,139.207013,-0.024682,24.276125,0.696423,444029.421760,0.990717,30.094429,18.611085,2.806972,0.080014,0.033074,177.852324,32.000000,191.945346,190.529341,181.001673,160.447456,32.000000,156.659900,69.036152,65.117557,92.058426,69.428117,50.516594,54.139241,0.000000,53.362862,18.772152,0.000000,49.384754,29.577132,36.722170,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.723826,70.021158,139.405692,153.160543,98.274986,95.413907,29.144502,14.159588,138.580775,1.135971,69.469823,21.986265,151.597218,139.428731,149.619054,138.971773,80.669708,137.495221,-0.000544,0.029902,32.000000,-235.848116,139.249903,-0.024735,24.264901,0.692647,444009.514650,0.962968,29.993583,18.676795,2.799040,0.072090,0.036999,177.089134,32.000000,192.583078,269.705103,178.248463,160.061040,32.000000,156.879110,69.010078,65.114317,92.047931,69.428117,50.498149,54.139241,0.000000,53.253665,18.772152,0.000000,49.381228,29.144502,36.706543,59.494884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.390138,70.018956,139.282364,153.157750,98.262626,95.420285,29.214379,14.165724,138.563049,1.135771,69.519012,21.869273,151.520316,139.348410,149.675062,138.981658,80.727190,137.393292,-0.000545,0.029901,32.000000,-235.840668,139.116212,-0.024914,24.227948,0.694132,444030.024408,0.978183,30.039333,18.682053,2.803599,0.080424,0.040627,176.956378,32.000000,192.915213,212.956045,176.678985,160.702183,32.000000,156.523380,69.030969,65.143234,92.092139,69.428117,50.580052,54.139241,0.000000,53.151461,18.772152,0.000000,49.382487,29.214379,36.679543,59.485108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.431701,70.016479,139.398038,153.154118,98.225430,95.426642,29.503923,14.157590,138.604763,1.135601,69.406813,21.863251,151.541696,139.384157,149.663410,138.928868,80.732874,137.463676,-0.000546,0.029882,32.000000,-235.854048,139.094699,-0.024954,24.201276,0.699810,444130.081428,0.983089,30.383862,18.575661,2.820044,0.077567,0.025161,176.717570,32.000000,192.849748,381.684311,177.879507,161.211715,32.000000,156.060574,69.011592,65.135870,92.034657,69.428117,50.540725,54.139241,0.000000,53.474201,18.772152,0.000000,49.385635,29.503923,36.596565,59.478351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.751620,70.026938,139.273066,153.156632,98.193308,95.424150,29.358719,14.160730,138.518176,1.135573,69.311907,21.928442,151.588640,139.406383,149.685748,139.019038,80.719702,137.354996,-0.000547,0.029877,32.000000,-235.845827,139.157228,-0.024908,24.214652,0.685145,443590.892087,0.951600,29.304970,18.603754,2.764095,0.077780,0.017826,177.420688,32.000000,192.128081,228.300174,180.241355,161.372104,32.000000,155.632824,68.996946,65.157049,92.056436,69.428117,50.592800,54.139241,0.000000,53.450509,18.772152,0.000000,49.386885,29.358719,36.703755,59.476866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.960830,70.034920,139.324098,153.159705,98.193925,95.420130,28.966001,14.159017,138.529211,1.135398,69.396008,21.889531,151.643470,139.450998,149.716374,138.974788,80.708619,137.400950,-0.000549,0.029842,32.000000,-235.847375,139.157800,-0.024914,24.210036,0.694560,443982.007385,0.980706,30.013208,18.566206,2.799259,0.076797,0.030123,177.925186,32.000000,191.974461,180.521406,181.751670,160.917376,32.000000,156.193865,68.999663,65.091333,92.075424,69.428117,50.641064,54.139241,0.000000,53.360224,18.772152,0.000000,49.401492,28.966001,36.797445,59.480210,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.391974,70.034920,139.338617,153.162778,98.211481,95.419887,29.412672,14.160872,138.516521,1.135352,69.456652,21.867833,151.636391,139.408809,149.632846,138.957738,80.686529,137.527194,-0.000549,0.029855,32.000000,-235.847323,139.184781,-0.024857,24.197080,0.691725,443877.550742,0.979221,29.807908,18.597908,2.788667,0.069742,0.024438,177.748440,32.000000,191.957270,195.418479,180.638299,160.482684,32.000000,156.773775,68.988172,65.123610,92.085971,69.428117,50.594967,54.139241,0.000000,53.187110,18.772152,0.000000,49.415025,29.412672,36.662449,59.491009,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.573751,70.037948,139.221176,153.162499,98.196020,95.410991,29.002322,14.158018,138.498303,1.135434,69.491349,21.959842,151.549617,139.398941,149.686179,138.996769,80.745995,137.442394,-0.000550,0.029894,32.000000,-235.851980,139.071469,-0.024892,24.211845,0.700973,444222.674471,0.976456,30.397912,18.680568,2.821078,0.072763,0.028508,176.916737,32.000000,192.972896,140.115944,176.578715,160.575532,32.000000,156.428677,68.994093,65.157105,92.092504,69.428117,50.694492,54.139241,0.000000,53.048268,18.772152,0.000000,49.422758,29.002322,36.513660,59.489003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.913479,70.037948,139.381403,153.162499,98.177069,95.407191,29.625217,14.160872,138.581242,1.135130,69.330930,21.967732,151.589790,139.442903,149.699449,138.954315,80.716478,137.419945,-0.000550,0.029898,32.000000,-235.850602,139.040223,-0.024795,24.192281,0.689600,443786.828272,0.967959,29.631577,18.566088,2.780118,0.073902,0.028419,176.942628,32.000000,192.781006,72.100181,178.110801,161.172822,32.000000,156.223556,69.009838,65.164157,92.052444,69.428117,50.648428,54.139241,0.000000,53.365917,18.772152,0.000000,49.431827,29.625217,36.600380,59.486268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.567006,70.039599,139.295337,153.158029,98.173254,95.404675,29.044419,14.157305,138.558389,1.134819,69.231160,21.824468,151.568360,139.311444,149.670744,138.955148,80.694795,137.329534,-0.000551,0.029889,32.000000,-235.847449,139.134550,-0.024669,24.207964,0.689600,443786.828272,0.967959,29.631577,18.566088,2.780118,0.077741,0.015226,177.397826,32.000000,192.023321,-20.823819,180.430977,161.333758,32.000000,155.610887,69.025420,65.143920,92.053283,69.428117,50.718495,54.139241,0.000000,53.143829,18.772152,0.000000,49.439821,29.044419,36.540806,59.475598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.834430,70.021984,139.353623,153.151325,98.162893,95.400875,29.070872,14.163584,138.524462,1.134603,69.239177,21.949326,151.661864,139.411357,149.716180,138.933558,80.640894,137.404211,-0.000551,0.029874,32.000000,-235.849529,139.148171,-0.024663,24.220395,0.697626,444046.026068,0.984889,30.220502,18.577449,2.810243,0.077657,0.026877,177.892901,32.000000,191.921021,137.672797,181.875682,160.676981,32.000000,156.309273,69.019392,65.083607,92.063166,69.428117,50.728626,54.139241,0.000000,53.365015,18.772152,0.000000,49.446398,29.070872,36.759440,59.483279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.807867,69.998589,139.362146,153.141547,98.184302,95.397041,29.476112,14.163869,138.563809,1.134627,69.319002,21.904292,151.606880,139.387174,149.668288,138.950630,80.675949,137.352259,-0.000551,0.029847,32.000000,-235.845146,139.126104,-0.024629,24.220028,0.693355,443961.760559,0.978157,29.925623,18.667199,2.796332,0.075750,0.025079,177.819145,32.000000,192.033754,191.892138,180.472143,160.440020,32.000000,156.767947,69.047247,65.128286,92.081189,69.428117,50.718190,54.139241,0.000000,53.263925,18.772152,0.000000,49.432982,29.476112,36.548363,59.490330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.641048,69.998589,139.326643,153.141547,98.176436,95.389367,29.285282,14.154308,138.475961,1.134696,69.402382,21.961655,151.581843,139.384953,149.653458,138.844422,80.728472,137.376815,-0.000552,0.029826,32.000000,-235.857822,139.014405,-0.024651,24.232459,0.693748,443865.054406,0.965174,29.929718,18.607205,2.797995,0.073637,0.030467,176.961238,32.000000,192.546317,328.737876,178.219342,160.208600,32.000000,156.779552,69.039769,65.171690,92.132634,69.428117,50.802935,54.139241,0.000000,53.230537,18.772152,0.000000,49.411377,29.285282,36.600967,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.622900,69.995561,139.359729,153.146017,98.169275,95.381753,29.142385,14.159731,138.534992,1.134697,69.338859,21.870102,151.525639,139.480911,149.672793,138.904117,80.712064,137.449656,-0.000553,0.029791,32.000000,-235.848465,139.107445,-0.024608,24.262383,0.695732,443824.445438,0.974944,30.102610,18.566470,2.806682,0.076462,0.023471,176.916062,32.000000,192.920046,180.836340,176.597995,160.660542,32.000000,156.289363,69.024335,65.144499,92.109157,69.428117,50.794044,54.139241,0.000000,53.249570,18.772152,0.000000,49.408041,29.142385,36.746895,59.496133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.438701,69.991708,139.260196,153.147693,98.148700,95.375394,29.539136,14.161015,138.465671,1.134524,69.339208,21.859366,151.563595,139.347942,149.702092,138.944516,80.726750,137.339937,-0.000553,0.029798,32.000000,-235.845378,139.098450,-0.024667,24.245520,0.695259,443825.707328,0.980029,30.118417,18.617836,2.808375,0.072810,0.023240,177.087369,32.000000,192.805767,325.002479,178.298197,161.294166,32.000000,156.016154,69.024356,65.168309,92.079976,69.428117,50.847083,54.139241,0.000000,53.340676,18.772152,0.000000,49.407304,29.539136,36.766630,59.482462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.361025,70.001616,139.253478,153.149649,98.124609,95.365241,29.319734,14.160444,138.453823,1.134388,69.263720,21.906552,151.603981,139.238729,149.708730,138.874679,80.709523,137.379360,-0.000552,0.029810,32.000000,-235.849554,139.048931,-0.024584,24.255774,0.698052,443862.147930,0.970717,30.306041,18.550489,2.816826,0.071933,0.023021,177.447013,32.000000,191.960253,313.634231,180.561640,161.425140,32.000000,155.551253,69.045733,65.100055,92.050431,69.428117,50.827327,54.139241,0.000000,53.076992,18.772152,0.000000,49.401734,29.319734,36.523564,59.473395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.550562,70.018406,139.252196,153.149928,98.110694,95.357614,29.375018,14.162728,138.510367,1.134253,69.295095,21.846622,151.638474,139.355038,149.704141,138.979150,80.669406,137.434044,-0.000550,0.029824,32.000000,-235.845960,139.149926,-0.024620,24.263327,0.698908,443912.392837,0.996901,30.397601,18.586300,2.821148,0.083049,0.030420,177.876108,32.000000,191.904006,193.141780,182.010287,160.541001,32.000000,156.322634,69.050689,65.107956,92.063405,69.428117,50.904995,54.139241,0.000000,53.001005,18.772152,0.000000,49.411603,29.375018,36.410285,59.494166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.923591,70.018406,139.313887,153.149928,98.099534,95.353845,28.877671,14.164297,138.538904,1.134159,69.379863,21.904720,151.626606,139.386949,149.657641,138.971593,80.667997,137.367705,-0.000549,0.029835,32.000000,-235.840292,139.067142,-0.024648,24.283390,0.695693,443856.708252,0.973624,30.216392,18.653003,2.810305,0.076421,0.025182,178.002044,32.000000,192.056016,252.926953,180.218674,160.389621,32.000000,156.689808,69.047247,65.124530,92.042602,69.428117,50.869295,54.139241,0.000000,53.388501,18.772152,0.000000,49.429997,28.877671,36.718942,59.486809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.580634,70.003818,139.129577,153.149928,98.096255,95.351187,29.493164,14.162442,138.542116,1.133861,69.410460,21.816285,151.585629,139.306141,149.634818,138.891019,80.728305,137.360626,-0.000549,0.029845,32.000000,-235.844606,139.169056,-0.024714,24.308200,0.689647,443641.727285,0.982291,29.829858,18.622573,2.790542,0.075345,0.027686,176.874102,32.000000,192.500033,229.941051,178.065957,160.367759,32.000000,156.752422,69.047239,65.163335,92.065738,69.428117,50.913424,54.139241,0.000000,53.257193,18.772152,0.000000,49.418113,29.493164,36.609037,59.476640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.323005,70.008222,139.358532,153.154956,98.096329,95.348491,29.247297,14.157305,138.420284,1.133923,69.417693,21.806762,151.597923,139.390886,149.720149,138.905928,80.740406,137.309781,-0.000549,0.029801,32.000000,-235.853022,139.075813,-0.024731,24.344575,0.693270,443685.613729,0.968982,30.170564,18.558867,2.806127,0.077608,0.027334,176.843208,32.000000,192.799445,215.761910,176.620324,160.735857,32.000000,156.094596,69.097256,65.171852,92.050183,69.428117,50.860541,54.139241,0.000000,53.373887,18.772152,0.000000,49.418747,29.247297,36.437945,59.485767,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.425717,70.015929,139.165467,153.163057,98.095578,95.336247,28.699247,14.160587,138.474068,1.133656,69.301133,21.654592,151.566186,139.316520,149.720278,138.908722,80.740543,137.316818,-0.000548,0.029789,32.000000,-235.849576,139.077790,-0.024633,24.335213,0.697322,443794.179023,0.982671,30.443101,18.522354,2.825427,0.075013,0.035269,177.291145,32.000000,192.764704,279.838846,178.541927,161.237952,32.000000,155.964934,69.073303,65.173245,92.034949,69.428117,50.917535,54.139241,0.000000,52.919898,18.772152,0.000000,49.424379,28.699247,36.529580,59.490006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.883340,70.015929,139.280320,153.163057,98.082877,95.327376,29.433308,14.160730,138.490718,1.133338,69.295613,21.759344,151.625229,139.337706,149.705313,138.796409,80.721131,137.335081,-0.000546,0.029761,32.000000,-235.848286,139.043017,-0.024612,24.313602,0.694979,443691.570547,0.999062,30.343780,18.525595,2.815649,0.081305,0.029295,177.613975,32.000000,191.893420,273.689213,180.657136,161.467558,32.000000,155.789655,69.068170,65.148473,92.059060,69.428117,50.918253,54.139241,0.000000,53.462683,18.772152,0.000000,49.434064,29.433308,36.622243,59.495198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.629036,70.014552,139.187378,153.165572,98.068389,95.321805,29.017522,14.163441,138.517455,1.132948,69.365198,21.922706,151.610004,139.249230,149.724274,138.848666,80.658344,137.305470,-0.000546,0.029735,32.000000,-235.844263,139.118334,-0.024555,24.297605,0.689047,443440.126428,0.964321,29.868983,18.553777,2.792121,0.074278,0.023169,177.913088,32.000000,191.731231,164.592342,181.859499,160.592780,32.000000,156.385581,69.066038,65.097500,92.032263,69.428117,50.974616,54.139241,0.000000,53.368243,18.772152,0.000000,49.435301,29.017522,36.627673,59.479561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
