OSU 80 Ton Compressor Load Stand
49.248637,70.028590,139.213739,153.168365,98.032791,95.316902,29.472400,14.165582,138.482659,1.132580,69.424470,21.689150,151.688692,139.252023,149.715695,138.808432,80.683640,137.300592,-0.000546,0.029735,32.000000,-235.842778,139.121127,-0.024594,24.253099,0.692912,443661.683706,0.983542,30.131040,18.602346,2.804555,0.080014,0.032818,177.958478,32.000000,192.095376,337.456582,179.893487,160.392197,32.000000,156.679936,69.055835,65.133994,92.045102,69.428117,51.041416,54.139241,0.000000,53.184530,18.772152,0.000000,49.452900,29.472400,36.567878,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.762609,70.019231,139.216321,153.173114,98.020965,95.313152,29.053893,14.157590,138.464861,1.132353,69.464709,21.739961,151.582003,139.224783,149.674532,138.798811,80.712970,137.398543,-0.000545,0.029728,32.000000,-235.845032,139.049993,-0.024523,24.209065,0.692912,443661.683706,0.983542,30.131040,18.602346,2.804555,0.075862,0.022293,177.005341,32.000000,192.500895,264.934895,177.832757,160.342318,32.000000,156.896365,69.068607,65.143069,92.058283,69.428117,50.998359,54.139241,0.000000,53.576208,18.772152,0.000000,49.457649,29.053893,36.531048,59.483829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.104794,70.036021,139.103087,153.179819,98.031701,95.307256,29.118215,14.157590,138.480551,1.132259,69.476644,21.751656,151.541597,139.303736,149.719968,138.898065,80.703116,137.271705,-0.000544,0.029732,32.000000,-235.851917,139.132878,-0.024514,24.146883,0.689499,443455.641246,0.986773,29.835387,18.547150,2.790674,0.080347,0.023390,176.818398,32.000000,192.855901,278.348101,176.583595,160.905712,32.000000,156.034083,69.087503,65.149534,92.067160,69.428117,51.044923,54.139241,0.000000,53.368247,18.772152,0.000000,49.451776,29.118215,36.489522,59.498827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.338453,70.036021,139.216117,153.179819,98.046757,95.301224,29.614805,14.161443,138.449265,1.132240,69.311253,21.690859,151.603432,139.360442,149.701716,138.855143,80.730932,137.309512,-0.000544,0.029727,32.000000,-235.845769,139.074731,-0.024495,24.170539,0.689418,443285.261603,0.969904,29.660509,18.541357,2.776243,0.076843,0.023997,177.298005,32.000000,192.581179,312.749355,178.865571,161.204073,32.000000,155.589685,69.085426,65.157046,92.014944,69.428117,50.992708,54.139241,0.000000,53.086543,18.772152,0.000000,49.473096,29.614805,36.705956,59.493900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.716311,70.040975,139.195148,153.184288,98.073594,95.297424,29.124917,14.162728,138.464768,1.132474,69.292822,21.766215,151.625132,139.318498,149.718904,138.907766,80.686813,137.319775,-0.000543,0.029704,32.000000,-235.847927,138.986441,-0.024583,24.190891,0.701106,443617.180529,0.969733,30.454792,18.531698,2.821655,0.080732,0.019168,177.755354,32.000000,191.875227,264.638395,180.836804,161.455218,32.000000,155.975212,69.081773,65.129586,92.036505,69.428117,51.086676,54.139241,0.000000,53.250377,18.772152,0.000000,49.484153,29.124917,36.586514,59.476011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.506591,70.012901,139.206565,153.184009,98.090316,95.289841,29.238695,14.158161,138.426534,1.132388,69.352628,21.718278,151.640042,139.286363,149.710275,138.850231,80.680269,137.305088,-0.000542,0.029695,32.000000,-235.857083,139.017280,-0.024583,24.190471,0.694525,443482.991317,0.977856,30.066939,18.580746,2.799788,0.085899,0.025546,177.845974,32.000000,191.742427,342.743299,182.003053,160.692677,32.000000,156.403581,69.065284,65.138478,92.057952,69.428117,51.060615,54.139241,0.000000,53.319819,18.772152,0.000000,49.490958,29.238695,36.462596,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.000806,70.016204,139.168403,153.188478,98.107554,95.283457,29.405517,14.159588,138.426817,1.132387,69.431416,21.613796,151.682674,139.243256,149.697875,138.770332,80.683987,137.312554,-0.000541,0.029713,32.000000,-235.850738,139.014301,-0.024724,24.229181,0.697742,443536.877984,0.978400,30.256598,18.580237,2.811879,0.072420,0.029344,177.913307,32.000000,192.193664,248.346256,179.676554,160.249767,32.000000,156.658167,69.064199,65.141979,92.043422,69.428117,51.116438,54.139241,0.000000,53.310485,18.772152,0.000000,49.465901,29.405517,36.425692,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.644453,70.025011,139.150397,153.191551,98.125923,95.266908,29.355649,14.158304,138.477015,1.132538,69.408727,21.708024,151.547732,139.336422,149.691135,138.826253,80.729040,137.249402,-0.000542,0.029666,32.000000,-235.850875,138.975980,-0.024703,24.263668,0.688774,443240.330446,0.962318,29.747924,18.580105,2.783323,0.086096,0.027681,176.863292,32.000000,192.821412,232.172458,176.648919,161.023156,32.000000,155.833269,69.122467,65.147519,92.018738,69.428117,51.115831,54.139241,0.000000,53.481037,18.772152,0.000000,49.472506,29.355649,36.603168,59.475578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.089415,70.025011,139.150450,153.191551,98.124469,95.258027,29.179595,14.164012,138.369952,1.132637,69.308174,21.663377,151.616221,139.227126,149.749136,138.877595,80.728284,137.250376,-0.000543,0.029651,32.000000,-235.845331,138.983483,-0.024613,24.276388,0.688774,443240.330446,0.962318,29.747924,18.580105,2.783323,0.075505,0.023896,177.310043,32.000000,192.527226,250.138271,179.191055,161.167280,32.000000,155.631292,69.098600,65.143154,91.994128,69.428117,51.106092,54.139241,0.000000,53.366812,18.772152,0.000000,49.484706,29.179595,36.479837,59.493320,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.670699,70.026663,139.117245,153.196300,98.113926,95.254211,28.774170,14.157733,138.315132,1.132412,69.303066,21.652225,151.614440,139.279573,149.748112,138.709153,80.679373,137.350204,-0.000543,0.029646,32.000000,-235.848168,139.025825,-0.024699,24.306731,0.697337,443441.742590,0.991797,30.333849,18.520084,2.815995,0.074174,0.023443,177.837399,32.000000,192.019332,207.535435,180.811659,161.549450,32.000000,156.072223,69.098311,65.114484,91.978197,69.428117,51.176889,54.139241,0.000000,53.390165,18.772152,0.000000,49.490552,28.774170,36.544107,59.498601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.442864,70.031067,139.186182,153.201049,98.106791,95.247667,29.335133,14.161015,138.401277,1.132174,69.410301,21.748909,151.652072,139.308792,149.721954,138.837928,80.656861,137.207875,-0.000542,0.029655,32.000000,-235.849967,139.013607,-0.024685,24.328001,0.685831,443005.197095,0.967661,29.665347,18.505946,2.778041,0.074509,0.027833,177.921734,32.000000,191.772294,223.860640,181.924150,160.601987,32.000000,156.370659,69.121242,65.104970,91.992374,69.428117,51.118151,54.139241,0.000000,53.355320,18.772152,0.000000,49.494980,29.335133,36.444621,59.492012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.279348,70.042351,139.089295,153.209430,98.113655,95.238745,29.516534,14.161871,138.400335,1.132128,69.441394,21.657988,151.659813,139.161529,149.684084,138.816456,80.673417,137.298840,-0.000540,0.029648,32.000000,-235.846980,138.950505,-0.024633,24.331934,0.691197,443302.254566,0.990281,30.099922,18.602794,2.800791,0.072665,0.031412,177.587910,32.000000,192.262206,241.178826,179.438347,160.357284,32.000000,156.640364,69.100642,65.138529,91.985259,69.428117,51.181320,54.139241,0.000000,53.147214,18.772152,0.000000,49.504406,29.516534,36.758120,59.479650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.079623,70.042351,139.223630,153.209430,98.114479,95.233672,28.896172,14.158874,138.405183,1.131876,69.478418,21.756677,151.586171,139.223131,149.682512,138.783797,80.689311,137.290620,-0.000538,0.029673,32.000000,-235.847354,138.930866,-0.024596,24.293277,0.696305,443469.315816,0.973609,30.522774,18.584089,2.822466,0.073300,0.035824,177.173453,32.000000,192.694477,195.032914,177.480879,160.489257,32.000000,157.141914,69.120940,65.139725,91.968997,69.428117,51.137869,54.139241,0.000000,53.588976,18.772152,0.000000,49.521749,28.896172,36.546088,59.478391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.658542,70.038773,139.091571,153.208312,98.090987,95.228561,29.157548,14.161443,138.435536,1.131769,69.327999,21.648788,151.574507,139.226678,149.706565,138.761919,80.715205,137.196223,-0.000538,0.029677,32.000000,-235.844622,139.058088,-0.024556,24.283416,0.685714,442989.460716,0.977154,29.692780,18.564248,2.780046,0.080766,0.027448,176.923341,32.000000,192.768191,227.710158,176.828867,161.102865,32.000000,155.837830,69.140569,65.136493,91.958563,69.428117,51.191986,54.139241,0.000000,53.424456,18.772152,0.000000,49.525118,29.157548,36.451444,59.485059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.625112,70.026663,139.162290,153.204960,98.075912,95.223429,29.485090,14.160730,138.350489,1.131703,69.294912,21.524784,151.638520,139.175885,149.765023,138.824279,80.722893,137.254603,-0.000537,0.029695,32.000000,-235.845499,138.989501,-0.024439,24.229443,0.691765,443137.539474,0.977288,30.124643,18.493008,2.800960,0.076655,0.022274,177.304064,32.000000,192.447638,186.235896,179.421814,161.187138,32.000000,155.545446,69.155000,65.176033,91.964536,69.428117,51.168841,54.139241,0.000000,53.376244,18.772152,0.000000,49.531558,29.485090,36.773013,59.485777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.584548,70.017029,139.019249,153.201329,98.057859,95.215791,28.930123,14.163013,138.415859,1.131517,69.308997,21.628916,151.626060,139.235099,149.761279,138.747680,80.697556,137.185877,-0.000537,0.029701,32.000000,-235.845838,138.941694,-0.024450,24.222493,0.691765,443137.539474,0.977288,30.124643,18.493008,2.800960,0.080500,0.023434,177.958835,32.000000,192.064146,197.419182,181.035779,161.360008,32.000000,155.999239,69.148833,65.135198,91.956509,69.428117,51.225596,54.139241,0.000000,53.197728,18.772152,0.000000,49.524253,28.930123,36.592530,59.495828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.590491,70.017029,139.204066,153.201329,98.072303,95.208147,29.152980,14.157876,138.398791,1.131463,69.352423,21.577321,151.672268,139.290808,149.713680,138.814090,80.633359,137.215509,-0.000537,0.029683,32.000000,-235.847697,138.959889,-0.024453,24.187560,0.694151,443122.899376,0.986386,30.179709,18.505685,2.803681,0.070894,0.030270,177.973740,32.000000,191.761686,172.644060,181.694590,160.554208,32.000000,156.501283,69.147095,65.132617,91.970790,69.428117,51.162061,54.139241,0.000000,53.425104,18.772152,0.000000,49.518282,29.152980,36.447923,59.494785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.375812,70.029690,139.078952,153.210268,98.081838,95.203079,29.382876,14.160872,138.327750,1.131841,69.413143,21.590389,151.660830,139.241441,149.679020,138.759719,80.676073,137.171656,-0.000536,0.029690,32.000000,-235.848143,138.921606,-0.024451,24.148457,0.695914,443199.918236,0.978639,30.173535,18.584120,2.807072,0.074528,0.023684,177.412736,32.000000,192.284911,180.707937,179.160338,160.327654,32.000000,156.579290,69.161985,65.144656,91.980197,69.428117,51.250492,54.139241,0.000000,53.233982,18.772152,0.000000,49.534078,29.382876,36.611972,59.490960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.961818,70.033544,139.213318,153.215855,98.067208,95.198066,28.763822,14.159873,138.362544,1.131848,69.478563,21.641208,151.633770,139.257081,149.688018,138.790501,80.686997,137.224200,-0.000535,0.029685,32.000000,-235.848650,138.998924,-0.024439,24.221733,0.699753,443229.845104,0.975561,30.409522,18.520336,2.816743,0.077123,0.023047,177.214659,32.000000,192.823493,338.989429,177.280251,160.562490,32.000000,156.801411,69.168905,65.171642,92.005543,69.428117,51.216208,54.139241,0.000000,53.549197,18.772152,0.000000,49.539009,28.763822,36.600087,59.481489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.576987,70.052260,139.147783,153.220604,98.051292,95.190420,29.211333,14.160730,138.411451,1.131953,69.387503,21.662856,151.589123,139.185999,149.713610,138.734640,80.695254,137.172003,-0.000534,0.029710,32.000000,-235.851400,138.975306,-0.024464,24.210639,0.689216,442879.128786,0.983784,29.805512,18.534658,2.786394,0.077791,0.018900,176.978973,32.000000,192.886668,210.814358,176.718498,161.177605,32.000000,155.814732,69.202675,65.159667,91.984977,69.428117,51.262431,54.139241,0.000000,53.427803,18.772152,0.000000,49.548313,29.211333,36.445575,59.487154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.322318,70.052260,139.227685,153.220604,98.036475,95.182870,29.493489,14.155307,138.260732,1.131697,69.254019,21.492722,151.647484,139.184164,149.770586,138.792942,80.728154,137.282155,-0.000534,0.029739,32.000000,-235.855839,138.973473,-0.024487,24.226296,0.695125,443056.344568,0.976879,30.222793,18.501322,2.806701,0.076695,0.034600,177.239992,32.000000,192.338565,176.999236,179.596111,161.471609,32.000000,155.535259,69.216318,65.175462,91.989146,69.428117,51.275326,54.139241,0.000000,53.439153,18.772152,0.000000,49.574090,29.493489,36.616888,59.476906,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.641272,70.057214,139.131527,153.221442,98.024358,95.177793,28.749506,14.157876,138.398300,1.131710,69.332828,21.572773,151.671098,139.222784,149.791595,138.733253,80.672889,137.186453,-0.000535,0.029746,32.000000,-235.851631,138.874720,-0.024460,24.282839,0.698966,443099.648882,0.972898,30.487856,18.521338,2.822813,0.071260,0.037430,177.985012,32.000000,192.009334,178.302277,181.225211,161.316726,32.000000,155.892260,69.212270,65.143851,92.008602,69.428117,51.281538,54.139241,0.000000,53.332325,18.772152,0.000000,49.587844,28.749506,36.485633,59.490153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.572162,70.045930,139.174989,153.218649,98.009137,95.163820,29.152441,14.161871,138.367974,1.131680,69.412740,21.602109,151.716821,139.134450,149.765946,138.863231,80.652729,137.134294,-0.000535,0.029751,32.000000,-235.849111,138.966821,-0.024411,24.296477,0.691903,443009.490830,0.991052,30.161003,18.530630,2.802739,0.081351,0.029536,177.959791,32.000000,191.889381,192.074793,181.583604,160.636114,32.000000,156.627689,69.246136,65.156597,92.057863,69.428117,51.370991,54.139241,0.000000,53.435545,18.772152,0.000000,49.588956,29.152441,36.583872,59.490006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.461467,70.044553,139.077478,153.216972,98.004079,95.157475,28.888381,14.164440,138.343412,1.131482,69.450145,21.572515,151.696571,139.217440,149.693934,138.695487,80.692354,137.210484,-0.000535,0.029774,32.000000,-235.848345,139.034327,-0.024429,24.280925,0.691903,443009.490830,0.991052,30.161003,18.530630,2.802739,0.081036,0.026031,177.171761,32.000000,192.344177,179.510962,178.965825,160.430120,32.000000,156.876529,69.223132,65.173128,92.026605,69.428117,51.333147,54.139241,0.000000,53.464409,18.772152,0.000000,49.596585,28.888381,36.425766,59.490468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.315093,70.038498,139.102536,153.213900,98.022501,95.153666,29.412637,14.157162,138.383041,1.131289,69.392674,21.521379,151.643330,139.239362,149.734865,138.757801,80.745455,137.260830,-0.000535,0.029752,32.000000,-235.848903,138.969617,-0.024471,24.287062,0.693113,443003.174930,0.968009,30.183841,18.582354,2.807352,0.070232,0.025752,177.091314,32.000000,192.878972,221.419828,177.169285,160.546366,32.000000,156.807874,69.225061,65.166302,92.065683,69.428117,51.370956,54.139241,0.000000,53.212060,18.772152,0.000000,49.602651,29.412637,36.592016,59.479571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.107256,70.038498,139.155671,153.213900,98.015761,95.147316,29.094161,14.160872,138.277248,1.131112,69.248288,21.484805,151.606972,139.251881,149.747850,138.740487,80.682312,137.196632,-0.000536,0.029710,32.000000,-235.845028,138.864827,-0.024482,24.296424,0.694295,442960.727541,0.989951,30.335191,18.522712,2.811835,0.077045,0.023383,177.006883,32.000000,193.016944,193.347620,177.151655,161.140869,32.000000,155.970856,69.196466,65.151341,92.017500,69.428117,51.338212,54.139241,0.000000,53.614742,18.772152,0.000000,49.603514,29.094161,36.594657,59.489003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.914624,70.010424,139.061746,153.203563,98.000372,95.139675,29.081177,14.155592,138.298935,1.131204,69.263547,21.561718,151.626903,139.213160,149.746155,138.746127,80.692554,137.210614,-0.000537,0.029715,32.000000,-235.852767,138.916163,-0.024467,24.281476,0.696475,442919.348043,0.975395,30.481628,18.493795,2.820689,0.081485,0.024418,177.253721,32.000000,192.179444,177.244935,179.803926,161.496000,32.000000,155.870773,69.192538,65.126109,92.023567,69.428117,51.348484,54.139241,0.000000,53.485840,18.772152,0.000000,49.581154,29.081177,36.572207,59.489121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.245829,70.020332,139.134032,153.200770,97.977658,95.128209,29.054743,14.160872,138.308465,1.131173,69.365733,21.561800,151.682509,139.184999,149.777558,138.723538,80.677721,137.167412,-0.000536,0.029679,32.000000,-235.847815,138.918669,-0.024570,24.226558,0.684246,442579.895175,0.969031,29.660449,18.526097,2.777156,0.072220,0.020673,177.858467,32.000000,192.061251,259.687899,181.412189,161.195440,32.000000,155.850797,69.196107,65.115923,92.059076,69.428117,51.350094,54.139241,0.000000,53.634596,18.772152,0.000000,49.593034,29.054743,36.624591,59.487124,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.868524,70.054462,138.999255,153.213341,97.929400,95.115616,29.277244,14.166010,138.313766,1.131059,69.382968,21.456968,151.677122,139.125375,149.708280,138.665765,80.636667,137.079502,-0.000537,0.029691,32.000000,-235.845464,138.833580,-0.024554,24.219739,0.687040,442593.923929,0.973397,29.831143,18.522575,2.785992,0.076557,0.028027,178.134977,32.000000,191.925974,226.013456,181.330494,160.569275,32.000000,156.685921,69.163625,65.108742,92.056971,69.428117,51.389084,54.139241,0.000000,53.669605,18.772152,0.000000,49.596411,29.277244,36.561569,59.487104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.926588,70.058866,139.087775,153.217252,97.894314,95.108985,29.496393,14.162442,138.275549,1.130978,69.456564,21.552487,151.671997,139.184775,149.679948,138.714514,80.662269,137.077567,-0.000538,0.029692,32.000000,-235.847393,138.922197,-0.024501,24.125037,0.699225,442935.973018,0.988613,30.535743,18.516648,2.825296,0.074392,0.029145,177.058727,32.000000,192.455519,147.811777,178.704303,160.519694,32.000000,156.962267,69.162583,65.114790,92.074560,69.428117,51.378511,54.139241,0.000000,53.533179,18.772152,0.000000,49.638523,29.496393,36.503022,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.025692,70.050058,139.058114,153.219207,97.898454,95.105246,29.337416,14.160444,138.285319,1.131053,69.334616,21.502083,151.569440,139.107739,149.757000,138.682691,80.688594,137.138906,-0.000538,0.029722,32.000000,-235.851849,138.884794,-0.024517,24.140878,0.689096,442659.501431,0.967716,29.922836,18.515445,2.787314,0.076807,0.023361,177.034025,32.000000,193.044169,177.599582,177.474177,161.232819,32.000000,155.958641,69.192755,65.087512,92.092054,69.428117,51.322258,54.139241,0.000000,53.648403,18.772152,0.000000,49.655581,29.337416,36.458194,59.492071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.601447,70.050058,139.017208,153.219207,97.926776,95.097599,29.491535,14.161586,138.330262,1.131288,69.267228,21.445559,151.669598,139.087021,149.813664,138.662482,80.670400,137.117358,-0.000537,0.029717,32.000000,-235.844315,138.880062,-0.024478,24.126112,0.691309,442556.860467,0.959252,29.867222,18.488913,2.785846,0.079033,0.034602,177.518230,32.000000,192.201628,197.092173,180.052618,161.547392,32.000000,155.732787,69.193183,65.104638,92.081778,69.428117,51.385172,54.139241,0.000000,53.239514,18.772152,0.000000,49.655850,29.491535,36.601774,59.481115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.623668,70.035746,139.120453,153.220045,97.917743,95.087364,29.528954,14.167580,138.247345,1.131400,69.303910,21.546091,151.699281,139.169032,149.801974,138.689826,80.651533,137.150449,-0.000537,0.029705,32.000000,-235.843730,138.860113,-0.024594,24.162776,0.695858,442652.761092,0.966129,30.195188,18.499912,2.802685,0.076356,0.025935,177.731642,32.000000,192.035385,174.082066,181.731377,161.168805,32.000000,155.922248,69.197443,65.112257,92.100361,69.428117,51.370214,54.139241,0.000000,53.513193,18.772152,0.000000,49.651484,29.528954,36.603461,59.484577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.177112,70.027213,138.962647,153.222280,97.908233,95.084810,29.338259,14.160016,138.142210,1.131785,69.361844,21.437167,151.687194,139.060330,149.736247,138.624405,80.665663,137.102402,-0.000536,0.029733,32.000000,-235.847032,138.816655,-0.024570,24.205709,0.694859,442609.654070,0.964296,30.157806,18.534684,2.803510,0.068661,0.022876,178.128607,32.000000,191.983614,191.483839,181.262639,160.491777,32.000000,156.798378,69.166763,65.095618,92.125633,69.428117,51.376388,54.139241,0.000000,53.615159,18.772152,0.000000,49.650188,29.338259,36.576609,59.477348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.579891,70.028039,138.980618,153.225074,97.897544,95.079728,29.382141,14.160159,138.174550,1.131615,69.422151,21.449492,151.629672,139.032904,149.699880,138.601894,80.673142,137.089975,-0.000537,0.029713,32.000000,-235.846725,138.725755,-0.024561,24.300201,0.684325,442266.722485,0.958852,29.577229,18.497458,2.769443,0.075331,0.021233,177.186603,32.000000,192.496220,217.249880,178.525649,160.484931,32.000000,156.882469,69.164003,65.105366,92.108346,69.428117,51.399387,54.139241,0.000000,53.748459,18.772152,0.000000,49.655554,29.382141,36.452618,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.566556,70.034645,139.038763,153.232616,97.858744,95.070605,29.290663,14.161871,138.135076,1.131202,69.321040,21.409621,151.575271,139.066263,149.748395,138.539556,80.682891,137.056917,-0.000538,0.029700,32.000000,-235.847636,138.768746,-0.024668,24.263144,0.684325,442266.722485,0.958852,29.577229,18.497458,2.769443,0.077749,0.023505,177.035535,32.000000,193.052227,211.987302,177.588522,161.311771,32.000000,155.902389,69.149297,65.067215,92.092086,69.428117,51.346720,54.139241,0.000000,53.652611,18.772152,0.000000,49.668529,29.290663,36.621216,59.483957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.560426,70.039324,138.918061,153.237924,97.860735,95.066783,29.119828,14.159445,138.140658,1.130925,69.271057,21.387702,151.628360,139.099888,149.805408,138.583416,80.658635,137.106892,-0.000537,0.029715,32.000000,-235.847111,138.760284,-0.024685,24.269490,0.690854,442548.555947,0.969949,30.195555,18.484005,2.803165,0.074542,0.023247,177.625610,32.000000,192.177177,162.935724,180.181408,161.520341,32.000000,155.902428,69.178350,65.113522,92.117887,69.428117,51.417206,54.139241,0.000000,53.539627,18.772152,0.000000,49.674283,29.119828,36.579617,59.498867,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.094275,70.035746,139.029371,153.238762,97.848179,95.057851,29.548880,14.163298,138.065244,1.130957,69.281451,21.406175,151.676965,139.038491,149.801657,138.591506,80.652983,137.048060,-0.000536,0.029716,32.000000,-235.843750,138.733626,-0.024594,24.263773,0.692341,442502.974018,0.973187,30.216014,18.458362,2.805092,0.074998,0.027643,177.743677,32.000000,191.922276,178.310586,181.841580,161.177862,32.000000,156.122490,69.215786,65.093127,92.145874,69.428117,51.362950,54.139241,0.000000,53.781674,18.772152,0.000000,49.687524,29.548880,36.625472,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.509503,70.020057,138.914845,153.237365,97.813871,95.055353,29.261323,14.159303,138.239395,1.130865,69.343847,21.291884,151.679948,138.945754,149.739631,138.521830,80.646963,137.051247,-0.000535,0.029748,32.000000,-235.849549,138.695204,-0.024592,24.219582,0.691641,442539.088668,0.979000,30.227061,18.506646,2.803004,0.073259,0.026596,177.933509,32.000000,192.055017,258.640248,181.136058,160.523983,32.000000,156.715199,69.187072,65.091819,92.128608,69.428117,51.380499,54.139241,0.000000,53.365641,18.772152,0.000000,49.689995,29.261323,36.632368,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.371053,70.018956,138.879566,153.232616,97.779250,95.049028,29.570108,14.162014,138.052356,1.130539,69.375873,21.335042,151.638962,138.925138,149.692842,138.547685,80.666901,136.906226,-0.000534,0.029758,32.000000,-235.848968,138.683720,-0.024549,24.211977,0.684094,442217.627339,0.953485,29.671074,18.484011,2.775355,0.073963,0.034729,177.239062,32.000000,192.645640,227.559466,178.304102,160.362552,32.000000,156.934028,69.130563,65.089711,92.119980,69.428117,51.404774,54.139241,0.000000,53.649653,18.772152,0.000000,49.680105,29.570108,36.599353,59.488098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.776851,70.018956,138.856689,153.232616,97.768671,95.041456,28.904594,14.155735,138.020744,1.130572,69.456374,21.404621,151.655993,138.934356,149.755162,138.454538,80.667816,136.887214,-0.000534,0.029776,32.000000,-235.851969,138.661778,-0.024416,24.134820,0.693724,442509.097834,0.975193,30.260727,18.491563,2.805822,0.078969,0.030460,176.716533,32.000000,192.902018,113.377527,176.748149,160.821299,32.000000,156.520669,69.159180,65.110954,92.151214,69.428117,51.362732,54.139241,0.000000,53.680688,18.772152,0.000000,49.682248,28.904594,36.627012,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.082137,70.040150,138.835581,153.237086,97.765503,95.031300,29.229998,14.164012,138.082955,1.130730,69.354506,21.289771,151.618683,138.895327,149.710919,138.487262,80.678447,136.969276,-0.000534,0.029747,32.000000,-235.845495,138.681802,-0.024342,24.127476,0.695870,442514.900924,0.967890,30.403747,18.401860,2.812976,0.075728,0.019649,176.971192,32.000000,193.118128,140.672920,177.904282,161.346995,32.000000,155.820307,69.178554,65.104128,92.136230,69.428117,51.393447,54.139241,0.000000,53.842568,18.772152,0.000000,49.707103,29.229998,36.555626,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.542616,70.054737,138.908256,153.241276,97.750585,95.018547,28.773499,14.169435,137.979529,1.130792,69.320469,21.420108,151.686409,138.906948,149.775004,138.458622,80.629061,136.893405,-0.000534,0.029735,32.000000,-235.842531,138.569588,-0.024297,24.160757,0.691631,442261.006928,0.981306,29.982197,18.391796,2.789584,0.074564,0.026368,177.697301,32.000000,192.013878,182.770345,181.888359,161.128242,32.000000,156.273929,69.192900,65.073468,92.154615,69.428117,51.364138,54.139241,0.000000,53.704234,18.772152,0.000000,49.730935,28.773499,36.612486,59.479719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.310594,70.047856,138.792740,153.243232,97.767620,95.003325,29.397743,14.162728,138.069250,1.130725,69.410796,21.350050,151.684024,138.904319,149.739534,138.453219,80.594665,136.922937,-0.000535,0.029710,32.000000,-235.844649,138.634181,-0.024286,24.116907,0.687009,442059.029883,0.963883,29.687986,18.420653,2.772158,0.074905,0.028791,177.772031,32.000000,192.163815,199.927785,180.904184,160.451448,32.000000,156.633706,69.150831,65.081696,92.117025,69.428117,51.370955,54.139241,0.000000,53.611128,18.772152,0.000000,49.740026,29.397743,36.570740,59.485265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.152253,70.053912,138.842811,153.244349,97.809968,94.991906,29.454601,14.164725,137.976617,1.130679,69.451817,21.341814,151.679736,138.888047,149.727250,138.430281,80.620678,136.989741,-0.000534,0.029699,32.000000,-235.845109,138.603547,-0.024389,24.139802,0.694663,442393.295482,0.990707,30.260984,18.433530,2.803814,0.073293,0.017268,177.261331,32.000000,192.816344,179.964428,178.282301,160.328333,32.000000,156.894032,69.203038,65.115375,92.124502,69.428117,51.375697,54.139241,0.000000,53.393720,18.772152,0.000000,49.741308,29.454601,36.484239,59.486849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.306828,70.050333,138.877267,153.242394,97.773787,94.980297,29.575527,14.158732,138.009849,1.130819,69.374161,21.268409,151.596778,138.926913,149.763868,138.432110,80.627097,136.908004,-0.000534,0.029676,32.000000,-235.847169,138.581074,-0.024353,24.163170,0.698841,442499.670658,0.974467,30.495679,18.482138,2.814664,0.080051,0.033826,176.774882,32.000000,192.936025,191.577900,176.605333,160.957856,32.000000,156.343296,69.162876,65.113833,92.134477,69.428117,51.329904,54.139241,0.000000,53.618292,18.772152,0.000000,49.758778,29.575527,36.463550,59.490507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.524871,70.050333,138.859797,153.242394,97.699791,94.976346,29.041018,14.164868,137.934103,1.130647,69.298486,21.357064,151.654302,138.828322,149.792249,138.448514,80.641637,136.932586,-0.000532,0.029663,32.000000,-235.840377,138.478057,-0.024388,24.191651,0.700822,442493.110030,0.975895,30.667099,18.488266,2.824750,0.069246,0.027583,176.869089,32.000000,192.994987,223.479530,178.254158,161.233239,32.000000,155.742201,69.130330,65.104920,92.095850,69.428117,51.354546,54.139241,0.000000,53.775285,18.772152,0.000000,49.763869,29.041018,36.590255,59.480604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.875634,70.033544,138.853722,153.243790,97.681370,94.970948,29.427528,14.162728,137.980503,1.130228,69.249612,21.225623,151.671391,138.890780,149.808237,138.539271,80.621351,136.935180,-0.000532,0.029659,32.000000,-235.845796,138.579849,-0.024368,24.217641,0.697814,442339.076063,0.968461,30.502086,18.442521,2.816593,0.076363,0.026949,177.754697,32.000000,192.225147,280.187437,180.561215,161.324006,32.000000,155.646804,69.141566,65.117462,92.117887,69.428117,51.278087,54.139241,0.000000,53.734238,18.772152,0.000000,49.756890,29.427528,36.545941,59.491619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.508577,70.037397,138.669573,153.251612,97.661330,94.963255,28.891527,14.157590,137.844616,1.130058,69.327193,21.316486,151.709759,138.812235,149.807154,138.341493,80.586166,136.927594,-0.000532,0.029657,32.000000,-235.848639,138.571285,-0.024483,24.222231,0.693491,442178.447631,0.981517,30.275025,18.439811,2.803840,0.085079,0.028098,177.910069,32.000000,191.988637,97.451057,181.940983,161.008659,32.000000,156.469850,69.159905,65.093319,92.145033,69.428117,51.339728,54.139241,0.000000,53.768273,18.772152,0.000000,49.766408,28.891527,36.603095,59.486013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.318057,70.042627,138.829359,153.253847,97.636602,94.950432,28.998433,14.162585,137.912207,1.130121,69.406778,21.320506,151.652509,138.794229,149.725814,138.368816,80.595180,136.814402,-0.000533,0.029627,32.000000,-235.844627,138.524232,-0.024396,24.205604,0.691814,442210.134644,0.986781,30.279028,18.492879,2.800920,0.085625,0.024235,177.068815,32.000000,192.747504,201.004536,178.151524,160.286300,32.000000,157.032629,69.125044,65.140092,92.141393,69.428117,51.294233,54.139241,0.000000,53.580990,18.772152,0.000000,49.780045,28.998433,36.570960,59.496162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.742011,70.034370,138.712150,153.253847,97.609163,94.941386,29.076456,14.162299,137.944282,1.129951,69.348245,21.309337,151.613848,138.707160,149.769572,138.356470,80.614868,136.848071,-0.000533,0.029623,32.000000,-235.843765,138.600468,-0.024438,24.230518,0.691814,442210.134644,0.986781,30.279028,18.492879,2.800920,0.079799,0.029460,176.978527,32.000000,192.981344,176.867175,176.555081,161.013969,32.000000,156.273539,69.148339,65.135118,92.148289,69.428117,51.311668,54.139241,0.000000,53.806944,18.772152,0.000000,49.787125,29.076456,36.623784,59.484469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.419650,70.017580,138.828990,153.256920,97.601962,94.931225,28.980944,14.162585,137.968266,1.129705,69.231210,21.289318,151.620181,138.801080,149.808997,138.270051,80.601841,136.845255,-0.000532,0.029624,32.000000,-235.845447,138.504327,-0.024466,24.258292,0.695948,442240.866171,0.987160,30.482666,18.429381,2.814980,0.078625,0.022536,177.056326,32.000000,192.866521,217.020819,178.512056,161.249292,32.000000,155.787057,69.137412,65.152937,92.122085,69.428117,51.250184,54.139241,0.000000,53.838362,18.772152,0.000000,49.786736,28.980944,36.601187,59.486721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.282172,70.000515,138.747496,153.251054,97.584504,94.927414,29.396093,14.162728,137.951248,1.129665,69.243540,21.221724,151.690055,138.793719,149.820100,138.350379,80.587458,136.911347,-0.000532,0.029599,32.000000,-235.846288,138.471348,-0.024524,24.229102,0.688031,441927.258736,0.975261,30.033701,18.425903,2.788632,0.075742,0.025377,177.708937,32.000000,192.191668,181.335660,180.716961,161.309821,32.000000,155.928385,69.151204,65.161368,92.145499,69.428117,51.240101,54.139241,0.000000,53.626887,18.772152,0.000000,49.774363,29.396093,36.426353,59.493713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.405561,70.020057,138.639921,153.250216,97.533479,94.922421,29.031153,14.161871,137.903485,1.129953,69.308763,21.090268,151.718619,138.787643,149.827821,138.331432,80.551873,136.807322,-0.000532,0.029613,32.000000,-235.845997,138.503124,-0.024475,24.212344,0.692671,442054.885783,0.985283,30.351747,18.437574,2.809186,0.070091,0.020761,178.024074,32.000000,192.011863,205.776072,181.831062,160.795751,32.000000,156.460274,69.140532,65.147306,92.127363,69.428117,51.257975,54.139241,0.000000,53.652764,18.772152,0.000000,49.757915,29.031153,36.628260,59.475214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.015817,70.039874,138.685436,153.259155,97.489313,94.914808,29.270657,14.161158,137.909636,1.130026,69.466712,21.168824,151.661432,138.768659,149.753389,138.295841,80.553943,136.804976,-0.000531,0.029642,32.000000,-235.848513,138.487074,-0.024482,24.156456,0.695179,442116.063567,0.974239,30.477991,18.483770,2.815369,0.083481,0.025802,177.074869,32.000000,192.769107,188.753082,178.025899,160.349954,32.000000,156.804761,69.104907,65.192477,92.122126,69.428117,51.251609,54.139241,0.000000,53.606007,18.772152,0.000000,49.780208,29.270657,36.483726,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.459907,70.039874,138.674871,153.259155,97.492155,94.909723,28.800014,14.167437,137.852011,1.129966,69.387323,21.208566,151.617154,138.811479,149.778208,138.397789,80.565604,136.696497,-0.000531,0.029634,32.000000,-235.842070,138.560248,-0.024474,24.163983,0.693217,442113.362082,0.983800,30.368896,18.469278,2.806160,0.079506,0.018702,177.043211,32.000000,193.060386,147.379550,176.475013,160.979300,32.000000,156.234553,69.083421,65.186748,92.122313,69.428117,51.199995,54.139241,0.000000,54.036480,18.772152,0.000000,49.804934,28.800014,36.521437,59.498139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.535047,70.062169,138.746830,153.270888,97.493989,94.899566,29.303682,14.160587,137.808878,1.129850,69.220707,21.218609,151.677351,138.663851,149.832460,138.369263,80.578295,136.789224,-0.000531,0.029675,32.000000,-235.844003,138.436902,-0.024447,24.109957,0.693874,442023.779386,0.990425,30.332136,18.402168,2.803783,0.074922,0.022101,177.219724,32.000000,192.761663,171.306532,178.883235,161.262627,32.000000,155.866204,69.075817,65.190794,92.096418,69.428117,51.184738,54.139241,0.000000,53.840764,18.772152,0.000000,49.837832,29.303682,36.444328,59.495051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.488308,70.051434,138.773503,153.271447,97.537791,94.890688,28.825708,14.157876,137.807964,1.129496,69.245453,21.175938,151.702482,138.774838,149.826854,138.374537,80.568051,136.790431,-0.000532,0.029675,32.000000,-235.853434,138.453281,-0.024476,24.064875,0.693874,442023.779386,0.990425,30.332136,18.402168,2.803783,0.071337,0.022127,177.722118,32.000000,192.174835,168.996898,180.812064,161.476602,32.000000,155.836154,69.051414,65.183388,92.117044,69.428117,51.127159,54.139241,0.000000,53.856418,18.772152,0.000000,49.837163,28.825708,36.530388,59.491206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.455873,70.042076,138.658714,153.271447,97.556444,94.879215,29.108116,14.157305,137.832400,1.129348,69.293502,21.167570,151.730268,138.792538,149.804519,138.270475,80.521958,136.774025,-0.000533,0.029682,32.000000,-235.851874,138.448631,-0.024554,24.050660,0.694591,441942.082395,0.971745,30.276281,18.434143,2.800983,0.071974,0.022826,178.061787,32.000000,192.030552,71.395436,182.004287,160.602564,32.000000,156.324791,69.058166,65.182243,92.104714,69.428117,51.125929,54.139241,0.000000,53.659288,18.772152,0.000000,49.838969,29.108116,36.597959,59.489042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.420387,70.049508,138.617601,153.271167,97.533620,94.869261,29.512183,14.158732,137.866841,1.129041,69.385482,21.218866,151.700066,138.776673,149.752573,138.304009,80.590408,136.792919,-0.000534,0.029680,32.000000,-235.847825,138.478937,-0.024550,24.068599,0.696907,441965.924913,0.979720,30.338535,18.483159,2.803686,0.070931,0.033532,176.990113,32.000000,192.726573,127.747495,177.929529,160.411028,32.000000,156.953233,69.004318,65.198675,92.107970,69.428117,51.164914,54.139241,0.000000,53.883904,18.772152,0.000000,49.855898,29.512183,36.575802,59.492051,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.719950,70.025287,138.749037,153.271167,97.505401,94.861597,28.761565,14.157876,137.803388,1.128910,69.317304,21.231329,151.661473,138.733731,149.786129,138.360032,80.597236,136.804143,-0.000536,0.029661,32.000000,-235.849009,138.452628,-0.024540,24.130361,0.696907,441965.924913,0.979720,30.338535,18.483159,2.803686,0.077500,0.025450,177.008865,32.000000,193.067621,167.463448,176.610477,160.883759,32.000000,155.838245,69.011071,65.211301,92.095701,69.428117,51.101289,54.139241,0.000000,53.868148,18.772152,0.000000,49.864121,28.761565,36.486587,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
