OSU 80 Ton Compressor Load Stand
49.797481,70.038498,138.660850,153.265021,97.526444,94.851406,29.505382,14.160302,137.859095,1.128619,69.228256,21.198831,151.708926,138.741377,149.839776,138.346812,80.582516,136.788286,-0.000536,0.029651,32.000000,-235.847566,138.404964,-0.024668,24.128525,0.696679,441824.802232,0.966978,30.382908,18.423808,2.804867,0.075851,0.026207,177.424818,32.000000,192.679090,266.038328,179.070390,161.354921,32.000000,155.823365,68.983279,65.216768,92.068634,69.428117,51.126476,54.139241,0.000000,53.983091,18.772152,0.000000,49.846254,29.505382,36.602434,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.512596,70.037948,138.628241,153.258596,97.514163,94.838675,29.642602,14.161871,137.860501,1.128297,69.230254,21.221518,151.716005,138.682426,149.836986,138.273412,80.599252,136.730599,-0.000536,0.029632,32.000000,-235.850258,138.382876,-0.024723,24.161727,0.690809,441587.665969,0.985563,30.047478,18.422385,2.790611,0.079947,0.022477,177.717735,32.000000,192.108435,183.877814,180.886943,161.521704,32.000000,155.968020,68.987708,65.189919,92.086772,69.428117,51.114376,54.139241,0.000000,53.943662,18.772152,0.000000,49.867579,29.642602,36.521437,59.491058,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.546937,70.032443,138.674364,153.253289,97.517794,94.831043,29.216210,14.158446,137.796931,1.128403,69.364862,21.116407,151.716995,138.756813,149.733041,138.267705,80.565821,136.676733,-0.000538,0.029634,32.000000,-235.852044,138.398867,-0.024669,24.207571,0.692375,441602.771677,0.960433,30.275401,18.384949,2.799858,0.079582,0.019315,177.748584,32.000000,192.329791,215.511935,179.604585,160.283269,32.000000,156.764265,68.955973,65.220221,92.059840,69.428117,51.059887,54.139241,0.000000,53.784682,18.772152,0.000000,49.875450,29.216210,36.480058,59.488147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.468976,70.020608,138.582616,153.258317,97.520109,94.820874,28.804964,14.160016,137.916503,1.128759,69.423986,21.180353,151.687030,138.764255,149.763839,138.241406,80.590974,136.798448,-0.000538,0.029645,32.000000,-235.853261,138.421484,-0.024417,24.270697,0.692375,441602.771677,0.960433,30.275401,18.384949,2.799858,0.078662,0.026183,177.123859,32.000000,192.739132,185.799574,177.774736,160.609003,32.000000,156.918675,68.996271,65.202277,92.066063,69.428117,51.033578,54.139241,0.000000,53.897724,18.772152,0.000000,49.877301,28.804964,36.618502,59.488491,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.785503,70.043452,138.610053,153.265860,97.462074,94.813313,29.187208,14.160159,137.848819,1.128492,69.332042,21.187643,151.677740,138.744170,149.792549,138.201293,80.574184,136.726275,-0.000539,0.029658,32.000000,-235.850332,138.435495,-0.024496,24.257925,0.689553,441537.444489,0.989083,30.303432,18.425904,2.801405,0.070154,0.023359,176.923268,32.000000,193.167316,150.598402,176.683945,161.069614,32.000000,155.784002,69.025147,65.232953,92.063645,69.428117,51.066852,54.139241,0.000000,53.953962,18.772152,0.000000,49.870398,29.187208,36.632001,59.484597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.793182,70.047031,138.678682,153.268374,97.434161,94.814546,29.006659,14.159445,137.873438,1.128207,69.182602,21.117731,151.659552,138.696802,149.809678,138.375781,80.592475,136.763270,-0.000540,0.029647,32.000000,-235.849570,138.437066,-0.024475,24.253650,0.689553,441537.444489,0.989083,30.303432,18.425904,2.801405,0.078006,0.023020,177.559221,32.000000,192.600020,100.067567,179.448664,161.261439,32.000000,155.699141,68.998997,65.231305,92.027504,69.428117,51.050673,54.139241,0.000000,53.957632,18.772152,0.000000,49.899748,29.006659,36.418869,59.490714,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.057709,70.027489,138.673079,153.258038,97.414391,94.813278,28.927309,14.165154,137.831423,1.127983,69.327770,21.098424,151.736494,138.691418,149.825588,138.387846,80.547403,136.814686,-0.000541,0.029638,32.000000,-235.844189,138.519296,-0.024455,24.207885,0.685173,441391.068709,0.969348,29.997733,18.407935,2.784145,0.080223,0.022439,178.059974,32.000000,192.050089,154.683601,181.658525,160.412098,32.000000,156.334811,68.996441,65.216636,92.022246,69.428117,50.989666,54.139241,0.000000,54.154352,18.772152,0.000000,49.913431,28.927309,36.470520,59.497470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.474679,70.038223,138.701045,153.264183,97.371860,94.809454,29.821508,14.162014,137.831552,1.127806,69.409374,21.077254,151.733634,138.795616,149.809033,138.303706,80.604316,136.735476,-0.000541,0.029614,32.000000,-235.846018,138.399824,-0.024497,24.140065,0.685532,441364.556412,0.975239,29.993363,18.407461,2.785094,0.081779,0.025999,177.588776,32.000000,192.551831,169.639420,179.232218,160.450874,32.000000,156.899998,69.011587,65.201386,92.036361,69.428117,51.008848,54.139241,0.000000,54.094309,18.772152,0.000000,49.901667,29.821508,36.553425,59.488117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.856563,70.040975,138.781420,153.268653,97.310615,94.800522,29.720862,14.164440,137.934492,1.127459,69.424155,21.110218,151.689576,138.744373,149.793767,138.230510,80.587454,136.825399,-0.000541,0.029635,32.000000,-235.840150,138.416771,-0.024528,24.123857,0.682714,441275.777012,0.972220,29.700510,18.477294,2.770264,0.078356,0.030225,177.176189,32.000000,192.897310,162.048453,177.388442,160.675828,32.000000,157.103104,69.037695,65.251399,92.038321,69.428117,50.977947,54.139241,0.000000,53.949021,18.772152,0.000000,49.919937,29.720862,36.465457,59.495582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.405698,70.047856,138.657221,153.271447,97.284848,94.798029,29.037825,14.160730,137.890903,1.127434,69.198160,21.145005,151.730580,138.717336,149.860720,138.264122,80.621862,136.709379,-0.000542,0.029634,32.000000,-235.850252,138.528088,-0.024507,24.112554,0.693733,441477.743783,0.955175,30.315114,18.382234,2.803475,0.074706,0.034895,177.664910,32.000000,192.536145,246.484069,179.699694,161.364738,32.000000,155.901240,69.044799,65.253945,91.994225,69.428117,50.936579,54.139241,0.000000,54.120587,18.772152,0.000000,49.931526,29.037825,36.527453,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.344335,70.038498,138.638711,153.267815,97.265639,94.799255,28.791581,14.162014,137.814881,1.127127,69.236970,21.086350,151.734071,138.669519,149.869162,138.278607,80.598139,136.718499,-0.000540,0.029631,32.000000,-235.844706,138.403414,-0.024518,24.109590,0.688642,441268.369045,0.950330,29.921721,18.442402,2.783614,0.087712,0.021451,178.046968,32.000000,192.173719,183.139122,181.323426,161.446147,32.000000,156.071483,69.061915,65.228575,92.000334,69.428117,50.973542,54.139241,0.000000,53.933396,18.772152,0.000000,49.948409,28.791581,36.576756,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.273328,70.031342,138.776535,153.267256,97.277564,94.799416,29.445986,14.162014,137.973906,1.126966,69.319851,21.122086,151.734064,138.754182,149.815548,138.288223,80.581738,136.778408,-0.000540,0.029615,32.000000,-235.846673,138.438656,-0.024548,24.070513,0.695307,441441.245800,0.982350,30.396553,18.352117,2.806503,0.081345,0.023385,177.854300,32.000000,192.057612,110.820403,181.773346,160.502590,32.000000,156.413964,69.034490,65.219387,91.990210,69.428117,50.950441,54.139241,0.000000,53.957597,18.772152,0.000000,49.948386,29.445986,36.524812,59.495179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.160363,70.025562,138.749638,153.263066,97.316115,94.794483,29.575238,14.160444,137.976912,1.126846,69.352768,21.061065,151.712257,138.826182,149.797872,138.309307,80.627146,136.806712,-0.000540,0.029607,32.000000,-235.850702,138.536939,-0.024629,24.135606,0.696247,441510.894118,0.992083,30.451136,18.380233,2.809618,0.070796,0.026770,177.226839,32.000000,193.003370,169.424722,177.174145,160.602822,32.000000,156.883788,69.041349,65.265919,91.980432,69.428117,50.876672,54.139241,0.000000,53.697850,18.772152,0.000000,49.948790,29.575238,36.584973,59.481725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.797373,70.021984,138.685111,153.261390,97.288381,94.789702,29.165393,14.160587,138.000263,1.126825,69.236199,21.104741,151.672782,138.832197,149.852974,138.333897,80.605978,136.773227,-0.000541,0.029592,32.000000,-235.848428,138.450771,-0.024666,24.159787,0.699158,441571.236749,0.971542,30.518046,18.425490,2.816464,0.085701,0.024582,176.823916,32.000000,193.199932,82.444542,177.269283,161.218618,32.000000,155.951921,69.042566,65.267559,91.961152,69.428117,50.886391,54.139241,0.000000,53.963928,18.772152,0.000000,49.949170,29.165393,36.482625,59.491668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.585595,70.010974,138.693043,153.259155,97.324826,94.790915,29.281238,14.160159,137.960610,1.126684,69.173118,21.109998,151.722023,138.749064,149.840357,138.415447,80.599853,136.793530,-0.000542,0.029564,32.000000,-235.848529,138.420485,-0.024693,24.151866,0.698848,441520.172652,0.969651,30.630269,18.393712,2.822388,0.073716,0.030621,177.561812,32.000000,192.420956,167.242673,180.008372,161.413305,32.000000,155.773636,69.050382,65.257050,91.936903,69.428117,50.923307,54.139241,0.000000,53.995954,18.772152,0.000000,49.950770,29.281238,36.587394,59.480033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.486471,70.023360,138.761821,153.259993,97.318361,94.797551,28.821877,14.162299,138.004100,1.126529,69.294878,21.178413,151.731041,138.757403,149.815560,138.305621,80.575364,136.692503,-0.000543,0.029555,32.000000,-235.847044,138.487236,-0.024714,24.184885,0.687938,441192.204852,0.969527,29.963976,18.398756,2.784989,0.075523,0.025286,178.004229,32.000000,191.966230,22.505954,181.482456,160.569384,32.000000,156.502928,69.016641,65.248611,91.927289,69.428117,50.857676,54.139241,0.000000,54.044906,18.772152,0.000000,49.943143,28.821877,36.465824,59.497716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.891316,70.037397,138.666952,153.259993,97.306430,94.802589,28.945413,14.165296,138.044851,1.126440,69.338030,21.223481,151.713304,138.685199,149.774207,138.368594,80.569071,136.751491,-0.000545,0.029565,32.000000,-235.846014,138.523681,-0.024712,24.212449,0.691451,441307.776096,0.970172,30.172565,18.414659,2.797043,0.078799,0.030776,177.286140,32.000000,192.655334,207.264428,178.793262,160.333055,32.000000,156.835739,69.028370,65.272912,91.956672,69.428117,50.851231,54.139241,0.000000,54.126652,18.772152,0.000000,49.959631,28.945413,36.590696,59.480023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.515148,70.041526,138.695003,153.256082,97.349318,94.806360,28.727730,14.165439,137.864396,1.126216,69.346320,21.205431,151.667747,138.770494,149.822074,138.229716,80.608857,136.749022,-0.000544,0.029578,32.000000,-235.842429,138.468839,-0.024694,24.236209,0.685031,441287.045976,0.975061,29.882207,18.425194,2.779381,0.082744,0.033546,177.028985,32.000000,192.956312,81.993304,177.489366,161.193005,32.000000,156.099938,69.043283,65.271200,91.913836,69.428117,50.861094,54.139241,0.000000,54.065220,18.772152,0.000000,49.982805,28.727730,36.624444,59.486367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.956906,70.044003,138.747893,153.250774,97.412337,94.801216,29.062776,14.161158,137.957196,1.125915,69.200404,21.135362,151.748172,138.733587,149.860866,138.304479,80.595820,136.863417,-0.000544,0.029553,32.000000,-235.845727,138.420505,-0.024712,24.239593,0.685031,441287.045976,0.975061,29.882207,18.425194,2.779381,0.072534,0.024900,177.609959,32.000000,192.282788,98.760175,180.132854,161.472034,32.000000,155.746170,69.086083,65.283732,91.962045,69.428117,50.828480,54.139241,0.000000,54.105068,18.772152,0.000000,49.996001,29.062776,36.505589,59.492789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.065863,70.036021,138.692769,153.257200,97.404191,94.798613,29.386873,14.153737,137.944055,1.125779,69.220550,21.059880,151.752569,138.748841,149.872116,138.343345,80.580187,136.778130,-0.000543,0.029535,32.000000,-235.858065,138.465295,-0.024744,24.238360,0.690350,441465.464200,0.969084,30.280183,18.396529,2.801197,0.083493,0.036587,178.110262,32.000000,192.145836,154.606572,181.576112,161.123574,32.000000,156.031289,69.066390,65.233905,91.950658,69.428117,50.814107,54.139241,0.000000,54.297388,18.772152,0.000000,50.008146,29.386873,36.510285,59.481961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.430860,70.028865,138.716344,153.260831,97.449570,94.799841,28.911001,14.159731,137.989764,1.125770,69.415015,21.072371,151.718921,138.802631,149.790864,138.388127,80.620983,136.793592,-0.000542,0.029525,32.000000,-235.848301,138.481894,-0.024758,24.212763,0.683662,441207.151697,0.969735,29.821043,18.452338,2.777352,0.077172,0.032513,177.226454,32.000000,192.613265,182.308170,178.610596,160.491270,32.000000,156.690289,69.059031,65.289941,91.976775,69.428117,50.772352,54.139241,0.000000,54.055079,18.772152,0.000000,50.003054,28.911001,36.599793,59.483466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.254831,70.042627,138.624245,153.268374,97.426205,94.806203,29.642468,14.157876,137.958817,1.125785,69.477994,21.029257,151.717737,138.744171,149.839103,138.343083,80.630712,136.774923,-0.000541,0.029537,32.000000,-235.848681,138.445938,-0.024794,24.195585,0.681737,441154.629738,0.956719,29.700633,18.426906,2.770206,0.067737,0.028700,177.156790,32.000000,193.012011,199.361712,177.074853,160.611733,32.000000,156.371761,69.062304,65.310753,91.973435,69.428117,50.805297,54.139241,0.000000,53.790149,18.772152,0.000000,50.023541,29.642468,36.613146,59.489947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.521550,70.056664,138.726840,153.268094,97.439593,94.811262,29.014041,14.162728,137.907937,1.125766,69.257787,21.060099,151.715183,138.681978,149.846048,138.268564,80.607348,136.808505,-0.000539,0.029535,32.000000,-235.842518,138.438227,-0.024850,24.118140,0.692314,441415.702036,0.986084,30.351361,18.393557,2.806270,0.079685,0.026329,177.593733,32.000000,192.176116,184.755760,180.329402,161.519249,32.000000,155.733954,69.059092,65.264130,91.947943,69.428117,50.780088,54.139241,0.000000,54.097922,18.772152,0.000000,50.050495,29.014041,36.547482,59.482226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.721880,70.055013,138.786285,153.257479,97.438767,94.816096,29.561804,14.166723,137.961291,1.125736,69.312722,21.166430,151.733916,138.768026,149.876610,138.269626,80.556626,136.812664,-0.000539,0.029571,32.000000,-235.843931,138.469634,-0.024833,24.102745,0.695155,441538.457586,0.965593,30.548640,18.374837,2.814429,0.073198,0.031963,178.055725,32.000000,192.093726,177.933379,181.892702,160.856770,32.000000,156.121266,69.064239,65.236751,91.958140,69.428117,50.738107,54.139241,0.000000,54.113499,18.772152,0.000000,50.061261,29.561804,36.565384,59.495995,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.142411,70.069050,138.781651,153.250774,97.424514,94.831406,28.991937,14.163441,137.953759,1.125602,69.461801,21.056264,151.732257,138.748268,149.806513,138.195285,80.617079,136.742943,-0.000539,0.029584,32.000000,-235.850328,138.556089,-0.024845,24.051578,0.691479,441484.575212,0.958456,30.075204,18.467097,2.791252,0.079957,0.029945,177.118571,32.000000,192.733831,207.557868,178.328051,160.621588,32.000000,156.825628,69.031265,65.264553,91.956336,69.428117,50.706548,54.139241,0.000000,54.246069,18.772152,0.000000,50.097106,28.991937,36.566411,59.483662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.868301,70.086115,138.669261,153.259434,97.456309,94.841142,29.528124,14.162442,137.958644,1.125482,69.438946,21.094088,151.718145,138.731283,149.857381,138.286858,80.618950,136.802180,-0.000539,0.029581,32.000000,-235.842311,138.490479,-0.024869,24.095244,0.691479,441484.575212,0.958456,30.075204,18.467097,2.791252,0.080329,0.028690,176.901895,32.000000,192.994931,93.823930,176.877265,160.740764,32.000000,156.126343,69.061921,65.291591,91.970318,69.428117,50.731135,54.139241,0.000000,54.229611,18.772152,0.000000,50.108626,29.528124,36.602508,59.497510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.534034,70.081711,138.634854,153.255244,97.484913,94.843181,29.135540,14.159017,137.917138,1.125373,69.324114,21.002297,151.735695,138.660976,149.900443,138.321733,80.623669,136.799571,-0.000537,0.029609,32.000000,-235.851145,138.365664,-0.024859,24.097159,0.686590,441240.705588,0.968553,29.654790,18.373067,2.767750,0.075826,0.032352,177.756419,32.000000,192.221845,-13.934866,180.387442,161.670385,32.000000,155.493352,69.071171,65.262076,91.945853,69.428117,50.739923,54.139241,0.000000,54.155520,18.772152,0.000000,50.148052,29.135540,36.575068,59.496870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.088703,70.089142,138.670947,153.251612,97.452534,94.845661,29.499217,14.161300,137.970414,1.124995,69.344521,21.085637,151.751734,138.715949,149.859493,138.227207,80.567736,136.803650,-0.000537,0.029627,32.000000,-235.846240,138.477753,-0.024837,24.190917,0.689102,441449.621199,0.956806,29.954721,18.399726,2.780710,0.076387,0.041546,177.908598,32.000000,192.094046,206.397788,182.171508,160.722505,32.000000,156.181274,69.105767,65.244252,91.961826,69.428117,50.702478,54.139241,0.000000,54.278466,18.772152,0.000000,50.161880,29.499217,36.627012,59.477663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.820982,70.095198,138.759057,153.250216,97.489478,94.853278,29.298831,14.161871,137.960361,1.124937,69.393973,21.028055,151.682693,138.792211,149.788009,138.249617,80.584095,136.758187,-0.000537,0.029611,32.000000,-235.849439,138.467555,-0.024810,24.224119,0.694043,441622.621242,0.976842,30.296877,18.393751,2.798780,0.079508,0.035003,177.266036,32.000000,192.841630,156.687312,178.165973,160.523655,32.000000,156.708829,69.095790,65.240906,91.933886,69.428117,50.640433,54.139241,0.000000,54.231551,18.772152,0.000000,50.188821,29.298831,36.427747,59.492671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.293090,70.069325,138.678983,153.240159,97.547633,94.855785,29.570324,14.160730,138.050418,1.124950,69.485267,21.097411,151.675808,138.842943,149.857527,138.315949,80.656376,136.644572,-0.000535,0.029646,32.000000,-235.850744,138.525477,-0.024837,24.253702,0.683057,441449.142558,0.953202,29.730212,18.451648,2.768507,0.081270,0.029047,176.873151,32.000000,193.019784,96.915672,176.862147,161.071258,32.000000,156.172481,69.131034,65.305938,91.958728,69.428117,50.601458,54.139241,0.000000,53.999492,18.772152,0.000000,50.194540,29.570324,36.553718,59.473965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.070608,70.088867,138.592474,153.241556,97.563886,94.865650,29.230249,14.163726,138.034293,1.124876,69.289339,21.039819,151.713724,138.770739,149.876901,138.297758,80.596494,136.755471,-0.000535,0.029642,32.000000,-235.842502,138.479037,-0.024850,24.232407,0.686703,441604.164972,0.965438,30.012753,18.413394,2.785153,0.071875,0.040700,177.919021,32.000000,192.215166,21.134973,180.563666,161.631203,32.000000,155.585829,69.142648,65.257101,91.895563,69.428117,50.662632,54.139241,0.000000,54.391574,18.772152,0.000000,50.229908,29.230249,36.527306,59.489445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.693084,70.093546,138.639596,153.238762,97.618281,94.878370,29.427228,14.161300,137.997218,1.124863,69.324436,21.097007,151.739575,138.789356,149.844644,138.313097,80.599816,136.815077,-0.000533,0.029658,32.000000,-235.846076,138.522948,-0.024868,24.235055,0.693571,441734.228863,0.967702,30.535409,18.286375,2.813355,0.082696,0.030350,178.016682,32.000000,191.949277,113.047123,182.221354,160.816625,32.000000,156.280727,69.136482,65.257165,91.908551,69.428117,50.653678,54.139241,0.000000,54.198624,18.772152,0.000000,50.259559,29.427228,36.580644,59.480446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.628130,70.095473,138.671141,153.236527,97.618681,94.891050,29.300585,14.163584,137.897516,1.124880,69.444959,21.009138,151.751171,138.820350,149.821290,138.214008,80.606898,136.825196,-0.000532,0.029677,32.000000,-235.846415,138.371209,-0.025038,24.181240,0.681922,441499.126145,0.962555,29.748589,18.399688,2.767941,0.076318,0.024838,177.335099,32.000000,192.874903,42.054045,178.129088,160.391736,32.000000,156.894247,69.153750,65.285362,91.889653,69.428117,50.620943,54.139241,0.000000,54.107720,18.772152,0.000000,50.297324,29.300585,36.613439,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.710127,70.107859,138.747851,153.238483,97.591099,94.898718,28.860784,14.165296,137.922110,1.124956,69.325919,21.075988,151.696962,138.820268,149.884812,138.304869,80.606616,136.747247,-0.000535,0.029692,32.000000,-235.845194,138.468370,-0.024996,24.122047,0.690733,441842.847047,0.969856,30.212902,18.422860,2.794204,0.072266,0.032373,177.297844,32.000000,192.864627,127.881467,178.794311,161.352933,32.000000,155.681185,69.167075,65.314605,91.892206,69.428117,50.562542,54.139241,0.000000,54.199748,18.772152,0.000000,50.315958,28.860784,36.588788,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.062015,70.108409,138.694312,153.233734,97.591535,94.913939,29.516195,14.160444,137.877543,1.124973,69.267859,21.048719,151.740672,138.837438,149.879960,138.318108,80.585395,136.848501,-0.000535,0.029716,32.000000,-235.849227,138.501044,-0.024976,24.123333,0.690733,441842.847047,0.969856,30.212902,18.422860,2.794204,0.083399,0.025254,177.907525,32.000000,192.253997,161.602434,180.703613,161.551342,32.000000,155.620753,69.172573,65.283408,91.895123,69.428117,50.561353,54.139241,0.000000,54.205624,18.772152,0.000000,50.351844,29.516195,36.512926,59.497274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.604484,70.104281,138.703302,153.231220,97.590861,94.928158,29.112132,14.161443,137.942446,1.124672,69.424792,21.085779,151.748584,138.726042,149.810332,138.411842,80.570877,136.765431,-0.000535,0.029733,32.000000,-235.850850,138.433843,-0.024934,24.151919,0.691618,441849.458986,0.982976,30.140233,18.385604,2.791139,0.081944,0.023194,177.725779,32.000000,192.418486,-10.401204,180.008087,160.382230,32.000000,156.434343,69.152162,65.287523,91.911938,69.428117,50.543846,54.139241,0.000000,54.289293,18.772152,0.000000,50.378157,29.112132,36.606910,59.479158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.055848,70.096574,138.581663,153.225632,97.572615,94.944734,28.860733,14.162014,137.976521,1.124658,69.459026,21.070269,151.714227,138.857278,149.788440,138.223846,80.591786,136.811220,-0.000532,0.029767,32.000000,-235.849132,138.471777,-0.024853,24.152234,0.686016,441774.194176,0.953941,29.776991,18.455583,2.770450,0.074208,0.028079,177.266320,32.000000,192.936489,13.114088,177.959699,160.319475,32.000000,156.909676,69.157737,65.284360,91.888083,69.428117,50.547292,54.139241,0.000000,54.234578,18.772152,0.000000,50.398704,28.860733,36.500967,59.482531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.430837,70.101528,138.745812,153.233454,97.626679,94.949765,29.261692,14.159445,137.963329,1.124615,69.268043,21.023842,151.685211,138.760259,149.858968,138.383278,80.620406,136.786940,-0.000528,0.029768,32.000000,-235.849078,138.478019,-0.024920,24.163616,0.692383,442102.873967,0.977045,30.246257,18.430101,2.796185,0.076803,0.039276,177.219642,32.000000,192.742350,142.765685,178.951601,161.333291,32.000000,155.520473,69.132609,65.294167,91.860919,69.428117,50.470778,54.139241,0.000000,53.927946,18.772152,0.000000,50.431372,29.261692,36.444328,59.494530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.715372,70.113089,138.731196,153.240438,97.651205,94.957421,29.650576,14.160444,138.010581,1.124675,69.321106,20.977409,151.740100,138.733037,149.838707,138.391448,80.557581,136.820424,-0.000527,0.029722,32.000000,-235.847915,138.569081,-0.024919,24.206181,0.684944,441894.005242,0.976024,29.771515,18.431243,2.768541,0.073163,0.027786,178.246989,32.000000,191.956751,7.945686,181.909536,160.540440,32.000000,156.615070,69.101749,65.255238,91.872922,69.428117,50.508550,54.139241,0.000000,54.196286,18.772152,0.000000,50.459225,29.650576,36.582332,59.493192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.242370,70.105382,138.657133,153.236527,97.579778,94.966320,29.388283,14.161871,137.951045,1.124656,69.446757,20.974775,151.794748,138.878668,149.817828,138.335507,80.592295,136.827564,-0.000528,0.029719,32.000000,-235.849930,138.452545,-0.024940,24.191940,0.695099,442204.398801,0.975987,30.424048,18.390930,2.806868,0.071250,0.035565,177.589761,32.000000,192.476928,206.664482,179.728000,160.283002,32.000000,156.551462,69.096799,65.298253,91.905171,69.428117,50.516146,54.139241,0.000000,53.849331,18.772152,0.000000,50.493836,29.388283,36.576609,59.490478,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.594184,70.104831,138.807999,153.230102,97.577357,94.985346,28.791128,14.160159,137.984472,1.124651,69.416289,20.909062,151.691508,138.815946,149.884668,138.396704,80.614465,136.727581,-0.000526,0.029718,32.000000,-235.847873,138.497659,-0.025042,24.257033,0.689485,442216.090930,0.957287,30.140026,18.469879,2.790509,0.082240,0.025988,177.087714,32.000000,192.988171,131.290328,176.916302,161.105199,32.000000,156.069482,69.107520,65.291079,91.911687,69.428117,50.424476,54.139241,0.000000,54.141808,18.772152,0.000000,50.522413,28.791128,36.605736,59.480328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.259131,70.115566,138.730617,153.227867,97.592471,95.005798,29.288164,14.161586,137.955500,1.124432,69.278423,20.931119,151.724996,138.806770,149.867289,138.448980,80.565161,136.852418,-0.000527,0.029713,32.000000,-235.847757,138.497617,-0.025001,24.268808,0.696902,442437.792710,0.976013,30.624405,18.438603,2.815810,0.078152,0.024650,177.926983,32.000000,192.293336,51.226537,181.178483,161.360407,32.000000,155.829259,69.104316,65.279515,91.929352,69.428117,50.423705,54.139241,0.000000,54.104462,18.772152,0.000000,50.543310,29.288164,36.604122,59.495720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.296395,70.115566,138.681018,153.225632,97.586965,95.024815,28.724711,14.159445,137.888475,1.123977,69.440026,20.882846,151.774187,138.749819,149.836377,138.331777,80.575363,136.882762,-0.000527,0.029708,32.000000,-235.845800,138.469861,-0.025008,24.261281,0.690472,442296.563735,0.988759,30.257503,18.368282,2.798877,0.078439,0.024952,178.198707,32.000000,192.196583,66.750851,181.769960,160.500262,32.000000,156.592479,69.116650,65.245170,91.956007,69.428117,50.405742,54.139241,0.000000,53.958088,18.772152,0.000000,50.585245,28.724711,36.450270,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.466805,70.119970,138.639238,153.226191,97.600721,95.040007,29.359578,14.163156,137.900193,1.123671,69.518014,20.868851,151.732896,138.729386,149.846313,138.329620,80.595503,136.799628,-0.000526,0.029705,32.000000,-235.844220,138.520072,-0.025034,24.279273,0.695101,442674.161289,0.979418,30.617090,18.477702,2.816343,0.072174,0.022477,177.129800,32.000000,193.094569,7.613872,177.578581,160.396403,32.000000,156.834389,69.104245,65.279026,91.960114,69.428117,50.444834,54.139241,0.000000,54.042039,18.772152,0.000000,50.617235,29.359578,36.583065,59.489514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.290383,70.129603,138.667685,153.232058,97.622767,95.056474,29.445128,14.166152,137.922803,1.123639,69.479301,20.976457,151.688478,138.718680,149.853498,138.336040,80.652906,136.822867,-0.000525,0.029695,32.000000,-235.844174,138.505610,-0.025013,24.265058,0.694633,442725.193616,0.998008,30.578201,18.482107,2.813208,0.077745,0.035808,177.082097,32.000000,193.322250,123.894565,176.891617,161.113584,32.000000,155.949097,69.117910,65.280236,91.960964,69.428117,50.421002,54.139241,0.000000,54.423701,18.772152,0.000000,50.664577,29.445128,36.492603,59.492769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.529834,70.142540,138.688184,153.232337,97.628085,95.060027,29.368138,14.160587,137.930802,1.123621,69.416448,20.949125,151.729161,138.743130,149.891233,138.232361,80.545377,136.802120,-0.000522,0.029700,32.000000,-235.850231,138.442450,-0.024781,24.242530,0.691398,442673.001372,0.972931,30.405053,18.421944,2.802672,0.078090,0.024034,177.900252,32.000000,192.315855,218.698141,181.261324,161.187064,32.000000,155.964779,69.080631,65.238613,91.967259,69.428117,50.369181,54.139241,0.000000,53.963629,18.772152,0.000000,50.714419,29.368138,36.443227,59.493172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.618208,70.145843,138.704512,153.234013,97.583792,95.064461,28.947007,14.161300,137.941649,1.123469,69.488730,20.954062,151.754689,138.755263,149.782614,138.284739,80.578692,136.847725,-0.000521,0.029703,32.000000,-235.845912,138.472695,-0.024732,24.212763,0.694808,442752.506077,0.974079,30.598511,18.375730,2.813281,0.080569,0.026413,177.395097,32.000000,192.600258,262.659667,179.127600,160.257453,32.000000,156.927456,69.068296,65.269203,91.968193,69.428117,50.379689,54.139241,0.000000,54.413120,18.772152,0.000000,50.758874,28.947007,36.541393,59.488885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.411125,70.156577,138.669837,153.241556,97.546382,95.075054,29.280680,14.162157,137.923710,1.123233,69.593636,21.001376,151.729772,138.798858,149.847744,138.230019,80.621902,136.776755,-0.000520,0.029706,32.000000,-235.844072,138.387240,-0.024688,24.228761,0.691904,442850.791115,0.971559,30.362070,18.473271,2.800094,0.081169,0.022893,176.963044,32.000000,193.030442,262.667075,177.518330,160.497995,32.000000,156.772157,69.070500,65.261402,91.996692,69.428117,50.320850,54.139241,0.000000,54.103733,18.772152,0.000000,50.798239,29.280680,36.522537,59.483790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.585501,70.168688,138.721259,153.246863,97.544108,95.082731,29.477455,14.156163,137.982438,1.123050,69.290835,20.883300,151.726416,138.772963,149.871754,138.244724,80.590605,136.782515,-0.000520,0.029676,32.000000,-235.850230,138.395278,-0.024698,24.265189,0.694179,442863.408486,0.977201,30.499622,18.384530,2.806450,0.082230,0.020536,177.624486,32.000000,192.423626,207.313326,179.669264,161.500215,32.000000,155.721991,69.082610,65.263552,91.974290,69.428117,50.274672,54.139241,0.000000,54.309891,18.772152,0.000000,50.864386,29.477455,36.607717,59.484085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.093657,70.150246,138.690926,153.246584,97.520273,95.088867,29.616834,14.157305,137.954324,1.122285,69.373436,20.815568,151.727914,138.751104,149.829914,138.344956,80.569834,136.835567,-0.000519,0.029675,32.000000,-235.853186,138.452710,-0.024694,24.226506,0.690768,442876.748829,0.967067,30.330377,18.418602,2.797617,0.072898,0.024923,178.149723,32.000000,192.213807,-4.393214,181.578789,160.484166,32.000000,156.302948,69.081343,65.230982,91.974009,69.428117,50.281854,54.139241,0.000000,54.476731,18.772152,0.000000,50.891172,29.616834,36.622097,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.556257,70.157403,138.829943,153.243232,97.527448,95.097915,29.295888,14.160587,137.960711,1.122139,69.489447,20.893897,151.704424,138.780649,149.797244,138.364699,80.580634,136.820240,-0.000520,0.029670,32.000000,-235.846953,138.558945,-0.024665,24.274762,0.683933,442650.352642,0.951896,29.786210,18.464917,2.768632,0.079562,0.026545,177.411649,32.000000,192.805430,108.566758,178.762048,160.271564,32.000000,156.882360,69.068910,65.253128,91.984266,69.428117,50.257524,54.139241,0.000000,54.084078,18.772152,0.000000,50.936199,29.295888,36.548876,59.497195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.351048,70.147769,138.661522,153.239880,97.547564,95.106926,28.708210,14.165154,137.983420,1.121745,69.299493,20.935986,151.645436,138.854545,149.836591,138.372363,80.572164,136.909202,-0.000520,0.029654,32.000000,-235.844845,138.517664,-0.024590,24.231935,0.691568,442968.232554,0.973814,30.349473,18.446738,2.801461,0.079141,0.027695,176.903677,32.000000,193.297862,-61.852802,177.325016,161.109487,32.000000,155.631000,69.060390,65.237476,91.942333,69.428117,50.283398,54.139241,0.000000,54.226359,18.772152,0.000000,50.983541,28.708210,36.546088,59.491815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.123522,70.116391,138.665599,153.240718,97.644879,95.113315,29.313227,14.157305,137.939615,1.121746,69.301194,20.894513,151.723261,138.806730,149.889881,138.325725,80.541075,136.815489,-0.000523,0.029682,32.000000,-235.850727,138.624190,-0.024561,24.228761,0.691568,442968.232554,0.973814,30.349473,18.446738,2.801461,0.076319,0.027271,177.966630,32.000000,192.101906,218.068036,181.564549,161.259477,32.000000,156.012259,69.111970,65.230870,91.982024,69.428117,50.243211,54.139241,0.000000,54.547735,18.772152,0.000000,50.982975,29.313227,36.600894,59.484715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.805148,70.117768,138.649814,153.235130,97.706111,95.117133,29.462467,14.166723,138.025358,1.121384,69.389579,20.915789,151.723145,138.839312,149.863153,138.309719,80.530968,136.828825,-0.000522,0.029689,32.000000,-235.842456,138.517765,-0.024546,24.247382,0.695194,443124.256713,0.998321,30.553411,18.498030,2.809698,0.082029,0.023480,177.907588,32.000000,192.237478,140.474011,181.376036,160.557826,32.000000,156.343683,69.067396,65.248687,91.980541,69.428117,50.261101,54.139241,0.000000,54.445184,18.772152,0.000000,51.016680,29.462467,36.586660,59.492877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.247013,70.118318,138.960459,153.242114,97.723163,95.117096,29.371389,14.159303,137.985741,1.120689,69.466937,20.944917,151.648350,138.835644,149.817079,138.326908,80.573014,136.824669,-0.000522,0.029707,32.000000,-235.848073,138.578708,-0.024568,24.233272,0.683402,442758.346764,0.961295,29.721586,18.484010,2.766478,0.080604,0.025153,177.043242,32.000000,193.013649,200.130948,176.807426,160.770966,32.000000,156.331919,69.072304,65.272395,91.989283,69.428117,50.239564,54.139241,0.000000,53.988394,18.772152,0.000000,51.059275,29.371389,36.483653,59.492828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.546758,70.116116,138.716388,153.242952,97.770453,95.114328,29.042983,14.167151,138.004703,1.120602,69.301342,20.846694,151.679203,138.809073,149.892865,138.350892,80.584245,136.835946,-0.000523,0.029718,32.000000,-235.841372,138.546583,-0.024660,24.244549,0.687706,442965.459094,0.963135,30.051712,18.500537,2.783845,0.075746,0.035537,177.721571,32.000000,192.412194,233.483445,180.107639,161.405408,32.000000,155.665940,69.113983,65.300910,91.994707,69.428117,50.198011,54.139241,0.000000,53.998970,18.772152,0.000000,51.084485,29.042983,36.425546,59.488462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.937239,70.126575,138.771156,153.242673,97.757852,95.121953,29.457032,14.164012,137.999602,1.120326,69.403090,20.921525,151.724573,138.848672,149.861922,138.240675,80.543165,136.912305,-0.000526,0.029713,32.000000,-235.840250,138.658797,-0.024667,24.264166,0.692064,442992.146188,0.982567,30.318057,18.450689,2.799707,0.070651,0.019603,177.926361,32.000000,192.201203,-66.197809,180.776387,160.517434,32.000000,156.551578,69.130022,65.285309,92.011187,69.428117,50.166487,54.139241,0.000000,54.331167,18.772152,0.000000,51.132214,29.457032,36.546015,59.487045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.559878,70.147494,138.806172,153.234572,97.748200,95.129578,28.963637,14.156734,138.085320,1.120041,69.464283,21.019344,151.700464,138.904198,149.815706,138.299404,80.570377,136.835813,-0.000527,0.029757,32.000000,-235.851953,138.612035,-0.024656,24.261281,0.692064,442992.146188,0.982567,30.318057,18.450689,2.799707,0.080800,0.038379,177.241066,32.000000,192.894892,161.300322,178.186694,160.239329,32.000000,157.010414,69.133112,65.311781,92.006094,69.428117,50.134183,54.139241,0.000000,54.132834,18.772152,0.000000,51.176935,28.963637,36.607717,59.494923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.881479,70.145567,138.721022,153.228985,97.755204,95.134696,28.701274,14.162442,138.091846,1.119712,69.292661,21.013519,151.660880,138.912027,149.876021,138.436309,80.590370,136.936200,-0.000526,0.029791,32.000000,-235.848212,138.590332,-0.024691,24.293540,0.685850,442907.369691,0.960606,29.923929,18.528523,2.778911,0.097622,0.025110,176.930488,32.000000,193.119063,-53.939804,178.140396,161.217186,32.000000,155.856035,69.137117,65.289517,91.993878,69.428117,50.137247,54.139241,0.000000,54.384614,18.772152,0.000000,51.229078,28.701274,36.565604,59.491028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.678654,70.133181,138.719637,153.220325,97.794955,95.149848,28.966402,14.164868,138.214888,1.119407,69.228208,20.940411,151.708751,138.894552,149.899669,138.452100,80.555016,136.882308,-0.000525,0.029803,32.000000,-235.842508,138.716432,-0.024672,24.263458,0.685755,442935.324321,0.987282,30.000546,18.492817,2.781013,0.073272,0.026694,178.043919,32.000000,192.243552,-32.078032,181.948173,160.741189,32.000000,156.302765,69.133879,65.269155,91.996998,69.428117,50.160567,54.139241,0.000000,54.331052,18.772152,0.000000,51.262194,28.966402,36.512413,59.494943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.095480,70.106758,138.751518,153.211665,97.779870,95.166303,28.788782,14.161586,138.103247,1.119072,69.384101,20.930469,151.713875,139.017203,149.827628,138.468049,80.597640,136.964564,-0.000526,0.029805,32.000000,-235.848905,138.543465,-0.024738,24.257610,0.685755,442935.324321,0.987282,30.000546,18.492817,2.781013,0.075129,0.026137,177.040689,32.000000,193.006189,267.092645,178.121332,160.275895,32.000000,156.754223,69.165243,65.304419,92.004290,69.428117,50.156371,54.139241,0.000000,54.299024,18.772152,0.000000,51.280005,28.788782,36.511312,59.496654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
