OSU 80 Ton Compressor Load Stand
50.254641,70.111162,138.839886,153.209989,97.753229,95.167836,29.342243,14.159588,138.117757,1.119119,69.370049,20.941304,151.673861,139.038369,149.879907,138.524560,80.623421,137.034229,-0.000529,0.029805,32.000000,-235.850902,138.703647,-0.024724,24.261386,0.689800,443161.989154,0.982724,30.198189,18.502235,2.792339,0.079948,0.026628,176.961455,32.000000,193.266615,65.707898,176.617440,160.872408,32.000000,156.158507,69.159639,65.322991,92.028931,69.428117,50.185216,54.139241,0.000000,54.280609,18.772152,0.000000,51.300757,29.342243,36.589155,59.493438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.904907,70.108685,138.818869,153.209989,97.780747,95.170493,28.946383,14.162299,138.129620,1.119797,69.241987,20.961559,151.685248,138.952177,149.849880,138.527435,80.573212,137.029921,-0.000529,0.029827,32.000000,-235.841471,138.743069,-0.024476,24.238884,0.683801,442907.859543,0.979926,29.740844,18.499194,2.769741,0.077433,0.034061,177.601016,32.000000,192.422280,164.949816,180.523325,161.306075,32.000000,155.458707,69.155494,65.289617,91.980176,69.428117,50.153807,54.139241,0.000000,54.350419,18.772152,0.000000,51.339274,28.946383,36.494291,59.490674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.704723,70.127952,138.839937,153.206916,97.742265,95.173010,28.941989,14.161729,138.182657,1.119470,69.366019,20.909658,151.705854,139.001849,149.811984,138.487423,80.532551,137.072609,-0.000529,0.029828,32.000000,-235.844172,138.725856,-0.024449,24.261281,0.681728,442790.204852,0.958148,29.581428,18.506922,2.762728,0.083695,0.027821,177.811755,32.000000,192.469941,-44.911529,180.160514,160.452199,32.000000,156.838675,69.136937,65.317292,92.027809,69.428117,50.182205,54.139241,0.000000,54.211883,18.772152,0.000000,51.384979,28.941989,36.550343,59.491501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.247136,70.113914,138.767161,153.212782,97.736770,95.188214,29.176013,14.160016,138.160515,1.119135,69.351680,20.967885,151.630743,139.112204,149.871669,138.397213,80.585502,137.065020,-0.000530,0.029834,32.000000,-235.844901,138.869681,-0.024406,24.266002,0.687615,443076.086386,0.978698,29.939446,18.555059,2.781668,0.078797,0.031154,176.992714,32.000000,193.224717,197.800357,176.898079,160.752129,32.000000,156.009712,69.200065,65.366522,92.043675,69.428117,50.167490,54.139241,0.000000,54.466788,18.772152,0.000000,51.418133,29.176013,36.570813,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.869967,70.113089,138.887897,153.214179,97.791592,95.199584,28.839075,14.163584,138.248253,1.119054,69.260944,20.871716,151.703870,139.021158,149.897058,138.569627,80.574428,137.097971,-0.000530,0.029863,32.000000,-235.842317,138.761322,-0.024406,24.274499,0.690206,443292.421939,0.983217,30.165927,18.616247,2.793295,0.097188,0.032952,177.616910,32.000000,192.285717,134.344686,180.789889,161.330391,32.000000,155.666830,69.221572,65.344318,92.029508,69.428117,50.158765,54.139241,0.000000,54.378084,18.772152,0.000000,51.448774,28.839075,36.593850,59.479138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.424332,70.104831,138.996234,153.216693,97.923851,95.217410,29.264123,14.163726,138.209497,1.119113,69.322156,20.933747,151.740092,139.054416,149.863411,138.604973,80.595502,137.009964,-0.000532,0.029849,32.000000,-235.842010,138.845655,-0.024423,24.215071,0.681509,442961.259893,0.963977,29.591897,18.559647,2.761693,0.078046,0.026490,177.872640,32.000000,192.553048,172.926691,179.657731,160.447991,32.000000,156.836717,69.196859,65.324497,92.029683,69.428117,50.169717,54.139241,0.000000,54.001304,18.772152,0.000000,51.473890,29.264123,36.606616,59.505525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.525972,70.100427,138.988723,153.212223,98.024714,95.238975,29.140321,14.161871,138.355880,1.118719,69.379135,20.987283,151.679674,139.127110,149.861021,138.607844,80.608276,137.022800,-0.000531,0.029869,32.000000,-235.847963,138.713599,-0.024387,24.285934,0.687697,443234.197268,0.983401,29.979970,18.586564,2.785001,0.074096,0.024449,176.882257,32.000000,193.021826,263.156831,177.724131,160.418780,32.000000,156.747007,69.216675,65.364016,92.049977,69.428117,50.141653,54.139241,0.000000,54.248533,18.772152,0.000000,51.500531,29.140321,36.567805,59.483888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.788953,70.075105,139.013502,153.199094,98.103410,95.260763,29.477192,14.157019,138.310332,1.119315,69.150651,20.932238,151.691435,139.160919,149.925652,138.627602,80.670540,137.215633,-0.000531,0.029888,32.000000,-235.852979,138.817737,-0.024460,24.271116,0.696918,443506.095673,0.978805,30.434124,18.523170,2.812304,0.080558,0.044754,177.392941,32.000000,192.877718,149.976008,179.168868,161.250308,32.000000,155.606703,69.206295,65.355256,91.986464,69.428117,50.219327,54.139241,0.000000,54.464694,18.772152,0.000000,51.518272,29.477192,36.559881,59.494235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.780247,70.076481,138.999532,153.194904,98.142592,95.267041,29.113178,14.160016,138.311368,1.119535,69.273722,20.937671,151.734477,139.121502,149.882495,138.702472,80.578109,137.144518,-0.000531,0.029901,32.000000,-235.846376,138.814207,-0.024584,24.235816,0.693424,443523.596594,0.980977,30.323974,18.516570,2.806381,0.072967,0.028128,177.840300,32.000000,192.191390,136.858024,182.056863,160.469713,32.000000,156.486679,69.173681,65.332090,92.006043,69.428117,50.169217,54.139241,0.000000,54.246636,18.772152,0.000000,51.528502,29.113178,36.450344,59.499978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.746334,70.082261,139.033852,153.192669,98.156197,95.282301,29.495871,14.156591,138.321181,1.119502,69.355636,20.921901,151.689470,139.278594,149.850310,138.694810,80.596399,137.148439,-0.000532,0.029885,32.000000,-235.849146,138.872293,-0.024619,24.227791,0.690026,443343.613937,0.964346,30.025815,18.546998,2.792055,0.071379,0.032868,176.943706,32.000000,192.956680,252.592811,177.595909,160.319238,32.000000,156.945291,69.149318,65.317629,91.937538,69.428117,50.198720,54.139241,0.000000,54.011963,18.772152,0.000000,51.561481,29.495871,36.586514,59.490842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.556978,70.086115,139.043749,153.199373,98.118412,95.302574,28.806119,14.160587,138.380582,1.118862,69.195325,20.958059,151.707126,139.100867,149.899941,138.629702,80.666572,137.246625,-0.000531,0.029859,32.000000,-235.849084,138.910552,-0.024634,24.217038,0.692182,443608.386343,0.964871,30.077112,18.588852,2.794856,0.078990,0.039802,177.388248,32.000000,192.816201,226.095264,179.362511,161.360905,32.000000,155.502138,69.154114,65.335382,91.884252,69.428117,50.212193,54.139241,0.000000,54.176721,18.772152,0.000000,51.599617,28.806119,36.571547,59.479719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.205959,70.097950,139.049848,153.202167,98.107931,95.324247,29.315943,14.162014,138.451307,1.119326,69.236015,21.008218,151.748305,139.242420,149.889512,138.803887,80.586128,137.225851,-0.000531,0.029885,32.000000,-235.849132,138.897458,-0.024580,24.269307,0.692182,443608.386343,0.964871,30.077112,18.588852,2.794856,0.076427,0.024884,177.853825,32.000000,192.083852,202.101243,181.660924,160.526243,32.000000,156.360305,69.164318,65.311835,91.865102,69.428117,50.206285,54.139241,0.000000,54.161903,18.772152,0.000000,51.630510,29.315943,36.606323,59.491038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.805200,70.076206,139.121641,153.197976,98.109843,95.350925,28.922673,14.163726,138.498782,1.119431,69.311715,20.982153,151.658153,139.361746,149.840972,138.807555,80.651093,137.236868,-0.000531,0.029867,32.000000,-235.844633,138.951871,-0.024546,24.279325,0.695618,443683.296023,0.992309,30.277436,18.565856,2.805735,0.073142,0.025906,177.032347,32.000000,192.910614,207.518541,177.272810,160.456021,32.000000,156.859495,69.144931,65.327826,91.868564,69.428117,50.269421,54.139241,0.000000,53.763160,18.772152,0.000000,51.650239,28.922673,36.773600,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.438274,70.078683,139.201427,153.193227,98.121837,95.375086,29.221697,14.161015,138.409285,1.118640,69.161719,20.909756,151.706952,139.229023,149.917635,138.812178,80.663098,137.212936,-0.000527,0.029893,32.000000,-235.848984,138.935454,-0.024513,24.309485,0.684369,443597.840120,0.961568,29.618282,18.636319,2.769589,0.079433,0.029664,177.482781,32.000000,192.486182,263.907549,179.543537,161.073128,32.000000,155.481821,69.140217,65.310573,91.848864,69.428117,50.276355,54.139241,0.000000,54.117694,18.772152,0.000000,51.668536,29.221697,36.650123,59.496300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.808708,70.096299,139.176664,153.193227,98.123545,95.394170,29.270143,14.158874,138.468270,1.118457,69.341010,20.975352,151.737182,139.226556,149.876082,138.842144,80.627756,137.242300,-0.000526,0.029900,32.000000,-235.851452,138.966109,-0.024552,24.316015,0.690727,443791.385072,0.983418,30.010096,18.576648,2.793316,0.083336,0.025215,177.980886,32.000000,192.043917,207.274596,181.339763,160.489230,32.000000,156.433023,69.176228,65.300851,91.848354,69.428117,50.296468,54.139241,0.000000,54.236213,18.772152,0.000000,51.712478,29.270143,36.618355,59.489298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.200261,70.117492,139.134737,153.199932,98.135913,95.409401,29.653450,14.163298,138.544606,1.117822,69.409175,20.935106,151.709462,139.345332,149.832330,138.913389,80.666804,137.301573,-0.000526,0.029889,32.000000,-235.845389,139.044117,-0.024501,24.340458,0.696101,444081.447929,0.981483,30.393461,18.553145,2.815661,0.076579,0.026025,177.242675,32.000000,192.641374,143.224666,178.795009,160.285934,32.000000,156.557803,69.177440,65.319176,91.844028,69.428117,50.362995,54.139241,0.000000,54.230659,18.772152,0.000000,51.740895,29.653450,36.490769,59.483033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.791150,70.105382,139.155194,153.199094,98.190405,95.424627,29.187278,14.161871,138.563446,1.116971,69.261978,20.943750,151.670659,139.283059,149.885441,138.888982,80.715166,137.388786,-0.000526,0.029883,32.000000,-235.850094,139.065695,-0.024181,24.366081,0.690248,444057.923373,0.972159,30.026559,18.602595,2.794224,0.080026,0.028432,176.910721,32.000000,193.083852,168.506725,177.186625,161.114372,32.000000,155.776477,69.163194,65.304029,91.855374,69.428117,50.399418,54.139241,0.000000,54.352620,18.772152,0.000000,51.787382,29.187278,36.598252,59.481626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.437547,70.090794,139.166488,153.193786,98.209084,95.441042,29.456652,14.157305,138.547765,1.116033,69.261055,20.921802,151.730077,139.372616,149.841207,138.842204,80.660580,137.366916,-0.000526,0.029904,32.000000,-235.851219,139.140750,-0.024167,24.359262,0.689231,444063.934327,0.975628,30.053818,18.585524,2.794778,0.073136,0.028922,177.892919,32.000000,192.008558,173.259095,181.245071,160.466709,32.000000,156.437220,69.150587,65.279681,91.824936,69.428117,50.429568,54.139241,0.000000,54.296544,18.772152,0.000000,51.808831,29.456652,36.641539,59.492081,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.896945,70.093822,139.166315,153.201887,98.288127,95.468794,29.559472,14.163156,138.555414,1.115175,69.305730,20.937075,151.695870,139.462803,149.821747,138.935085,80.688984,137.415536,-0.000526,0.029924,32.000000,-235.846679,139.031574,-0.024171,24.332066,0.689231,444063.934327,0.975628,30.053818,18.585524,2.794778,0.080132,0.022443,177.052883,32.000000,192.665472,194.044834,178.543751,160.173860,32.000000,156.480806,69.154664,65.301720,91.840038,69.428117,50.446346,54.139241,0.000000,54.104486,18.772152,0.000000,51.837233,29.559472,36.501041,59.481794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.885816,70.086940,139.212102,153.203284,98.347569,95.481525,29.197032,14.157305,138.591893,1.114382,69.286017,20.968584,151.677967,139.308507,149.898469,138.920433,80.715286,137.287418,-0.000527,0.029925,32.000000,-235.854169,139.059824,-0.024181,24.347906,0.695020,444410.034002,0.974373,30.406327,18.629610,2.814996,0.077605,0.030542,176.962649,32.000000,193.080090,158.553775,177.659695,161.083808,32.000000,155.808472,69.206500,65.283277,91.836883,69.428117,50.482711,54.139241,0.000000,53.810980,18.772152,0.000000,51.849724,29.197032,36.766630,59.489121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.143331,70.077582,139.275189,153.204402,98.376999,95.509364,28.952814,14.166295,138.657760,1.113892,69.208545,20.918610,151.709979,139.344414,149.941197,138.862440,80.700188,137.494092,-0.000526,0.029915,32.000000,-235.842556,139.179599,-0.024230,24.302692,0.688918,444246.425232,0.961534,29.932812,18.624543,2.789075,0.078531,0.017871,177.977481,32.000000,192.218132,138.026457,181.489917,160.990185,32.000000,156.003757,69.204172,65.268420,91.810242,69.428117,50.550836,54.139241,0.000000,54.114250,18.772152,0.000000,51.877034,28.952814,36.552178,59.496752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.167455,70.093546,139.316381,153.201329,98.451011,95.535005,29.566878,14.165439,138.585808,1.112577,69.397828,20.897611,151.711086,139.439150,149.811905,138.938346,80.744431,137.355298,-0.000526,0.029951,32.000000,-235.842101,139.075789,-0.024225,24.318979,0.688946,444253.905789,0.973819,29.937435,18.536734,2.790615,0.087107,0.022584,176.874978,32.000000,192.769090,134.364008,178.480585,160.324360,32.000000,156.534076,69.177141,65.314703,91.825209,69.428117,50.566149,54.139241,0.000000,54.170258,18.772152,0.000000,51.903132,29.566878,36.702507,59.490271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.408827,70.118593,139.281163,153.204402,98.424879,95.564240,29.442003,14.164155,138.586976,1.111359,69.229584,20.908672,151.681335,139.394800,149.881315,138.958412,80.705110,137.563451,-0.000526,0.029964,32.000000,-235.843385,139.091963,-0.024443,24.273555,0.686776,444264.347409,0.976797,29.662375,18.651031,2.777542,0.082108,0.032510,177.366813,32.000000,192.228944,275.743149,180.373591,161.329795,32.000000,155.685123,69.222648,65.291572,91.788806,69.428117,50.680972,54.139241,0.000000,54.085398,18.772152,0.000000,51.969580,29.442003,36.591943,59.484606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.926150,70.102905,139.312783,153.202446,98.370817,95.587134,29.526997,14.159873,138.645454,1.110427,69.314052,20.884899,151.720380,139.466536,149.872167,139.011499,80.721423,137.483753,-0.000527,0.029935,32.000000,-235.843569,139.175461,-0.024402,24.304292,0.686365,444308.396200,0.956304,29.653501,18.540183,2.777027,0.081208,0.030872,177.870179,32.000000,192.264937,243.292110,180.533196,160.460519,32.000000,156.531440,69.213069,65.276941,91.801678,69.428117,50.748060,54.139241,0.000000,54.087061,18.772152,0.000000,52.003716,29.526997,36.599059,59.492976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.918992,70.115290,139.377490,153.196580,98.353135,95.604928,28.697787,14.164583,138.693965,1.109086,69.337185,20.958806,151.659344,139.496040,149.850910,139.098024,80.782092,137.628849,-0.000527,0.029922,32.000000,-235.845744,139.127470,-0.024479,24.286563,0.684049,444420.564725,0.955697,29.430541,18.679375,2.763031,0.075846,0.026928,176.715772,32.000000,193.050174,326.685051,176.796753,160.607094,32.000000,155.867771,69.272911,65.302849,91.764497,69.428117,50.795295,54.139241,0.000000,54.087728,18.772152,0.000000,52.042897,28.697787,36.716741,59.488383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.866060,70.100703,139.276915,153.196300,98.356580,95.625351,29.227249,14.157447,138.695002,1.107985,69.226079,20.979935,151.686085,139.532949,149.903184,139.025860,80.710642,137.515281,-0.000526,0.029963,32.000000,-235.845995,139.100103,-0.024447,24.275444,0.690850,444734.559404,0.963192,29.911715,18.624837,2.790377,0.074702,0.028404,177.346279,32.000000,192.256074,212.035813,180.438282,161.588043,32.000000,155.571887,69.305510,65.283445,91.797100,69.428117,50.862192,54.139241,0.000000,53.964253,18.772152,0.000000,52.073544,29.227249,36.725251,59.494953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.458038,70.075380,139.429311,153.187082,98.355675,95.634333,29.515819,14.165011,138.770392,1.106750,69.274393,20.940554,151.755922,139.571996,149.893345,139.135774,80.733235,137.546351,-0.000525,0.029943,32.000000,-235.843021,139.317815,-0.024465,24.291127,0.692687,444962.354464,0.974733,29.971625,18.650742,2.793020,0.076841,0.031543,177.705538,32.000000,192.342165,56.205052,180.296220,160.430678,32.000000,156.644192,69.282305,65.265552,91.817388,69.428117,50.906594,54.139241,0.000000,54.241236,18.772152,0.000000,52.096374,29.515819,36.728773,59.493527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.998137,70.074279,139.456201,153.177025,98.459626,95.657174,29.302393,14.163869,138.769740,1.106133,69.286721,20.957606,151.623228,139.653070,149.893411,139.135773,80.771289,137.600711,-0.000527,0.029960,32.000000,-235.844818,139.308189,-0.024499,24.306915,0.683958,444615.327753,0.952886,29.336875,18.643050,2.763273,0.081975,0.023555,176.535694,32.000000,193.167986,86.129532,176.734234,160.678582,32.000000,155.858371,69.274070,65.280646,91.819368,69.428117,50.950732,54.139241,0.000000,54.005025,18.772152,0.000000,52.105703,29.302393,36.577636,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.041851,70.067123,139.448906,153.178142,98.514823,95.676163,29.100967,14.160016,138.711953,1.105846,69.157460,20.952291,151.710332,139.597669,149.930906,139.054017,80.747769,137.597838,-0.000526,0.029939,32.000000,-235.853097,139.297484,-0.024524,24.323201,0.683958,444615.327753,0.952886,29.336875,18.643050,2.763273,0.071394,0.024849,177.429387,32.000000,192.302626,123.824766,180.677527,161.395525,32.000000,155.487451,69.311293,65.267556,91.865319,69.428117,51.025969,54.139241,0.000000,53.839082,18.772152,0.000000,52.145371,29.100967,36.707716,59.490448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.904813,70.065196,139.484077,153.176187,98.587230,95.695299,29.547983,14.158304,138.674284,1.105723,69.266298,20.889502,151.793911,139.557622,149.877058,139.156610,80.741990,137.613429,-0.000527,0.029921,32.000000,-235.850384,139.277987,-0.024567,24.278276,0.690826,444898.086835,0.969691,29.808753,18.631061,2.789228,0.073570,0.032434,177.609875,32.000000,192.566081,187.160390,180.156285,160.336560,32.000000,156.541414,69.291922,65.312353,91.899256,69.428117,51.134107,54.139241,0.000000,53.860169,18.772152,0.000000,52.147089,29.547983,36.646601,59.491884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.442672,70.055563,139.410862,153.173952,98.641695,95.710557,29.232086,14.162299,138.686125,1.107520,69.293749,20.901944,151.640970,139.629478,149.864430,139.150012,80.809403,137.696270,-0.000530,0.029896,32.000000,-235.843601,139.271867,-0.024271,24.298916,0.689775,444996.596639,0.975649,29.756496,18.653204,2.786646,0.081738,0.039803,176.520157,32.000000,193.214491,241.271845,176.609302,160.919783,32.000000,155.778484,69.324640,65.307673,91.899079,69.428117,51.161252,54.139241,0.000000,54.225416,18.772152,0.000000,52.156250,29.232086,36.648436,59.488934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.765601,70.073729,139.414930,153.173114,98.676634,95.732164,29.065417,14.164155,138.754499,1.109549,69.121867,20.929952,151.698808,139.699357,149.882480,139.218200,80.763216,137.658947,-0.000531,0.029892,32.000000,-235.840271,139.286448,-0.024322,24.244208,0.693475,445166.903527,0.963954,29.896055,18.666457,2.795003,0.084192,0.025985,177.595010,32.000000,192.198134,307.559188,180.879494,161.409291,32.000000,155.533799,69.298676,65.282836,91.891090,69.428117,51.248796,54.139241,0.000000,53.911134,18.772152,0.000000,52.194570,29.065417,36.777195,59.485039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.554991,70.078133,139.397549,153.178980,98.718650,95.758925,28.924438,14.161158,138.830279,1.112279,69.301315,20.952620,151.722185,139.680700,149.807443,139.124098,80.753014,137.631627,-0.000529,0.029880,32.000000,-235.849333,139.305152,-0.024319,24.237232,0.696536,445385.990049,0.983347,30.048621,18.667050,2.801432,0.077484,0.026991,177.481109,32.000000,192.536007,132.583573,179.778184,160.277339,32.000000,156.420801,69.271113,65.301042,91.919850,69.428117,51.303346,54.139241,0.000000,54.134702,18.772152,0.000000,52.234609,28.924438,36.768538,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.797301,70.065196,139.431897,153.182612,98.729721,95.776796,29.353081,14.164155,138.755480,1.114606,69.188576,20.939048,151.617217,139.651398,149.868377,139.128236,80.795060,137.676251,-0.000529,0.029888,32.000000,-235.840763,139.312717,-0.024374,24.232643,0.696536,445385.990049,0.983347,30.048621,18.667050,2.801432,0.079223,0.028085,176.664183,32.000000,193.055261,293.615382,176.813394,161.075879,32.000000,155.547703,69.263336,65.299488,91.935883,69.428117,51.377966,54.139241,0.000000,53.772862,18.772152,0.000000,52.241531,29.353081,36.734642,59.499201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.682003,70.069050,139.522450,153.167806,98.768118,95.790728,29.130252,14.163726,138.765675,1.116721,69.175186,20.888914,151.685209,139.716710,149.897363,139.164315,80.765784,137.690514,-0.000528,0.029928,32.000000,-235.845289,139.276231,-0.024323,24.229758,0.684747,445111.937148,0.971604,29.240340,18.664157,2.757345,0.086636,0.022633,177.755268,32.000000,192.211295,257.122210,181.034019,161.231201,32.000000,155.684984,69.256792,65.280811,91.927201,69.428117,51.413078,54.139241,0.000000,53.498668,18.772152,0.000000,52.269890,29.130252,36.770519,59.487409,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.222699,70.075931,139.584339,153.161102,98.761367,95.816248,29.490392,14.166723,138.834537,1.118142,69.227151,20.911566,151.693735,139.621341,149.805920,139.186543,80.724406,137.681105,-0.000528,0.029942,32.000000,-235.842620,139.391644,-0.024305,24.267786,0.696777,445508.462965,0.973467,30.007262,18.643499,2.799989,0.084211,0.026599,177.206264,32.000000,192.572894,218.986301,179.280872,160.070101,32.000000,156.361184,69.218781,65.268910,91.942570,69.428117,51.534563,54.139241,0.000000,53.866726,18.772152,0.000000,52.319379,29.490392,36.674334,59.489711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.029155,70.069050,139.564606,153.158308,98.823671,95.843060,29.407983,14.162728,138.827273,1.120196,69.107008,20.890352,151.697344,139.656985,149.917129,139.228833,80.795568,137.701432,-0.000530,0.029931,32.000000,-235.845304,139.341801,-0.024494,24.219084,0.699203,445693.475347,0.983547,30.130584,18.679609,2.808310,0.083426,0.023952,177.180624,32.000000,192.423544,273.156311,179.985893,161.075123,32.000000,155.286520,69.218996,65.305428,91.960251,69.428117,51.587982,54.139241,0.000000,53.571033,18.772152,0.000000,52.326291,29.407983,36.756946,59.492337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.050417,70.058866,139.619853,153.162778,98.850913,95.863276,29.249452,14.162157,138.843536,1.122557,69.174229,20.810836,151.694336,139.705189,149.856328,139.218810,80.731651,137.667397,-0.000527,0.029934,32.000000,-235.846203,139.405677,-0.024501,24.254935,0.690275,445605.431451,0.960410,29.579042,18.716478,2.779308,0.066654,0.035819,177.859073,32.000000,191.934433,263.383822,181.420863,160.361366,32.000000,156.205698,69.225255,65.295443,92.007564,69.428117,51.727081,54.139241,0.000000,53.766582,18.772152,0.000000,52.342986,29.249452,36.590402,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.793531,70.045104,139.629237,153.155794,98.762518,95.883609,29.001089,14.154451,138.897936,1.125073,69.257866,20.862582,151.684996,139.656865,149.842784,139.205236,80.801206,137.760573,-0.000525,0.029917,32.000000,-235.854892,139.422282,-0.024551,24.279273,0.693765,445882.226560,0.972392,29.739406,18.702665,2.789584,0.078947,0.029743,176.973656,32.000000,192.923626,369.249278,177.260482,160.307336,32.000000,156.472058,69.223749,65.308952,92.021636,69.428117,51.780253,54.139241,0.000000,53.499586,18.772152,0.000000,52.358263,29.001089,36.675948,59.493507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.112291,70.036296,139.580622,153.158308,98.765416,95.888713,29.530251,14.160302,138.874532,1.126583,69.066834,20.824250,151.669246,139.606926,149.878703,139.217932,80.801961,137.656563,-0.000526,0.029974,32.000000,-235.848222,139.279822,-0.024593,24.319241,0.693765,445882.226560,0.972392,29.739406,18.702665,2.789584,0.073339,0.033219,177.198610,32.000000,192.239676,288.514417,180.142762,161.089055,32.000000,155.393897,69.240561,65.308317,92.007415,69.428117,51.845504,54.139241,0.000000,53.846389,18.772152,0.000000,52.356537,29.530251,36.749536,59.489514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.797749,70.041526,139.551874,153.158588,98.755745,95.906558,29.202908,14.164012,138.946068,1.128543,69.272200,20.854438,151.680249,139.693831,149.780236,139.181713,80.794962,137.754137,-0.000526,0.029969,32.000000,-235.841725,139.369517,-0.024445,24.383154,0.697201,445972.102501,0.986412,29.991074,18.677754,2.804164,0.075066,0.022750,176.908792,32.000000,192.559389,331.732541,178.745587,160.114112,32.000000,156.385344,69.252192,65.283284,92.046210,69.428117,51.954288,54.139241,0.000000,53.866523,18.772152,0.000000,52.373173,29.202908,36.583799,59.485344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.003700,70.047581,139.507174,153.155515,98.843097,95.938161,28.958249,14.161729,138.830850,1.130349,69.140504,20.706611,151.647847,139.713081,149.875125,139.300849,80.824736,137.713819,-0.000527,0.029966,32.000000,-235.845156,139.322038,-0.024600,24.378695,0.690932,445811.609559,0.962050,29.653059,18.627163,2.785357,0.079267,0.022905,176.822797,32.000000,193.083054,396.369292,177.582065,160.988009,32.000000,155.633951,69.254094,65.306476,92.038802,69.428117,52.018214,54.139241,0.000000,53.566422,18.772152,0.000000,52.398112,28.958249,36.653351,59.493290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.222516,70.046205,139.660777,153.167527,98.834966,95.968623,28.783610,14.157590,138.851227,1.132863,69.143051,20.817965,151.711529,139.734553,149.894470,139.258410,80.818255,137.686337,-0.000527,0.029964,32.000000,-235.851425,139.343516,-0.024498,24.379115,0.693943,446083.794900,0.979730,29.983129,18.680914,2.802373,0.072975,0.027697,177.810038,32.000000,192.021891,271.255422,181.798446,160.722238,32.000000,155.610540,69.236604,65.269708,92.044940,69.428117,52.061521,54.139241,0.000000,53.901138,18.772152,0.000000,52.403660,28.783610,36.757533,59.485983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.873268,70.055013,139.681507,153.161661,98.786178,95.983952,28.843420,14.159017,138.847588,1.135081,69.235669,20.866012,151.618076,139.715426,149.844906,139.159117,80.818074,137.675031,-0.000526,0.029944,32.000000,-235.849178,139.348043,-0.024690,24.317982,0.690928,446072.630575,0.983911,29.776315,18.631824,2.789937,0.073631,0.024105,176.797527,32.000000,193.014399,253.716504,176.757471,160.387425,32.000000,155.978041,69.228144,65.301684,92.024943,69.428117,52.178764,54.139241,0.000000,53.700280,18.772152,0.000000,52.439120,28.843420,36.670593,59.494766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.960088,70.044829,139.596357,153.149928,98.758506,95.988980,29.863111,14.156734,138.921139,1.136436,69.018675,20.829617,151.653728,139.610700,149.900788,139.290802,80.832788,137.757470,-0.000524,0.029957,32.000000,-235.851626,139.334012,-0.024656,24.287429,0.688531,446106.741847,0.985487,29.549505,18.625137,2.780840,0.076080,0.020798,177.416640,32.000000,192.044563,281.204580,180.309302,161.352622,32.000000,155.240932,69.246828,65.305852,92.016013,69.428117,52.274636,54.139241,0.000000,53.839617,18.772152,0.000000,52.453790,29.863111,36.678663,59.489760,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.245493,70.038223,139.481089,153.135960,98.735445,95.996621,29.239739,14.161586,138.824823,1.136312,69.221804,20.804580,151.692632,139.748337,149.822684,139.277726,80.828061,137.660786,-0.000524,0.029963,32.000000,-235.844479,139.416691,-0.024646,24.285173,0.695864,446376.607861,0.991137,29.918482,18.619900,2.800729,0.079723,0.026667,177.969401,32.000000,192.109701,252.002111,180.600551,160.189172,32.000000,156.509389,69.217989,65.284805,92.014177,69.428117,52.369617,54.139241,0.000000,53.874092,18.772152,0.000000,52.462980,29.239739,36.751150,59.480053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.072343,70.060517,139.534284,153.142665,98.776957,96.009389,28.855491,14.165724,138.865082,1.135461,69.261670,20.717429,151.613205,139.672054,149.840025,139.273715,80.926228,137.666394,-0.000524,0.029956,32.000000,-235.843619,139.438287,-0.024620,24.265583,0.694995,446315.205242,0.955506,29.818584,18.644685,2.794158,0.079884,0.027613,176.610953,32.000000,192.924038,320.654615,176.757915,160.421726,32.000000,155.895761,69.260190,65.327621,92.071878,69.428117,52.437819,54.139241,0.000000,53.753655,18.772152,0.000000,52.496833,28.855491,36.712705,59.487252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.789433,70.057214,139.640671,153.124507,98.790149,96.013118,29.240847,14.154451,138.795134,1.134517,69.130789,20.755374,151.674560,139.686717,149.871863,139.168077,80.797064,137.817381,-0.000526,0.029954,32.000000,-235.853089,139.363055,-0.024699,24.324906,0.690155,446196.067681,0.969893,29.517894,18.603087,2.775992,0.080012,0.026596,177.620396,32.000000,191.875319,260.355953,182.022225,160.407270,32.000000,155.886907,69.276696,65.292465,92.049094,69.428117,52.529570,54.139241,0.000000,53.459484,18.772152,0.000000,52.516476,29.240847,36.741612,59.486032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.773050,70.037397,139.608474,153.130653,98.836787,96.023149,29.484823,14.163441,138.904965,1.134125,69.219646,20.734963,151.627755,139.680047,149.802521,139.204611,80.821821,137.640930,-0.000527,0.029919,32.000000,-235.845902,139.446609,-0.024641,24.353151,0.693765,446198.079061,0.986703,29.718450,18.507608,2.786654,0.080843,0.024746,176.973406,32.000000,192.690503,273.955024,177.926611,160.154157,32.000000,156.595440,69.253278,65.307324,92.047249,69.428117,52.621902,54.139241,0.000000,53.678263,18.772152,0.000000,52.508508,29.484823,36.593263,59.497264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.185584,70.016754,139.520630,153.133446,98.824391,96.034666,29.587931,14.163013,138.839652,1.134292,69.126390,20.710656,151.571097,139.715018,149.844587,139.216569,80.845128,137.621729,-0.000530,0.029873,32.000000,-235.842396,139.455318,-0.024661,24.401670,0.696975,446599.974773,0.979764,30.007427,18.709102,2.804625,0.079848,0.021545,177.049242,32.000000,192.817709,239.979376,178.634440,160.957316,32.000000,155.357050,69.273895,65.323448,92.024153,69.428117,52.701560,54.139241,0.000000,53.743569,18.772152,0.000000,52.503969,29.587931,36.709331,59.492415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.935732,69.987854,139.660005,153.126183,98.828705,96.038387,28.611678,14.164440,138.866739,1.134074,69.183278,20.805160,151.698527,139.684798,149.835816,139.256459,80.795532,137.705266,-0.000528,0.029852,32.000000,-235.840969,139.441571,-0.024611,24.389002,0.696295,446584.104931,0.972058,30.004575,18.599809,2.804901,0.072060,0.023501,177.506558,32.000000,192.324013,187.433290,180.035422,160.164837,32.000000,156.331281,69.271374,65.357216,92.102585,69.428117,52.780346,54.139241,0.000000,53.466652,18.772152,0.000000,52.508717,28.611678,36.740071,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
