OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Thursday, December 5, 2019
5:14:43 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.070265,80.021983,139.061405,162.811270,96.061694,92.578930,28.862884,14.170006,138.519280,1.264629,79.145367,23.094273,161.018266,139.502279,158.804754,138.884567,80.298488,137.459115,-0.000556,0.029888,32.000000,-235.838518,139.104830,-0.024258,24.365687,0.687325,443589.831914,0.955948,39.865547,19.079694,2.789399,0.094739,0.030639,187.722760,32.000000,203.190860,188.712467,190.073070,171.527729,32.000000,165.959482,69.221535,64.711915,93.021759,69.428117,41.206818,54.139241,0.000000,51.686639,18.772152,0.000000,40.084328,28.862884,36.605442,59.499418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.873683,80.030254,139.191712,162.808752,96.065719,92.562405,29.306704,14.173430,138.346192,1.264225,79.179805,23.071058,161.032372,139.487923,158.805332,138.864360,80.269177,137.396917,-0.000557,0.029880,32.000000,-235.838043,138.983928,-0.024290,24.311163,0.688405,443537.652963,0.975759,40.091908,18.969307,2.802787,0.089835,0.026557,187.950460,32.000000,202.620363,188.319740,191.710710,171.396166,32.000000,166.011630,69.223833,64.695853,93.045388,69.428117,41.202818,54.139241,0.000000,51.395267,18.772152,0.000000,40.086643,29.306704,36.484460,59.494048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.619140,80.030254,139.076589,162.808752,96.084801,92.553455,28.834170,14.174001,138.377816,1.264304,79.233000,23.162919,161.022620,139.371858,158.748830,138.792731,80.244383,137.428503,-0.000557,0.029897,32.000000,-235.835670,138.980583,-0.024326,24.370723,0.686505,443385.707930,0.964192,39.893295,19.035415,2.790885,0.088878,0.028308,188.097906,32.000000,202.594467,204.620998,192.391128,170.495421,32.000000,166.596608,69.213887,64.695457,93.050848,69.428117,41.213507,54.139241,0.000000,51.563175,18.772152,0.000000,40.099223,28.834170,36.498766,59.507305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.047070,80.013161,139.141213,162.814068,96.094948,92.546988,29.200209,14.171004,138.391653,1.264217,79.276213,23.180227,161.051661,139.423346,158.723688,138.868616,80.295221,137.445585,-0.000558,0.029873,32.000000,-235.838830,138.948870,-0.024313,24.309092,0.688060,443511.816178,0.985339,40.157014,19.075366,2.802882,0.080307,0.040970,187.590852,32.000000,203.229021,193.922355,189.629706,170.325896,32.000000,166.813725,69.203619,64.710188,93.030659,69.428117,41.229264,54.139241,0.000000,51.741234,18.772152,0.000000,40.086741,29.200209,36.617254,59.495385,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.231098,80.017021,139.206354,162.816027,96.074498,92.539200,28.654492,14.175286,138.372727,1.264071,79.289181,23.187757,160.994153,139.411803,158.757591,138.742025,80.270144,137.356330,-0.000559,0.029863,32.000000,-235.835041,138.959678,-0.024280,24.339068,0.683552,443161.125535,0.963879,39.697152,19.032726,2.780207,0.126951,0.022171,187.121981,32.000000,203.472534,230.024164,187.982510,170.782494,32.000000,166.925501,69.226450,64.710176,93.050382,69.428117,41.190928,54.139241,0.000000,51.907352,18.772152,0.000000,40.093609,28.654492,36.738457,59.493792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.193260,79.996895,139.139971,162.814068,96.064935,92.532816,29.226892,14.173573,138.379022,1.263805,79.199318,23.174511,161.003932,139.360990,158.765136,138.756448,80.308064,137.367513,-0.000560,0.029858,32.000000,-235.832819,138.873612,-0.024286,24.329233,0.683552,443161.125535,0.963879,39.697152,19.032726,2.780207,0.089840,0.027350,187.141600,32.000000,203.696576,192.825659,187.749979,171.250513,32.000000,165.963974,69.229367,64.711438,93.047762,69.428117,41.264985,54.139241,0.000000,51.365730,18.772152,0.000000,40.096436,29.226892,36.441173,59.493458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.652578,79.993587,139.135358,162.815747,96.058170,92.522640,29.370816,14.174001,138.419656,1.263786,79.139349,23.147000,160.990162,139.339722,158.823675,138.817341,80.267433,137.317663,-0.000560,0.029861,32.000000,-235.830097,139.006688,-0.024343,24.337049,0.692804,443558.984114,0.968335,40.502541,19.047591,2.822372,0.081397,0.021215,187.830934,32.000000,202.929109,185.995154,190.464810,171.552889,32.000000,165.933157,69.224947,64.724532,93.033570,69.428117,41.172237,54.139241,0.000000,51.721994,18.772152,0.000000,40.076421,29.370816,36.701480,59.494461,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.569052,79.993587,139.130469,162.815747,96.063700,92.512481,28.928076,14.172432,138.417923,1.263777,79.177278,23.108882,161.070227,139.343372,158.815781,138.723525,80.239172,137.378941,-0.000560,0.029883,32.000000,-235.834617,138.964655,-0.024420,24.344995,0.695857,443470.746914,0.980905,40.567217,18.982414,2.828436,0.081864,0.024856,187.954416,32.000000,202.668591,195.699319,192.028431,171.344598,32.000000,166.322198,69.241166,64.686138,93.064699,69.428117,41.264971,54.139241,0.000000,51.707000,18.772152,0.000000,40.072334,28.928076,36.497005,59.504286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.511932,79.986143,139.087784,162.815188,96.030070,92.502585,29.485056,14.176713,138.312211,1.263653,79.243557,23.165793,161.044643,139.321716,158.813491,138.766921,80.273856,137.363144,-0.000560,0.029880,32.000000,-235.833286,138.935652,-0.024407,24.331253,0.688497,443262.011194,0.966223,40.085643,18.999110,2.802178,0.087023,0.023389,188.230459,32.000000,202.691485,188.780616,191.896792,170.614736,32.000000,166.554136,69.219951,64.689027,93.050404,69.428117,41.219355,54.139241,0.000000,51.851451,18.772152,0.000000,40.063645,29.485056,36.519162,59.488530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.410400,79.992484,139.087051,162.817426,95.998425,92.491187,29.575384,14.175856,138.345676,1.263638,79.305412,23.228287,161.047715,139.365231,158.731412,138.769488,80.237691,137.216677,-0.000561,0.029886,32.000000,-235.831520,138.845385,-0.024410,24.303164,0.689450,443304.783679,0.982692,40.172362,19.056790,2.806801,0.082544,0.018060,187.447793,32.000000,203.293433,189.894233,189.236901,170.403851,32.000000,166.902035,69.212133,64.694947,93.049907,69.428117,41.260663,54.139241,0.000000,51.808419,18.772152,0.000000,40.061344,29.575384,36.590842,59.500490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.527376,79.987246,139.087141,162.826100,95.995662,92.480909,29.046540,14.170291,138.337823,1.263929,79.259735,23.228894,161.006887,139.362438,158.752272,138.737357,80.242169,137.278856,-0.000560,0.029908,32.000000,-235.837249,138.825787,-0.024474,24.314258,0.690412,443215.734960,0.965211,40.224287,19.014523,2.809177,0.080520,0.018921,187.157817,32.000000,203.471462,207.642984,187.724229,171.020021,32.000000,166.722940,69.230556,64.700107,93.076540,69.428117,41.213589,54.139241,0.000000,51.789304,18.772152,0.000000,40.066239,29.046540,36.570006,59.497628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.479471,79.987246,139.001150,162.826100,96.005655,92.468128,29.717859,14.168150,138.376705,1.263692,79.174384,23.212459,161.001143,139.282486,158.790600,138.684856,80.293647,137.280960,-0.000559,0.029902,32.000000,-235.839390,138.853831,-0.024519,24.341192,0.692681,443280.314775,0.964298,40.336285,18.980350,2.814935,0.103290,0.027047,187.241984,32.000000,203.754823,187.193002,188.513042,171.234990,32.000000,165.921438,69.242482,64.726712,93.075567,69.428117,41.285034,54.139241,0.000000,51.811126,18.772152,0.000000,40.059335,29.717859,36.563550,59.495307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.643457,79.994138,139.174743,162.831416,95.982176,92.455408,29.321464,14.169863,138.294574,1.263615,79.102121,23.224892,161.065521,139.288277,158.803150,138.703355,80.267299,137.324462,-0.000559,0.029890,32.000000,-235.837349,138.806270,-0.024522,24.263589,0.689951,443032.254802,0.957975,40.259151,18.955271,2.809269,0.081900,0.035547,187.956841,32.000000,202.897485,139.550070,190.917740,171.540795,32.000000,165.943816,69.233888,64.715984,93.071009,69.428117,41.250695,54.139241,0.000000,51.923340,18.772152,0.000000,40.064276,29.321464,36.596125,59.486888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.328019,79.989175,139.021399,162.838132,95.945148,92.435075,28.810378,14.171433,138.217530,1.263680,79.146563,23.290138,161.066906,139.294577,158.827901,138.699709,80.235748,137.212906,-0.000559,0.029871,32.000000,-235.839386,138.804903,-0.024482,24.296870,0.689951,443032.254802,0.957975,40.259151,18.955271,2.809269,0.103903,0.032055,187.990554,32.000000,202.690412,173.402394,192.340568,171.106550,32.000000,166.292794,69.228775,64.664075,93.079907,69.428117,41.333711,54.139241,0.000000,51.766739,18.772152,0.000000,40.063302,28.810378,36.423271,59.502102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.281574,79.988900,139.095527,162.845686,95.897957,92.424975,29.731411,14.173145,138.213196,1.263707,79.232127,23.156215,161.094040,139.283892,158.798211,138.655136,80.282035,137.276650,-0.000558,0.029878,32.000000,-235.835378,138.883463,-0.024494,24.241245,0.693384,443051.372610,0.991081,40.418825,18.980480,2.818305,0.087726,0.023582,188.156825,32.000000,202.940556,190.262557,191.215152,170.444221,32.000000,166.674559,69.244642,64.699654,93.076241,69.428117,41.264363,54.139241,0.000000,51.748299,18.772152,0.000000,40.056697,29.731411,36.610578,59.493025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.668886,79.988900,138.952526,162.845686,95.896063,92.417379,28.918683,14.167722,138.284588,1.263557,79.315843,23.243869,161.104850,139.270802,158.766848,138.631459,80.260479,137.257678,-0.000557,0.029874,32.000000,-235.843424,138.736908,-0.024491,24.223201,0.695971,442945.620278,0.961252,40.466999,18.964813,2.822465,0.090116,0.026847,187.427120,32.000000,203.454459,283.234317,188.937825,170.621996,32.000000,167.080566,69.250774,64.725445,93.074387,69.428117,41.318626,54.139241,0.000000,51.992192,18.772152,0.000000,40.054601,28.918683,36.608671,59.484872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.381438,79.985040,139.028332,162.849324,95.905728,92.407884,29.062762,14.170006,138.258270,1.263331,79.255913,23.316000,161.074063,139.273249,158.818875,138.594465,80.297349,137.280366,-0.000556,0.029886,32.000000,-235.839338,138.925029,-0.024534,24.230676,0.689797,442755.322985,0.979854,40.064038,18.977257,2.797577,0.086694,0.022061,187.166844,32.000000,203.602800,183.113146,187.466102,171.029558,32.000000,166.325011,69.267833,64.757627,93.086486,69.428117,41.265626,54.139241,0.000000,51.782040,18.772152,0.000000,40.048804,29.062762,36.510285,59.488157,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.148570,79.994689,138.936255,162.870029,95.892367,92.395778,29.469699,14.171861,138.257510,1.262972,79.178452,23.272048,161.054657,139.258139,158.820140,138.680580,80.288720,137.230801,-0.000556,0.029868,32.000000,-235.834532,138.833231,-0.024562,24.220290,0.694277,442782.710962,0.981027,40.359011,18.951285,2.815397,0.084172,0.024386,187.251507,32.000000,203.644843,191.604232,189.151589,171.212089,32.000000,166.120229,69.262582,64.766545,93.067883,69.428117,41.301266,54.139241,0.000000,51.951539,18.772152,0.000000,40.046320,29.469699,36.425472,59.496556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.295902,80.004614,139.002359,162.876465,95.874169,92.384315,28.755523,14.175999,138.263120,1.262971,79.128588,23.287719,161.123222,139.248575,158.792807,138.680644,80.222181,137.258446,-0.000557,0.029894,32.000000,-235.835147,138.810285,-0.024592,24.167786,0.697639,442865.789683,0.972332,40.611726,18.936105,2.826863,0.085568,0.024833,187.984656,32.000000,202.882937,180.195226,191.065600,171.590183,32.000000,165.938858,69.257375,64.744608,93.032601,69.428117,41.326932,54.139241,0.000000,51.789784,18.772152,0.000000,40.054786,28.755523,36.556360,59.502427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.720693,80.004614,138.871242,162.876465,95.850057,92.370357,29.314594,14.174715,138.160995,1.262959,79.201528,23.259470,161.120784,139.197537,158.846881,138.612375,80.196335,137.290789,-0.000555,0.029877,32.000000,-235.832661,138.750753,-0.024627,24.219477,0.697639,442865.789683,0.972332,40.611726,18.936105,2.826863,0.084530,0.035053,187.950202,32.000000,202.736392,179.130693,192.784956,170.924601,32.000000,166.320543,69.255095,64.702231,93.035812,69.428117,41.296322,54.139241,0.000000,52.027115,18.772152,0.000000,40.064619,29.314594,36.531928,59.493290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.458550,80.000755,138.970292,162.880662,95.820867,92.356357,29.424400,14.171718,138.162084,1.262848,79.285195,23.402018,161.153234,139.231407,158.798787,138.564560,80.235393,137.130754,-0.000556,0.029859,32.000000,-235.838281,138.818893,-0.024755,24.187849,0.697131,442866.830176,0.993163,40.467764,19.015925,2.819755,0.083777,0.021384,188.107820,32.000000,202.957996,150.501771,190.930688,170.413031,32.000000,166.919842,69.241123,64.744135,93.048451,69.428117,41.308026,54.139241,0.000000,51.928893,18.772152,0.000000,40.061432,29.424400,36.537137,59.489455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.256245,80.003236,138.977706,162.884020,95.779399,92.336046,29.388370,14.168436,138.204074,1.262674,79.329721,23.402472,161.102505,139.124050,158.790497,138.575619,80.245336,137.132533,-0.000555,0.029891,32.000000,-235.841071,138.772700,-0.024757,24.171615,0.693675,442622.938821,0.966833,40.294429,18.941358,2.809834,0.081179,0.021918,187.537456,32.000000,203.483838,189.333526,188.659747,170.425856,32.000000,167.141595,69.261473,64.779208,93.048150,69.428117,41.256268,54.139241,0.000000,51.714469,18.772152,0.000000,40.064141,29.388370,36.502141,59.498090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.887907,80.022259,138.989033,162.891854,95.753011,92.324632,29.168015,14.177426,138.214862,1.262210,79.277128,23.428518,161.058201,139.168438,158.847431,138.600419,80.264170,137.245344,-0.000555,0.029886,32.000000,-235.834048,138.772554,-0.024724,24.152889,0.687725,442332.261940,0.981724,39.874663,19.026336,2.785230,0.097013,0.022852,186.990512,32.000000,203.650862,177.247821,187.269299,171.057503,32.000000,166.176203,69.249472,64.757957,93.054189,69.428117,41.304786,54.139241,0.000000,52.068769,18.772152,0.000000,40.064678,29.168015,36.610431,59.484547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.529844,80.020605,138.993349,162.894373,95.752446,92.308221,29.038846,14.174858,138.255768,1.262196,79.199815,23.364223,161.088100,139.155267,158.859324,138.643158,80.261017,137.238205,-0.000556,0.029904,32.000000,-235.830879,138.664422,-0.024502,24.196713,0.687725,442332.261940,0.981724,39.874663,19.026336,2.785230,0.088978,0.022356,187.482944,32.000000,203.649945,186.866533,189.551892,171.446576,32.000000,166.004702,69.255520,64.781574,93.068453,69.428117,41.262542,54.139241,0.000000,52.137330,18.772152,0.000000,40.086805,29.038846,36.557313,59.490379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.335864,80.020605,138.893952,162.894373,95.753655,92.289156,29.692081,14.173573,138.174235,1.261931,79.144423,23.468685,161.112756,139.160507,158.868597,138.587439,80.237695,137.199049,-0.000556,0.029950,32.000000,-235.835606,138.696585,-0.024518,24.155276,0.688011,442236.805713,0.965971,39.870592,18.967643,2.786027,0.150982,0.017620,188.078743,32.000000,202.993308,193.160135,191.315579,171.512948,32.000000,166.103215,69.233348,64.745922,93.042640,69.428117,41.315016,54.139241,0.000000,51.933023,18.772152,0.000000,40.088717,29.692081,36.450197,59.498778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.170929,80.021983,138.922176,162.894373,95.730347,92.272583,28.817776,14.172289,138.171807,1.261680,79.244022,23.455706,161.113691,139.153677,158.857855,138.526505,80.188652,137.176053,-0.000555,0.029960,32.000000,-235.836399,138.705743,-0.024547,24.122703,0.692115,442337.333296,0.977682,40.240124,18.967367,2.806255,0.086011,0.024155,188.082171,32.000000,202.647137,197.405305,192.678481,170.582455,32.000000,166.598366,69.248917,64.723161,93.051672,69.428117,41.284526,54.139241,0.000000,52.051405,18.772152,0.000000,40.093551,28.817776,36.575802,59.501109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.550651,80.023086,138.896236,162.888497,95.687003,92.263690,29.283866,14.167865,138.168854,1.261678,79.275864,23.412134,161.138308,139.156267,158.819616,138.623127,80.224368,137.132615,-0.000553,0.029950,32.000000,-235.841314,138.618108,-0.024585,24.188609,0.695656,442381.717028,0.960041,40.442075,18.971877,2.815274,0.093174,0.029500,187.787677,32.000000,203.168595,232.837617,190.450831,170.440897,32.000000,166.834190,69.219227,64.728802,93.043241,69.428117,41.285753,54.139241,0.000000,52.170264,18.772152,0.000000,40.097202,29.283866,36.573454,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.317384,80.032184,138.959231,162.887098,95.621240,92.247800,29.708908,14.170862,138.197674,1.261778,79.312668,23.488390,161.090256,139.164321,158.811750,138.660187,80.197440,137.134306,-0.000552,0.029947,32.000000,-235.833236,138.782142,-0.024558,24.175365,0.699152,442470.963965,0.992580,40.615644,19.009869,2.825291,0.111247,0.034090,187.482174,32.000000,203.601262,166.527566,188.437539,170.402802,32.000000,166.947324,69.275346,64.750149,93.049021,69.428117,41.293881,54.139241,0.000000,52.098791,18.772152,0.000000,40.102104,29.708908,36.477563,59.502447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.256251,80.032184,138.899935,162.887098,95.604938,92.234481,28.746030,14.169720,138.131157,1.261817,79.242413,23.446315,161.069424,139.224352,158.845119,138.550827,80.224337,137.154712,-0.000551,0.029966,32.000000,-235.839131,138.667768,-0.024577,24.165504,0.691226,442180.034271,0.968600,40.220980,18.953277,2.803116,0.086980,0.022422,187.160933,32.000000,203.728601,188.516113,187.331342,171.220992,32.000000,166.058486,69.276410,64.780029,93.050482,69.428117,41.304161,54.139241,0.000000,52.110826,18.772152,0.000000,40.115761,28.746030,36.581525,59.509842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.334163,80.024189,139.061616,162.892694,95.641602,92.221780,29.409662,14.176855,138.169509,1.261570,79.163916,23.535481,161.099977,139.185812,158.871609,138.582246,80.242951,137.152053,-0.000551,0.029989,32.000000,-235.832652,138.834147,-0.024597,24.150476,0.695387,442276.320142,0.959483,40.472925,18.981017,2.817652,0.083738,0.031021,187.546685,32.000000,203.416002,188.045333,189.979539,171.258399,32.000000,165.822265,69.292319,64.797276,93.060344,69.428117,41.237605,54.139241,0.000000,52.040065,18.772152,0.000000,40.112917,29.409662,36.612339,59.487980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.452468,80.006820,138.842319,162.897730,95.640986,92.211589,29.446014,14.172717,138.149027,1.261448,79.168390,23.551809,161.098859,139.131593,158.861068,138.474454,80.216297,137.169789,-0.000551,0.030028,32.000000,-235.833512,138.666360,-0.024616,24.123595,0.696138,442054.646271,0.968597,40.447432,18.944036,2.818769,0.085963,0.029499,188.128484,32.000000,202.938555,186.368750,191.587437,171.397041,32.000000,166.097040,69.271979,64.759290,93.065586,69.428117,41.350569,54.139241,0.000000,52.130099,18.772152,0.000000,40.116935,29.446014,36.546895,59.491284,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.944721,80.012885,138.968749,162.898010,95.641844,92.198910,28.775252,14.173002,138.067594,1.261637,79.215681,23.513922,161.161631,139.066791,158.893113,138.510105,80.217948,137.116204,-0.000551,0.030005,32.000000,-235.837816,138.666972,-0.024598,24.074605,0.693904,441973.653987,0.964752,40.306823,18.979213,2.807591,0.087858,0.019461,188.108715,32.000000,202.798134,204.559454,192.443100,170.743967,32.000000,166.652850,69.298163,64.796472,93.101954,69.428117,41.275857,54.139241,0.000000,52.249964,18.772152,0.000000,40.101240,28.775252,36.565017,59.498916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.160260,80.012885,138.837752,162.898010,95.608633,92.183658,29.617086,14.176142,138.184159,1.261685,79.255143,23.523884,161.178798,139.148721,158.859839,138.470056,80.192459,137.112814,-0.000552,0.030006,32.000000,-235.832873,138.703232,-0.024526,24.147460,0.688321,441674.774149,0.976597,39.802509,18.951810,2.782451,0.090907,0.023021,187.645198,32.000000,203.276291,108.177945,190.101025,170.320621,32.000000,166.767692,69.270624,64.779640,93.068352,69.428117,41.313969,54.139241,0.000000,51.799318,18.772152,0.000000,40.108920,29.617086,36.609257,59.490183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.431024,80.003512,138.848258,162.905285,95.580267,92.173447,29.354825,14.169435,138.069093,1.261710,79.313569,23.643066,161.120448,139.029456,158.876310,138.614918,80.206544,137.166670,-0.000552,0.029999,32.000000,-235.836794,138.677436,-0.024543,24.164166,0.697504,442031.696266,0.965067,40.617700,18.975667,2.824187,0.095037,0.025705,187.462826,32.000000,203.612757,190.594660,188.154019,170.576289,32.000000,167.137085,69.282134,64.799980,93.111722,69.428117,41.288989,54.139241,0.000000,51.986510,18.772152,0.000000,40.101460,29.354825,36.537578,59.485314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.462274,80.015091,138.795504,162.907244,95.537816,92.169616,29.183284,14.171147,138.116731,1.261599,79.252646,23.599133,161.084160,139.091689,158.879487,138.477773,80.256763,137.130673,-0.000550,0.030015,32.000000,-235.837704,138.697422,-0.024540,24.180610,0.697504,442031.696266,0.965067,40.617700,18.975667,2.824187,0.082201,0.024675,187.083248,32.000000,203.688804,184.533435,187.864101,171.239899,32.000000,166.047192,69.292696,64.798490,93.089711,69.428117,41.261159,54.139241,0.000000,52.113515,18.772152,0.000000,40.102043,29.183284,36.630754,59.487517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.077402,80.033011,138.822680,162.913120,95.496798,92.160695,29.682663,14.170291,137.979241,1.260931,79.119697,23.621831,161.121708,138.976644,158.896035,138.561340,80.215699,137.031057,-0.000550,0.030030,32.000000,-235.837741,138.663934,-0.024568,24.176309,0.692812,441813.903353,0.967794,40.325837,18.987469,2.808929,0.094307,0.021943,187.690524,32.000000,203.127287,186.196410,190.378707,171.384869,32.000000,165.836801,69.278128,64.788437,93.068228,69.428117,41.292268,54.139241,0.000000,51.849979,18.772152,0.000000,40.115768,29.682663,36.573087,59.492464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.928850,80.033011,138.864862,162.913120,95.475272,92.151744,28.903407,14.172146,138.117893,1.260761,79.164180,23.661859,161.171251,139.038693,158.956258,138.397935,80.215752,137.102615,-0.000549,0.030040,32.000000,-235.832771,138.629731,-0.024533,24.192805,0.697738,441944.953923,0.964498,40.724509,18.913117,2.828648,0.092189,0.027187,188.214070,32.000000,202.919932,188.268402,192.093904,171.383819,32.000000,166.281214,69.315025,64.809666,93.122009,69.428117,41.245472,54.139241,0.000000,52.331690,18.772152,0.000000,40.137620,28.903407,36.506910,59.488127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.494040,80.033287,138.831930,162.907244,95.470777,92.141587,29.355613,14.168721,138.069687,1.260760,79.228861,23.747125,161.155661,139.071645,158.881853,138.460679,80.204558,137.151428,-0.000548,0.030032,32.000000,-235.835213,138.597264,-0.024502,24.253492,0.684382,441484.601094,0.972151,39.839031,18.947471,2.781255,0.100093,0.021438,188.083930,32.000000,202.766062,188.005878,192.349431,170.706832,32.000000,166.773310,69.299041,64.819065,93.134407,69.428117,41.278829,54.139241,0.000000,52.197398,18.772152,0.000000,40.143385,29.355613,36.561642,59.506174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.420763,80.040179,138.787800,162.908643,95.448138,92.128860,29.212507,14.167009,138.005868,1.260855,79.307175,23.799179,161.133103,138.963900,158.879203,138.415451,80.241514,137.018633,-0.000546,0.030013,32.000000,-235.843973,138.577604,-0.024502,24.265530,0.689031,441669.080636,0.966171,40.290038,18.982128,2.805023,0.083425,0.018386,187.452678,32.000000,203.615185,191.022049,187.851336,170.843533,32.000000,166.879139,69.311070,64.809865,93.140125,69.428117,41.216480,54.139241,0.000000,52.200670,18.772152,0.000000,40.157816,29.212507,36.570740,59.493930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.239821,80.028875,138.860348,162.912840,95.428099,92.118727,29.622707,14.173288,137.963443,1.260972,79.231141,23.743407,161.081304,138.986003,158.881144,138.418797,80.202342,137.003527,-0.000544,0.030014,32.000000,-235.839334,138.603951,-0.024491,24.265609,0.689509,441586.415031,0.972343,40.373187,18.881328,2.808289,0.085564,0.022564,187.184521,32.000000,203.696816,193.564537,188.409921,171.375053,32.000000,166.263430,69.312795,64.809512,93.101522,69.428117,41.224253,54.139241,0.000000,52.167909,18.772152,0.000000,40.164489,29.622707,36.575215,59.486298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.280808,80.025291,138.841564,162.914799,95.399476,92.105985,29.025376,14.168150,137.982330,1.260801,79.100353,23.857174,161.161148,139.001909,158.928798,138.405999,80.215513,137.073317,-0.000545,0.030011,32.000000,-235.839062,138.684309,-0.024482,24.221025,0.689509,441586.415031,0.972343,40.373187,18.881328,2.808289,0.087830,0.016072,187.793685,32.000000,202.907740,190.143449,190.998615,171.479917,32.000000,165.911037,69.294308,64.831006,93.137930,69.428117,41.192033,54.139241,0.000000,51.949496,18.772152,0.000000,40.158334,29.025376,36.446455,59.490084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.767884,80.025291,138.907586,162.914799,95.388152,92.093260,29.267592,14.176142,137.927235,1.260658,79.189515,23.848922,161.178191,138.985268,158.951538,138.451965,80.174005,137.011932,-0.000543,0.029984,32.000000,-235.834185,138.534853,-0.024428,24.229286,0.692534,441681.159832,0.962557,40.550559,18.913234,2.820082,0.117172,0.009119,188.263204,32.000000,202.751319,186.534175,192.410073,171.238117,32.000000,166.255587,69.315636,64.780637,93.141058,69.428117,41.239929,54.139241,0.000000,52.264973,18.772152,0.000000,40.159260,29.267592,36.592310,59.507620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.670234,80.013437,138.837812,162.911161,95.402430,92.080617,29.278100,14.168578,137.966088,1.260366,79.279213,23.783855,161.188345,138.884559,158.898047,138.482376,80.165838,136.890100,-0.000542,0.029977,32.000000,-235.838142,138.519784,-0.024409,24.174290,0.692986,441573.900563,0.981339,40.504189,18.933626,2.817356,0.090389,0.014656,188.266162,32.000000,202.723933,181.027021,191.845240,170.774762,32.000000,166.968939,69.294881,64.835758,93.144321,69.428117,41.154308,54.139241,0.000000,52.267481,18.772152,0.000000,40.151319,29.278100,36.600380,59.495267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.734026,80.020605,138.764440,162.909202,95.400158,92.075498,28.584470,14.175000,137.942764,1.259892,79.374241,23.891313,161.156799,138.951338,158.868677,138.443652,80.190098,137.054538,-0.000542,0.029978,32.000000,-235.831556,138.588206,-0.024413,24.126322,0.685545,441345.745144,0.962786,39.997819,18.945614,2.791109,0.095671,0.025102,187.453986,32.000000,203.394817,182.336107,189.330803,170.529228,32.000000,166.950858,69.312757,64.827009,93.134296,69.428117,41.229362,54.139241,0.000000,52.059755,18.772152,0.000000,40.153551,28.584470,36.632662,59.491943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.959641,80.040730,138.835748,162.913120,95.383969,92.075663,29.365507,14.171433,137.986920,1.259869,79.283248,23.853471,161.111774,139.038632,158.901522,138.497127,80.218268,137.018159,-0.000542,0.029983,32.000000,-235.839058,138.613844,-0.024414,24.097867,0.688130,441331.318377,0.964328,40.087176,18.895163,2.795191,0.094146,0.029893,187.380579,32.000000,203.618847,188.295706,187.743668,170.990260,32.000000,166.598480,69.322382,64.800780,93.146704,69.428117,41.159335,54.139241,0.000000,52.284061,18.772152,0.000000,40.163918,29.365507,36.512046,59.487724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.150650,80.040730,138.749234,162.913120,95.379236,92.075710,28.956797,14.175286,137.976554,1.259853,79.220473,23.928634,161.120897,138.947382,158.923479,138.438559,80.218257,137.009933,-0.000542,0.029997,32.000000,-235.834549,138.533344,-0.024415,24.095926,0.685905,441109.010729,0.955443,39.814946,18.904346,2.778958,0.102323,0.022192,187.316058,32.000000,203.641517,205.935794,188.898257,171.646242,32.000000,166.159795,69.359871,64.809664,93.114378,69.428117,41.213981,54.139241,0.000000,51.904913,18.772152,0.000000,40.189067,28.956797,36.563843,59.483869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.339580,80.054791,138.829089,162.913959,95.367110,92.074467,28.571271,14.171290,137.962098,1.259882,79.157087,23.955502,161.144713,138.973565,158.935302,138.486880,80.183205,136.935743,-0.000542,0.030030,32.000000,-235.837889,138.593306,-0.024386,24.135423,0.697930,441505.282779,0.986191,40.655593,18.900400,2.822938,0.101663,0.024894,187.957517,32.000000,202.919012,166.312048,191.247068,171.436826,32.000000,165.820950,69.349648,64.807318,93.112960,69.428117,41.200170,54.139241,0.000000,52.162105,18.772152,0.000000,40.210233,28.571271,36.600013,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.508636,80.060856,138.714080,162.918156,95.330785,92.068137,29.471023,14.165582,137.973061,1.259853,79.232272,23.960352,161.164695,138.909131,158.935745,138.418262,80.140350,136.897224,-0.000542,0.030050,32.000000,-235.840155,138.553335,-0.024392,24.210088,0.697930,441505.282779,0.986191,40.655593,18.900400,2.822938,0.088719,0.028653,188.401230,32.000000,202.712055,166.092668,192.677603,171.120275,32.000000,166.536156,69.339340,64.766892,93.113146,69.428117,41.195470,54.139241,0.000000,52.283467,18.772152,0.000000,40.219333,29.471023,36.584019,59.500303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.641486,80.056996,138.794257,162.927670,95.334399,92.056663,29.402828,14.166581,137.968993,1.259721,79.319562,23.940234,161.187624,138.975870,158.914278,138.411112,80.184698,136.957969,-0.000541,0.030066,32.000000,-235.838009,138.588760,-0.024517,24.265871,0.688964,441451.384024,0.961378,40.302428,18.924080,2.801816,0.096014,0.021919,188.139075,32.000000,202.890880,184.249080,191.277439,170.903173,32.000000,166.894162,69.322738,64.799468,93.099081,69.428117,41.160644,54.139241,0.000000,52.315377,18.772152,0.000000,40.235317,29.402828,36.545134,59.493005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.271365,80.056996,138.711975,162.927670,95.333408,92.049071,29.043200,14.172574,137.993128,1.259586,79.382686,23.960847,161.165655,138.993445,158.899032,138.362997,80.224009,136.976858,-0.000541,0.030082,32.000000,-235.833327,138.577622,-0.024557,24.281056,0.685662,441250.296309,0.960690,40.160564,18.908963,2.795933,0.090163,0.013076,187.408804,32.000000,203.487313,198.383709,189.193250,170.564258,32.000000,167.061866,69.314239,64.825159,93.102272,69.428117,41.169208,54.139241,0.000000,52.130855,18.772152,0.000000,40.241257,29.043200,36.620116,59.506007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.111438,80.052585,138.792828,162.931307,95.336438,92.046562,29.539713,14.169577,138.007783,1.259543,79.338330,24.036957,161.102111,139.055536,158.929509,138.382165,80.227351,136.905301,-0.000541,0.030123,32.000000,-235.844027,138.501204,-0.024510,24.295323,0.690412,441327.691670,0.980408,40.545749,18.878738,2.815265,0.083945,0.020357,187.417657,32.000000,203.739892,197.411650,187.301749,171.235233,32.000000,166.482648,69.305058,64.807579,93.067592,69.428117,41.162183,54.139241,0.000000,51.995844,18.772152,0.000000,40.246206,29.539713,36.607717,59.498818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.562472,80.052034,138.665417,162.931587,95.322055,92.046602,29.226745,14.164868,137.950447,1.259571,79.262319,23.971984,161.126207,138.941695,158.948394,138.430424,80.202137,136.946952,-0.000540,0.030131,32.000000,-235.843819,138.531084,-0.024478,24.263353,0.692822,441381.850626,0.967286,40.708463,18.840965,2.826079,0.092784,0.023154,187.377518,32.000000,203.616954,215.485801,189.404705,171.607548,32.000000,166.009061,69.293482,64.838526,93.014463,69.428117,41.153875,54.139241,0.000000,52.451368,18.772152,0.000000,40.254940,29.226745,36.552178,59.503587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.922016,80.052310,138.745989,162.938023,95.304876,92.049162,29.364107,14.168721,138.017877,1.259489,79.258902,24.065990,161.148366,138.996444,158.980029,138.279773,80.183533,136.903138,-0.000539,0.030179,32.000000,-235.838655,138.561532,-0.024481,24.251473,0.686220,441204.569775,0.968027,40.237645,18.886223,2.797791,0.083852,0.034693,187.965870,32.000000,202.931221,188.360044,191.413521,171.498510,32.000000,165.986964,69.302192,64.798851,93.004207,69.428117,41.129644,54.139241,0.000000,52.310370,18.772152,0.000000,40.265928,29.364107,36.571253,59.495621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.473051,80.052585,138.779833,162.940541,95.324669,92.050462,28.685888,14.174287,138.010367,1.259077,79.254211,24.102093,161.191904,138.925503,158.944566,138.390134,80.129211,136.957839,-0.000539,0.030189,32.000000,-235.836695,138.563671,-0.024528,24.197290,0.681458,441070.199588,0.979261,39.859640,18.886422,2.779056,0.085952,0.025211,188.353928,32.000000,202.782663,192.551520,192.580338,171.015066,32.000000,166.737028,69.281788,64.777086,92.991880,69.428117,41.069335,54.139241,0.000000,52.373861,18.772152,0.000000,40.274883,28.685888,36.426279,59.507069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.348175,80.052585,138.772957,162.940541,95.342890,92.049184,29.536995,14.172574,137.965998,1.258968,79.321425,24.077152,161.178627,138.971913,158.891694,138.389725,80.136149,136.996447,-0.000539,0.030147,32.000000,-235.836441,138.621022,-0.024516,24.215753,0.681458,441070.199588,0.979261,39.859640,18.886422,2.779056,0.080933,0.021983,187.817646,32.000000,203.045713,190.279004,190.935341,170.711972,32.000000,166.916007,69.275835,64.789472,92.963568,69.428117,41.117813,54.139241,0.000000,52.278474,18.772152,0.000000,40.283869,29.536995,36.572867,59.501434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.425603,80.050655,138.845377,162.944179,95.355346,92.047890,28.907868,14.171718,138.006001,1.258986,79.322188,24.119667,161.150367,138.917551,158.917988,138.440207,80.175861,136.946945,-0.000539,0.030149,32.000000,-235.837297,138.600913,-0.024488,24.124250,0.690045,441394.619442,0.988250,40.331169,18.964387,2.805160,0.092205,0.028109,187.324333,32.000000,203.520513,180.760259,188.827603,170.550074,32.000000,167.102189,69.287791,64.803162,92.957860,69.428117,41.097119,54.139241,0.000000,52.287462,18.772152,0.000000,40.290626,28.907868,36.585120,59.498926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.678897,80.056169,138.807983,162.946697,95.349012,92.051713,28.563962,14.175143,137.994553,1.258902,79.223467,24.145183,161.104060,139.003844,158.968385,138.411036,80.215530,136.965062,-0.000539,0.030158,32.000000,-235.835184,138.581496,-0.024499,24.140065,0.691390,441437.905483,0.962387,40.461220,18.976021,2.812119,0.082342,0.012410,187.341477,32.000000,203.810518,188.658844,187.567683,171.204931,32.000000,166.258140,69.300568,64.808075,92.946858,69.428117,41.128978,54.139241,0.000000,52.326326,18.772152,0.000000,40.299040,28.563962,36.499720,59.497342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.425065,80.052585,138.886944,162.949775,95.345022,92.051770,29.649733,14.173573,137.960950,1.259135,79.152859,24.157746,161.143785,139.032127,158.955845,138.490141,80.190840,136.882851,-0.000539,0.030164,32.000000,-235.832000,138.498673,-0.024521,24.133089,0.693166,441321.637936,0.981648,40.378623,18.912495,2.809179,0.085289,0.017355,187.444754,32.000000,203.404174,185.949214,189.784355,171.565846,32.000000,166.004164,69.273872,64.802946,92.917270,69.428117,41.093057,54.139241,0.000000,52.419192,18.772152,0.000000,40.313711,29.649733,36.432149,59.502732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.215600,80.052585,138.765889,162.949775,95.349526,92.051744,28.788519,14.172146,137.973742,1.258848,79.169289,24.116684,161.160925,139.043423,158.986592,138.382452,80.162271,137.017567,-0.000537,0.030183,32.000000,-235.837033,138.595468,-0.024552,24.148326,0.688692,441153.924662,0.988043,40.120925,18.881544,2.794104,0.084755,0.027344,188.010245,32.000000,202.987526,187.083743,191.670502,171.537505,32.000000,166.026166,69.272050,64.786919,92.937597,69.428117,41.132733,54.139241,0.000000,52.351014,18.772152,0.000000,40.319171,28.788519,36.527526,59.497441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.419789,80.049553,138.838193,162.956490,95.381670,92.055518,29.028247,14.174001,137.875900,1.258745,79.258393,24.235819,161.188681,138.985248,158.946232,138.441186,80.171132,137.072639,-0.000537,0.030204,32.000000,-235.840587,138.499754,-0.024489,24.196398,0.693154,441316.478871,0.957142,40.381115,18.866673,2.810051,0.083027,0.024316,188.441542,32.000000,202.801248,188.799898,192.594717,170.787759,32.000000,166.623174,69.251646,64.774756,92.928957,69.428117,41.057190,54.139241,0.000000,52.335674,18.772152,0.000000,40.324798,29.028247,36.533249,59.483377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
