OSU 80 Ton Compressor Load Stand
49.293546,80.061132,138.917644,162.955931,95.409950,92.059358,29.503886,14.176855,138.012773,1.258735,79.359222,24.131302,161.232604,138.984840,158.917184,138.344461,80.161052,136.950940,-0.000537,0.030232,32.000000,-235.831996,138.608172,-0.024468,24.199755,0.695340,441470.572376,0.990312,40.599567,18.960058,2.819551,0.094168,0.021655,187.694808,32.000000,203.151855,173.719454,190.437918,170.698474,32.000000,166.995886,69.221701,64.793502,92.929123,69.428117,41.105216,54.139241,0.000000,52.376957,18.772152,0.000000,40.333028,29.503886,36.506323,59.496556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.325707,80.064992,138.727938,162.952853,95.378506,92.063175,28.708628,14.172432,137.997235,1.258836,79.347906,24.187792,161.153553,139.052355,158.944541,138.342482,80.170986,136.919582,-0.000536,0.030220,32.000000,-235.835272,138.600811,-0.024490,24.281003,0.693478,441480.283246,0.964748,40.526741,18.929226,2.818171,0.093231,0.020091,187.388517,32.000000,203.657827,189.190359,188.567750,170.781010,32.000000,167.091049,69.200358,64.795011,92.921540,69.428117,41.036724,54.139241,0.000000,52.362696,18.772152,0.000000,40.354400,28.708628,36.466631,59.497382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.384359,80.064992,138.840800,162.952853,95.320387,92.061871,29.437276,14.173288,137.962625,1.258829,79.286243,24.213339,161.148975,138.987471,158.933924,138.405596,80.203654,136.923050,-0.000535,0.030213,32.000000,-235.834744,138.498551,-0.024529,24.290864,0.693478,441480.283246,0.964748,40.526741,18.929226,2.818171,0.086868,0.021844,187.352484,32.000000,203.859084,192.734850,187.758412,171.367369,32.000000,166.229530,69.218973,64.816228,92.927476,69.428117,41.046402,54.139241,0.000000,52.460082,18.772152,0.000000,40.368720,29.437276,36.590622,59.495926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.797315,80.063338,138.748567,162.947536,95.332238,92.056824,29.401404,14.169577,137.960713,1.258855,79.149547,24.244390,161.160961,138.993874,158.993786,138.334901,80.201447,136.944968,-0.000533,0.030192,32.000000,-235.835176,138.504467,-0.024563,24.274998,0.689143,441377.303064,0.965044,40.435918,18.873204,2.811433,0.087930,0.032830,187.612557,32.000000,203.199141,176.646163,190.172120,171.726730,32.000000,165.893614,69.222253,64.814933,92.890148,69.428117,41.010942,54.139241,0.000000,52.362164,18.772152,0.000000,40.377820,29.401404,36.588128,59.494451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.195757,80.061683,138.787322,162.938862,95.330295,92.059297,28.781324,14.172432,137.969287,1.258968,79.231192,24.301986,161.197033,139.017609,158.992656,138.359268,80.142543,137.015567,-0.000532,0.030220,32.000000,-235.836092,138.559369,-0.024566,24.240589,0.682826,441153.399138,0.957500,40.005391,18.885959,2.786266,0.082026,0.026441,188.064047,32.000000,202.962546,186.316060,191.871965,171.454859,32.000000,165.946071,69.197333,64.773599,92.872089,69.428117,41.045486,54.139241,0.000000,52.202503,18.772152,0.000000,40.388340,28.781324,36.524738,59.499781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.098960,80.060581,138.762603,162.947816,95.336433,92.063102,29.410473,14.169720,137.983573,1.258720,79.233637,24.137324,161.226022,138.972484,158.973124,138.421911,80.134344,136.890588,-0.000531,0.030213,32.000000,-235.841098,138.529410,-0.024564,24.184780,0.693175,441561.614432,0.991094,40.629395,18.978824,2.821124,0.092600,0.018731,188.429553,32.000000,202.905622,187.141068,192.166674,170.812255,32.000000,166.914639,69.157108,64.785354,92.859563,69.428117,41.025068,54.139241,0.000000,52.151344,18.772152,0.000000,40.396982,29.410473,36.492750,59.491127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.073884,80.060581,138.751008,162.947816,95.341741,92.064344,29.330776,14.173002,138.000094,1.258520,79.388803,24.349176,161.247236,138.919651,158.934493,138.399280,80.137928,136.933375,-0.000532,0.030238,32.000000,-235.835685,138.504139,-0.024599,24.152575,0.693175,441561.614432,0.991094,40.629395,18.978824,2.821124,0.086400,0.026009,187.605247,32.000000,203.208960,196.695272,189.729366,170.784131,32.000000,166.936861,69.119916,64.774690,92.832790,69.428117,41.031968,54.139241,0.000000,52.623495,18.772152,0.000000,40.406037,29.330776,36.517255,59.502270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.777956,80.050655,138.765303,162.958449,95.375995,92.056771,28.744936,14.170576,137.917257,1.258645,79.352964,24.306790,161.181493,138.916409,158.926592,138.342745,80.147788,136.944988,-0.000531,0.030222,32.000000,-235.842045,138.496818,-0.024602,24.093907,0.682168,441161.816260,0.954141,39.716925,18.943900,2.770926,0.090582,0.018409,187.370708,32.000000,203.654261,190.645792,188.074140,170.697653,32.000000,166.675882,69.114528,64.787228,92.830790,69.428117,40.996779,54.139241,0.000000,52.532836,18.772152,0.000000,40.405933,28.744936,36.634643,59.490448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.592008,80.057824,138.772526,162.965444,95.402348,92.051715,29.380855,14.176570,137.912627,1.259077,79.228464,24.352581,161.143638,138.855358,158.955698,138.393721,80.142259,136.957511,-0.000531,0.030240,32.000000,-235.829003,138.588797,-0.024619,24.093697,0.688320,441241.017539,0.979749,40.012752,18.939627,2.787686,0.088847,0.022269,187.413047,32.000000,203.846213,187.665105,188.003639,171.506662,32.000000,166.262198,69.116296,64.789422,92.818874,69.428117,41.017883,54.139241,0.000000,52.243984,18.772152,0.000000,40.414346,29.380855,36.548583,59.496398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.515289,80.056445,138.806346,162.967963,95.399877,92.052099,29.366644,14.174858,137.914674,1.258773,79.198533,24.401224,161.190626,138.959841,159.013357,138.386793,80.171187,136.900623,-0.000530,0.030241,32.000000,-235.833830,138.576153,-0.024630,24.112501,0.688320,441241.017539,0.979749,40.012752,18.939627,2.787686,0.091113,0.022249,187.739409,32.000000,203.019994,187.084786,190.722267,171.692582,32.000000,165.906783,69.101779,64.782346,92.809404,69.428117,40.957596,54.139241,0.000000,52.424743,18.772152,0.000000,40.430895,29.366644,36.485560,59.509783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.481534,80.056445,138.735916,162.967963,95.435570,92.055935,29.039399,14.175000,137.954368,1.258776,79.225392,24.468616,161.249915,138.911372,159.076190,138.337390,80.156387,136.923946,-0.000531,0.030268,32.000000,-235.833523,138.546600,-0.024618,24.106522,0.691176,441326.200653,0.962396,40.212756,18.951180,2.798284,0.078129,0.036395,188.161760,32.000000,202.984737,227.157208,192.303117,171.339286,32.000000,165.988493,69.128694,64.767229,92.865935,69.428117,41.016806,54.139241,0.000000,52.410963,18.772152,0.000000,40.439010,29.039399,36.619602,59.499752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.354990,80.053137,138.821435,162.965724,95.422890,92.053393,29.018857,14.169292,137.920058,1.258522,79.252845,24.357973,161.239896,138.981191,158.968952,138.360203,80.136037,136.953008,-0.000531,0.030268,32.000000,-235.839887,138.433044,-0.024639,24.196870,0.692350,441373.910864,0.976106,40.326203,18.920903,2.803792,0.077301,0.020013,188.532858,32.000000,202.793305,216.600187,192.076983,170.835051,32.000000,166.972276,69.105572,64.797848,92.851534,69.428117,40.959485,54.139241,0.000000,52.482018,18.772152,0.000000,40.447939,29.018857,36.496712,59.500303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.468620,80.047347,138.690272,162.964045,95.439282,92.058373,29.238944,14.173002,137.920173,1.258542,79.381249,24.446639,161.230001,138.900239,158.967319,138.338326,80.139757,136.899584,-0.000530,0.030252,32.000000,-235.836505,138.473792,-0.024674,24.234190,0.692350,441373.910864,0.976106,40.326203,18.920903,2.803792,0.093644,0.025160,187.438299,32.000000,203.277994,203.293890,189.464932,170.692192,32.000000,167.023213,69.065555,64.776415,92.832168,69.428117,40.931052,54.139241,0.000000,52.458308,18.772152,0.000000,40.450834,29.238944,36.555259,59.499329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.445092,80.055894,138.747862,162.966563,95.449940,92.066045,29.567897,14.175143,137.927707,1.258839,79.395366,24.441794,161.235821,138.923912,158.968256,138.229152,80.166257,136.875769,-0.000528,0.030218,32.000000,-235.832069,138.537933,-0.024669,24.236944,0.688674,441409.387408,0.969722,40.330542,18.925809,2.803601,0.088796,0.017917,187.384289,32.000000,203.663835,244.094130,187.927797,170.832626,32.000000,166.555701,69.096082,64.804175,92.867583,69.428117,40.941193,54.139241,0.000000,52.470810,18.772152,0.000000,40.458698,29.567897,36.641906,59.493743,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.392960,80.071884,138.731855,162.971040,95.445762,92.072413,28.963205,14.175856,137.983663,1.258887,79.285011,24.440234,161.159140,138.930009,158.985933,138.354707,80.146254,136.882196,-0.000530,0.030211,32.000000,-235.832503,138.452988,-0.024717,24.274631,0.688674,441409.387408,0.969722,40.330542,18.925809,2.803601,0.086140,0.037703,187.499449,32.000000,203.870146,190.344204,188.652302,171.471048,32.000000,166.336717,69.059909,64.790781,92.816347,69.428117,40.932677,54.139241,0.000000,52.401467,18.772152,0.000000,40.476262,28.963205,36.414981,59.504001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.640104,80.071884,138.856069,162.971040,95.437281,92.076231,29.174712,14.172574,137.975967,1.259040,79.174172,24.439063,161.244307,138.897527,159.037041,138.413520,80.149965,136.966085,-0.000530,0.030224,32.000000,-235.837916,138.432900,-0.024718,24.279692,0.689305,441421.827684,0.959527,40.363574,18.887847,2.806100,0.084825,0.033449,187.846481,32.000000,202.882900,189.253313,191.024284,171.549591,32.000000,165.995676,69.083032,64.790224,92.810710,69.428117,40.935341,54.139241,0.000000,52.535532,18.772152,0.000000,40.502808,29.174712,36.579764,59.487616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.583685,80.063613,138.924797,162.969641,95.428383,92.074930,29.614783,14.172574,137.913861,1.259334,79.265460,24.525317,161.221725,138.875831,159.041899,138.338387,80.139706,136.869936,-0.000528,0.030219,32.000000,-235.836113,138.443505,-0.024852,24.254856,0.685758,441423.133386,0.968471,40.176886,18.947600,2.797256,0.091929,0.028570,188.254902,32.000000,202.895966,216.449150,192.709644,171.202097,32.000000,166.422065,69.093375,64.814397,92.859999,69.428117,40.905389,54.139241,0.000000,52.513236,18.772152,0.000000,40.506276,29.614783,36.585193,59.489740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.909647,80.082912,138.822592,162.969921,95.441158,92.071094,28.803583,14.171433,137.966654,1.259334,79.329769,24.540420,161.239683,138.851362,158.977403,138.310191,80.108056,136.926581,-0.000527,0.030213,32.000000,-235.838402,138.504038,-0.024893,24.229968,0.685758,441423.133386,0.968471,40.176886,18.947600,2.797256,0.086833,0.019192,188.365792,32.000000,202.920235,184.007255,191.777392,170.929689,32.000000,166.842671,69.066289,64.798446,92.842138,69.428117,41.001249,54.139241,0.000000,52.443809,18.772152,0.000000,40.516841,28.803583,36.411606,59.490822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.585767,80.085945,138.793875,162.971880,95.452590,92.073585,29.215108,14.169149,137.894256,1.259405,79.356456,24.534725,161.210376,138.872406,158.942366,138.386789,80.134903,136.963313,-0.000527,0.030234,32.000000,-235.836424,138.467328,-0.024841,24.196844,0.682897,441353.023968,0.975190,39.908774,18.970503,2.781478,0.090139,0.027362,187.415999,32.000000,203.381768,177.799021,189.257582,170.665477,32.000000,167.020319,69.068366,64.821827,92.833849,69.428117,40.868575,54.139241,0.000000,52.589821,18.772152,0.000000,40.549309,29.215108,36.573821,59.496192,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.267248,80.085945,138.808355,162.971880,95.458100,92.081214,29.503244,14.170719,137.905795,1.259385,79.327836,24.551726,161.118827,138.927318,158.997881,138.493643,80.151616,136.926194,-0.000525,0.030209,32.000000,-235.838296,138.547540,-0.024838,24.161413,0.688636,441480.181641,0.968284,40.247357,18.961328,2.799067,0.103401,0.024010,187.352139,32.000000,203.717518,183.381982,187.734585,170.969493,32.000000,166.458362,69.077238,64.818636,92.814359,69.428117,40.940077,54.139241,0.000000,52.449359,18.772152,0.000000,40.566354,29.503244,36.587467,59.494549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.736043,80.080706,138.786957,162.967683,95.456633,92.088865,28.702786,14.171575,137.949963,1.259405,79.243641,24.544948,161.195316,138.899627,159.019943,138.372917,80.165313,136.901095,-0.000525,0.030184,32.000000,-235.836129,138.489659,-0.024850,24.127607,0.688636,441480.181641,0.968284,40.247357,18.961328,2.799067,0.088791,0.021234,187.568161,32.000000,203.729241,190.659904,188.907738,171.507436,32.000000,166.164247,69.086195,64.837241,92.814121,69.428117,40.883512,54.139241,0.000000,52.575066,18.772152,0.000000,40.575263,28.702786,36.558561,59.494382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.783255,80.078501,138.757259,162.961807,95.436829,92.093948,29.599309,14.172860,137.952554,1.259759,79.223367,24.618192,161.213256,138.978071,159.040566,138.392944,80.143691,136.939109,-0.000524,0.030189,32.000000,-235.836811,138.581334,-0.024868,24.123778,0.694653,441643.414588,0.965613,40.578996,18.926755,2.817457,0.083242,0.021882,187.931731,32.000000,202.860271,198.385717,191.350958,171.692592,32.000000,165.950186,69.097304,64.827115,92.801293,69.428117,40.917972,54.139241,0.000000,52.387857,18.772152,0.000000,40.588668,29.599309,36.583212,59.496585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.603169,80.090080,138.800517,162.961527,95.461332,92.097690,29.323489,14.172717,137.969736,1.260022,79.248908,24.670517,161.233101,138.938451,159.058579,138.366888,80.105839,136.955127,-0.000524,0.030175,32.000000,-235.835479,138.633728,-0.024888,24.130073,0.687672,441456.459606,0.951808,40.035111,18.940894,2.787228,0.083774,0.022116,188.298626,32.000000,202.885580,155.825642,192.687490,171.137435,32.000000,166.453196,69.097644,64.838729,92.812070,69.428117,40.882092,54.139241,0.000000,52.587654,18.772152,0.000000,40.599569,29.323489,36.568172,59.485698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.393452,80.090080,138.801812,162.961527,95.453273,92.098910,28.905951,14.175856,137.951792,1.260051,79.282903,24.666347,161.212302,138.925441,158.986115,138.309073,80.126095,136.921701,-0.000524,0.030169,32.000000,-235.830536,138.547293,-0.024845,24.174500,0.690494,441642.897558,0.964601,40.233422,18.986454,2.798219,0.101816,0.030660,188.320017,32.000000,202.977160,188.110310,191.229136,170.854680,32.000000,166.857067,69.079634,64.851521,92.795668,69.428117,40.909379,54.139241,0.000000,52.473036,18.772152,0.000000,40.625108,28.905951,36.480571,59.481449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.650436,80.076847,138.826305,162.971320,95.483857,92.097571,29.612009,14.178711,138.060227,1.259906,79.293562,24.675049,161.156738,138.881641,158.962805,138.430902,80.148706,136.931084,-0.000524,0.030153,32.000000,-235.828010,138.538563,-0.024591,24.245782,0.692454,441716.004262,0.983042,40.451534,18.950115,2.810126,0.083316,0.019665,187.385457,32.000000,203.431936,191.315226,189.088480,170.786816,32.000000,166.863690,69.078024,64.858254,92.764613,69.428117,40.881970,54.139241,0.000000,52.590119,18.772152,0.000000,40.626515,29.612009,36.603461,59.478538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.747993,80.077949,138.737853,162.973279,95.469902,92.096299,28.764713,14.173002,138.005978,1.259889,79.288776,24.653259,161.136573,138.906764,158.983651,138.447522,80.143482,136.975817,-0.000525,0.030139,32.000000,-235.837652,138.585229,-0.024578,24.279928,0.686585,441528.278062,0.954187,40.171126,18.932018,2.796074,0.097254,0.024363,187.401312,32.000000,203.797781,188.041691,187.487690,171.096149,32.000000,166.136496,69.095194,64.878015,92.778053,69.428117,40.903607,54.139241,0.000000,52.468456,18.772152,0.000000,40.639278,28.764713,36.630167,59.484331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.978774,80.073814,138.795737,162.978875,95.471654,92.098813,29.376425,14.173716,137.958968,1.260499,79.148882,24.712450,161.216433,139.022971,159.024162,138.417106,80.124940,136.964941,-0.000524,0.030139,32.000000,-235.832513,138.542379,-0.024577,24.239199,0.683704,441485.632670,0.980199,40.071081,18.958765,2.788813,0.084978,0.027292,187.919737,32.000000,202.878677,188.213045,191.468518,171.700378,32.000000,165.971107,69.083370,64.878238,92.748459,69.428117,40.889440,54.139241,0.000000,52.596877,18.772152,0.000000,40.657609,29.376425,36.515714,59.500499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.089055,80.074917,138.746402,162.981953,95.447164,92.103868,28.779486,14.176142,138.012223,1.260731,79.280720,24.745090,161.251076,138.968629,159.060780,138.418880,80.115700,136.977814,-0.000524,0.030191,32.000000,-235.838446,138.520984,-0.024564,24.143999,0.683704,441485.632670,0.980199,40.071081,18.958765,2.788813,0.082733,0.030669,188.398619,32.000000,202.849246,335.497106,192.805102,170.776888,32.000000,166.370739,69.084286,64.862877,92.757132,69.428117,40.873245,54.139241,0.000000,52.765568,18.772152,0.000000,40.665862,28.779486,36.452105,59.492887,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.446480,80.074917,138.794479,162.981953,95.430302,92.108917,29.559414,14.175286,137.941742,1.260868,79.388191,24.804822,161.263283,139.024051,159.027060,138.465451,80.110665,136.901704,-0.000525,0.030188,32.000000,-235.829960,138.527144,-0.024575,24.067943,0.681655,441412.278374,0.955009,39.828275,18.972075,2.777094,0.091061,0.027504,188.186107,32.000000,203.165698,236.116107,190.756702,170.790558,32.000000,167.095400,69.072442,64.898566,92.781670,69.428117,40.849994,54.139241,0.000000,52.229833,18.772152,0.000000,40.679312,29.559414,36.590329,59.495012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.539106,80.086772,138.732873,162.986710,95.459643,92.110581,28.750364,14.169007,138.024700,1.260925,79.368736,24.739254,161.211808,138.940940,158.994285,138.357147,80.152176,136.978025,-0.000525,0.030177,32.000000,-235.836566,138.611091,-0.024557,24.127581,0.682476,441399.856314,0.972550,39.715623,18.987508,2.769994,0.088927,0.035170,187.351539,32.000000,203.592245,191.563473,188.740336,170.758453,32.000000,166.998907,69.061226,64.894392,92.752273,69.428117,40.848978,54.139241,0.000000,52.454345,18.772152,0.000000,40.703897,28.750364,36.635303,59.498188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.621038,80.103038,138.847698,162.990347,95.490083,92.114806,28.596771,14.170719,137.996994,1.260918,79.261951,24.882612,161.172789,138.921609,159.038796,138.527216,80.123878,136.939254,-0.000524,0.030160,32.000000,-235.840755,138.582130,-0.024543,24.246962,0.694719,441746.223147,0.960264,40.381152,18.955922,2.806964,0.077540,0.024761,187.401378,32.000000,203.837438,201.139688,187.581444,171.151913,32.000000,166.030581,69.069598,64.897378,92.765194,69.428117,40.833603,54.139241,0.000000,52.550889,18.772152,0.000000,40.718308,28.596771,36.618575,59.493625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.652931,80.087599,138.807990,162.986150,95.516501,92.119080,29.594746,14.169863,137.882221,1.261256,79.196855,24.927238,161.206153,138.982415,159.060191,138.352462,80.166219,136.923869,-0.000526,0.030163,32.000000,-235.840628,138.618311,-0.024556,24.279850,0.691313,441651.781875,0.985336,40.296665,18.951133,2.800472,0.081157,0.018445,187.810081,32.000000,203.375102,187.394860,189.948377,171.644167,32.000000,166.073556,69.053728,64.909816,92.716004,69.428117,40.840531,54.139241,0.000000,52.645110,18.772152,0.000000,40.751181,29.594746,36.458341,59.505082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.513245,80.087599,138.841366,162.986150,95.516617,92.121694,28.888798,14.174715,137.949670,1.261295,79.100710,24.879298,161.204497,138.983188,159.057777,138.442552,80.106828,136.978673,-0.000526,0.030142,32.000000,-235.835120,138.568178,-0.024507,24.280269,0.687283,441700.069440,0.988944,40.227827,18.960777,2.798162,0.096445,0.023950,188.026274,32.000000,202.903864,196.059713,191.660460,171.668271,32.000000,166.070113,69.058958,64.869986,92.728180,69.428117,40.851280,54.139241,0.000000,52.502267,18.772152,0.000000,40.751627,28.888798,36.640439,59.491933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.609411,80.066922,138.816489,162.980554,95.524368,92.126750,28.971777,14.170862,137.947451,1.261257,79.244207,24.912318,161.250056,138.963675,159.034517,138.503727,80.071181,136.966821,-0.000525,0.030130,32.000000,-235.837662,138.623062,-0.024494,24.213130,0.685673,441612.701464,0.954940,40.179290,18.911033,2.795565,0.087694,0.021818,188.327361,32.000000,202.917560,189.605948,192.810582,170.706525,32.000000,166.809631,69.066126,64.881782,92.739112,69.428117,40.808636,54.139241,0.000000,52.506119,18.772152,0.000000,40.744998,28.971777,36.631708,59.494913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.824640,80.058375,138.835197,162.976637,95.538872,92.134383,29.646251,14.171004,138.004307,1.261191,79.336563,24.870065,161.265104,139.046849,159.032653,138.417328,80.166545,136.968596,-0.000525,0.030111,32.000000,-235.837355,138.512747,-0.024493,24.126427,0.687973,441797.798554,0.981289,40.324377,18.996792,2.804126,0.081566,0.016943,187.973402,32.000000,203.287463,194.777761,189.991307,170.796524,32.000000,167.033754,69.070301,64.894745,92.766438,69.428117,40.844819,54.139241,0.000000,52.539511,18.772152,0.000000,40.756113,29.646251,36.580057,59.492514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.976637,80.072436,138.793535,162.978036,95.554468,92.149663,28.861260,14.167580,137.988624,1.261232,79.374462,25.045159,161.173030,138.887312,159.013798,138.417815,80.148917,136.945256,-0.000524,0.030123,32.000000,-235.839960,138.542280,-0.024450,24.158423,0.688288,441812.169684,0.976432,40.203782,19.026738,2.798189,0.083955,0.029116,187.353024,32.000000,203.672987,188.280657,188.342914,170.912423,32.000000,166.772263,69.066542,64.911005,92.772500,69.428117,40.808038,54.139241,0.000000,52.715133,18.772152,0.000000,40.757528,28.861260,36.598546,59.485737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.314656,80.072436,138.863431,162.978036,95.553617,92.162366,29.343408,14.171575,138.010108,1.261276,79.297889,25.052403,161.161700,139.004681,159.066856,138.353849,80.132971,136.875956,-0.000525,0.030114,32.000000,-235.837112,138.517723,-0.024484,24.158292,0.684331,441613.166329,0.972634,39.829102,18.938625,2.777168,0.085002,0.026485,187.364058,32.000000,203.946955,170.785354,187.826693,171.371968,32.000000,166.106622,69.063985,64.896329,92.743848,69.428117,40.826059,54.139241,0.000000,52.334183,18.772152,0.000000,40.782403,29.343408,36.504562,59.494235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.409926,80.088977,138.870155,162.979435,95.559712,92.173824,29.235623,14.174858,138.035944,1.261017,79.179663,25.016863,161.220181,138.942223,159.080283,138.437153,80.155897,136.951391,-0.000525,0.030078,32.000000,-235.834322,138.474668,-0.024460,24.209905,0.694878,442025.478066,0.970687,40.516023,18.921223,2.815865,0.095724,0.021253,187.844455,32.000000,203.221515,158.792678,190.455753,171.689875,32.000000,166.046203,69.042651,64.907452,92.745434,69.428117,40.765794,54.139241,0.000000,52.269954,18.772152,0.000000,40.811376,29.235623,36.583065,59.491471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.901616,80.096973,138.790290,162.976637,95.568499,92.185264,28.637005,14.169007,137.967660,1.261377,79.199614,25.035702,161.273572,138.900811,159.080321,138.469765,80.113651,136.931175,-0.000525,0.030072,32.000000,-235.840336,138.649760,-0.024432,24.279141,0.692082,442013.823207,0.972394,40.433271,18.934597,2.810572,0.083140,0.023163,187.969363,32.000000,202.966698,190.295580,192.035296,171.680870,32.000000,165.998997,69.068033,64.893718,92.771682,69.428117,40.848367,54.139241,0.000000,52.665646,18.772152,0.000000,40.826154,28.637005,36.450344,59.494028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.726402,80.081809,138.834881,162.973559,95.574505,92.195452,29.335157,14.168721,137.974893,1.261465,79.236986,25.147499,161.237078,138.905093,159.031677,138.394184,80.115985,136.901669,-0.000524,0.030050,32.000000,-235.835704,138.513074,-0.024448,24.209826,0.682352,441911.150299,0.982284,39.931136,18.967116,2.781278,0.077864,0.025429,188.382395,32.000000,202.897534,192.926037,192.196823,170.905188,32.000000,166.708184,69.050532,64.918294,92.771557,69.428117,40.807597,54.139241,0.000000,52.620502,18.772152,0.000000,40.850006,29.335157,36.594070,59.481607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.399613,80.081809,138.763795,162.973559,95.540465,92.210664,28.749916,14.173002,137.904973,1.261529,79.393490,25.106785,161.229400,139.039549,159.022094,138.477021,80.135673,137.062335,-0.000524,0.030006,32.000000,-235.836177,138.529102,-0.024494,24.180138,0.687228,442022.972530,0.962634,40.097313,18.950584,2.791975,0.084946,0.025099,187.669558,32.000000,203.382178,207.235104,189.575184,170.732923,32.000000,167.077541,69.044119,64.910179,92.761869,69.428117,40.819712,54.139241,0.000000,52.492867,18.772152,0.000000,40.849742,28.749916,36.503902,59.498778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.394362,80.074090,138.791985,162.966284,95.529437,92.224361,29.525087,14.174144,137.982277,1.261800,79.411388,25.137328,161.223002,138.941510,159.073693,138.500979,80.145481,136.980714,-0.000522,0.030013,32.000000,-235.835035,138.557981,-0.024466,24.092045,0.692838,442223.917951,0.989423,40.436846,19.008184,2.809006,0.083365,0.020051,187.212490,32.000000,203.660413,201.721869,188.041184,171.039429,32.000000,166.658699,69.087725,64.933545,92.792147,69.428117,40.775955,54.139241,0.000000,52.391107,18.772152,0.000000,40.859525,29.525087,36.509698,59.489770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.458398,80.084842,138.806914,162.962366,95.490650,92.229393,28.938865,14.171861,137.932760,1.261776,79.331131,25.054638,161.200304,139.009371,159.054703,138.485658,80.147552,137.005855,-0.000520,0.029963,32.000000,-235.836991,138.564019,-0.024431,24.173477,0.695714,442252.517089,0.988369,40.439948,18.956650,2.810063,0.084907,0.026307,187.364999,32.000000,203.871973,193.824379,188.130137,171.471442,32.000000,165.880072,69.091293,64.924608,92.757010,69.428117,40.815683,54.139241,0.000000,52.562790,18.772152,0.000000,40.882843,28.938865,36.542053,59.483918,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.211762,80.101108,138.772895,162.969641,95.494877,92.234488,29.266710,14.176570,137.987481,1.261477,79.230100,25.183612,161.213002,138.948177,159.067811,138.473417,80.188588,136.863974,-0.000520,0.029932,32.000000,-235.832281,138.619634,-0.024441,24.190760,0.692479,442266.710298,0.981906,40.378675,18.969143,2.806539,0.084339,0.027697,187.928259,32.000000,203.048479,188.433825,190.684203,171.553010,32.000000,165.890260,69.064207,64.924940,92.772004,69.428117,40.786684,54.139241,0.000000,52.668086,18.772152,0.000000,40.896934,29.266710,36.596418,59.488678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.204166,80.104417,138.824682,162.971600,95.477356,92.243903,29.404965,14.171433,137.906509,1.261485,79.281432,25.250272,161.304003,139.037164,159.088606,138.464205,80.111907,136.994000,-0.000520,0.029938,32.000000,-235.838566,138.588228,-0.024585,24.258003,0.680442,441868.492432,0.955242,39.615469,18.859839,2.763753,0.091231,0.027892,188.019823,32.000000,202.911240,160.350418,192.275614,171.407615,32.000000,166.231833,69.078831,64.930870,92.820072,69.428117,40.836321,54.139241,0.000000,52.757305,18.772152,0.000000,40.929486,29.404965,36.612192,59.492573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.429726,80.104417,138.812001,162.971600,95.476144,92.249023,28.783145,14.174858,138.016168,1.261447,79.358685,25.227219,161.270872,138.967834,159.049361,138.479365,80.103529,137.023707,-0.000520,0.029948,32.000000,-235.832191,138.534058,-0.024568,24.252810,0.679002,442057.358786,0.951011,39.626593,18.999086,2.765202,0.089921,0.025035,188.411916,32.000000,202.943534,172.780633,191.934525,170.724351,32.000000,166.538948,69.066294,64.915348,92.802115,69.428117,40.784963,54.139241,0.000000,52.237727,18.772152,0.000000,40.949851,28.783145,36.576976,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.551324,80.104692,138.774068,162.964325,95.492219,92.254583,29.380894,14.171718,137.990474,1.261462,79.400251,25.151308,161.237356,139.043158,159.013120,138.524793,80.150264,136.869406,-0.000520,0.029953,32.000000,-235.833855,138.526187,-0.024542,24.227371,0.690857,442475.505830,0.988095,40.428093,19.021752,2.808270,0.091055,0.026145,187.491673,32.000000,203.446525,178.368514,189.327929,170.690524,32.000000,167.037608,69.031315,64.942814,92.797266,69.428117,40.805349,54.139241,0.000000,52.442238,18.772152,0.000000,40.967476,29.380894,36.511899,59.492592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.084336,80.104417,138.851369,162.962366,95.492358,92.263438,29.023626,14.174144,137.934390,1.261469,79.368925,25.255582,161.190351,139.004966,159.043218,138.470502,80.175323,136.932558,-0.000520,0.029944,32.000000,-235.834543,138.507728,-0.024515,24.209223,0.689581,442359.648208,0.965482,40.301887,18.900776,2.800613,0.090179,0.020113,187.107931,32.000000,203.639800,197.140263,187.695306,171.114589,32.000000,166.446698,69.036257,64.922734,92.813482,69.428117,40.756015,54.139241,0.000000,52.619305,18.772152,0.000000,40.984864,29.023626,36.562302,59.494510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.267270,80.117099,138.756789,162.967963,95.485592,92.272303,28.766269,14.168578,137.991911,1.261403,79.273940,25.225976,161.196864,138.991407,159.060673,138.407242,80.145776,137.017754,-0.000520,0.029925,32.000000,-235.840109,138.517663,-0.024533,24.137599,0.682454,442097.813393,0.966208,39.749987,18.906111,2.772351,0.085205,0.030467,187.317226,32.000000,203.889972,190.880638,188.592958,171.196384,32.000000,165.847841,69.006901,64.905758,92.777485,69.428117,40.818033,54.139241,0.000000,52.799821,18.772152,0.000000,41.001939,28.766269,36.619382,59.489691,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.310542,80.117099,138.838580,162.967963,95.480530,92.278644,29.369281,14.170576,137.955174,1.261422,79.238701,25.298797,161.247087,139.026520,159.108387,138.413152,80.159525,137.010447,-0.000520,0.029923,32.000000,-235.836964,138.538913,-0.024557,24.133849,0.681337,442118.390574,0.971134,39.574383,18.976644,2.760380,0.095033,0.022128,187.918405,32.000000,203.024814,186.028858,190.924807,171.673736,32.000000,166.161630,69.018394,64.947781,92.794271,69.428117,40.740369,54.139241,0.000000,52.210010,18.772152,0.000000,41.032973,29.369281,36.579397,59.494707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.659268,80.122613,138.758001,162.981393,95.480821,92.282498,29.224433,14.172003,137.974906,1.261377,79.311695,25.276345,161.265140,138.964817,159.120837,138.437885,80.101353,137.009426,-0.000519,0.029909,32.000000,-235.839634,138.580314,-0.024572,24.160469,0.696478,442593.723792,0.971247,40.564975,18.959379,2.815596,0.088672,0.028399,188.066804,32.000000,202.779536,174.855208,192.462634,171.268288,32.000000,166.373777,69.028801,64.922338,92.831490,69.428117,40.779617,54.139241,0.000000,52.382000,18.772152,0.000000,41.058069,29.224433,36.445061,59.497205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.359705,80.123440,138.805544,162.983912,95.531604,92.286299,29.677515,14.175286,137.996820,1.261201,79.327076,25.310815,161.254697,139.043464,159.064410,138.431714,80.100428,136.909703,-0.000519,0.029885,32.000000,-235.833730,138.631076,-0.024422,24.199388,0.690001,442549.099429,0.968704,40.207730,19.017060,2.794202,0.098130,0.020987,188.240689,32.000000,203.001039,210.416063,191.413958,170.750834,32.000000,166.778235,69.008945,64.923258,92.816031,69.428117,40.833166,54.139241,0.000000,52.616963,18.772152,0.000000,41.086069,29.677515,36.623637,59.484203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.138393,80.115720,138.804130,162.983352,95.566466,92.291356,29.240335,14.171290,137.957849,1.260752,79.446766,25.338333,161.236278,138.922669,159.038409,138.413865,80.167135,136.915338,-0.000519,0.029899,32.000000,-235.836086,138.543380,-0.024302,24.222755,0.692150,442599.489335,0.971850,40.298858,18.984217,2.803275,0.087529,0.020385,187.526912,32.000000,203.520452,189.265972,189.040557,170.780505,32.000000,167.300515,69.018491,64.964576,92.842183,69.428117,40.747025,54.139241,0.000000,52.745068,18.772152,0.000000,41.106570,29.240335,36.460248,59.505073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.710411,80.125094,138.867852,162.985031,95.587818,92.296432,29.174537,14.172432,137.980074,1.260743,79.429641,25.366439,161.212347,139.043546,159.062257,138.395776,80.224923,136.926601,-0.000519,0.029857,32.000000,-235.838878,138.584006,-0.024278,24.265583,0.681251,442232.590235,0.958243,39.705598,18.906013,2.768420,0.102591,0.030403,187.162190,32.000000,203.725974,206.466163,187.585597,171.108862,32.000000,166.378130,69.052682,64.974305,92.879751,69.428117,40.744959,54.139241,0.000000,52.721375,18.772152,0.000000,41.118311,29.174537,36.493630,59.507689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.482958,80.125094,138.836321,162.985031,95.577012,92.304093,29.175373,14.175571,138.089611,1.260708,79.335028,25.331081,161.237145,139.025316,159.083729,138.407227,80.167051,137.135587,-0.000519,0.029840,32.000000,-235.832789,138.640988,-0.024273,24.271038,0.686885,442376.558634,0.969433,40.157174,18.853645,2.793537,0.086350,0.027030,187.520607,32.000000,203.734845,188.417355,189.138859,171.351722,32.000000,166.126667,69.025265,64.970965,92.827149,69.428117,40.770645,54.139241,0.000000,52.547992,18.772152,0.000000,41.147650,29.175373,36.596345,59.490733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.332175,80.130884,138.895263,162.992866,95.589277,92.312983,28.859215,14.169720,138.033422,1.260690,79.243289,25.411484,161.240353,139.019138,159.094479,138.437394,80.142822,136.997838,-0.000519,0.029804,32.000000,-235.838967,138.595978,-0.024257,24.264114,0.690098,442628.645096,0.974307,40.393372,19.012024,2.805740,0.084176,0.031082,188.009350,32.000000,203.034858,194.252261,191.117613,171.736155,32.000000,166.045235,69.033382,64.945309,92.818621,69.428117,40.743439,54.139241,0.000000,52.373494,18.772152,0.000000,41.174357,28.859215,36.581525,59.493654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.349991,80.147150,138.807584,162.988109,95.601934,92.321888,29.438708,14.173145,137.938130,1.260692,79.343942,25.476798,161.261547,138.983739,159.098400,138.405942,80.102226,137.037665,-0.000519,0.029776,32.000000,-235.837509,138.612293,-0.024285,24.201801,0.692969,442793.293323,0.988345,40.556201,18.970018,2.815511,0.090408,0.024685,188.036814,32.000000,202.767479,181.528158,192.479649,170.814405,32.000000,166.505252,69.043522,64.929617,92.831138,69.428117,40.779898,54.139241,0.000000,52.766314,18.772152,0.000000,41.196095,29.438708,36.435670,59.503342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.640482,80.158729,138.981673,162.985031,95.611638,92.329502,29.293604,14.174001,137.985076,1.261001,79.420312,25.537918,161.282028,138.976113,159.097086,138.471012,80.172906,137.088636,-0.000518,0.029732,32.000000,-235.834358,138.614781,-0.024293,24.198339,0.694138,442917.974595,0.968643,40.553891,19.029769,2.812717,0.089330,0.022221,188.090811,32.000000,203.143973,188.884230,190.895496,170.643062,32.000000,166.833762,69.038750,64.989942,92.844235,69.428117,40.777045,54.139241,0.000000,52.351681,18.772152,0.000000,41.236295,29.293604,36.586880,59.488629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.823773,80.158729,138.849377,162.985031,95.644469,92.339741,29.097294,14.174858,138.021562,1.261002,79.413187,25.520257,161.198589,138.966040,159.028122,138.461763,80.093176,136.981590,-0.000517,0.029701,32.000000,-235.836780,138.600463,-0.024267,24.102640,0.690720,442702.781114,0.967389,40.263339,18.983598,2.799765,0.100090,0.022226,187.494512,32.000000,203.540910,211.730464,188.817160,170.637017,32.000000,167.029500,69.032903,64.949002,92.802417,69.428117,40.804532,54.139241,0.000000,52.604292,18.772152,0.000000,41.273235,29.097294,36.575949,59.500253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.617322,80.146047,138.948987,162.982233,95.641904,92.351208,29.440653,14.170576,138.050295,1.260978,79.337850,25.504118,161.161785,139.069911,159.087284,138.527400,80.184237,136.869570,-0.000515,0.029673,32.000000,-235.841061,138.628977,-0.024292,24.087718,0.690087,442800.085747,0.970147,40.073398,19.011849,2.786810,0.091144,0.019838,187.238349,32.000000,203.711714,177.608721,187.438091,171.195774,32.000000,166.155445,69.051618,64.984088,92.818228,69.428117,40.781720,54.139241,0.000000,52.632265,18.772152,0.000000,41.286609,29.440653,36.500674,59.497156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.716998,80.131711,138.781271,162.987829,95.658517,92.360125,29.346060,14.169577,137.988007,1.260987,79.267085,25.642977,161.212558,139.027968,159.102398,138.494783,80.194632,137.042749,-0.000516,0.029628,32.000000,-235.839930,138.588820,-0.024270,24.121025,0.694229,442780.586747,0.963240,40.274696,18.866883,2.800413,0.089978,0.015368,187.623322,32.000000,203.575270,161.062909,189.595509,171.355501,32.000000,165.958408,69.045439,64.974540,92.798976,69.428117,40.793945,54.139241,0.000000,52.620450,18.772152,0.000000,41.310866,29.346060,36.413733,59.497736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
