OSU 80 Ton Compressor Load Stand
49.722509,80.126748,138.934091,162.990627,95.678916,92.367762,29.450565,14.170434,137.984450,1.260928,79.317976,25.593316,161.250449,139.063081,159.085013,138.501669,80.138829,137.085558,-0.000516,0.029599,32.000000,-235.842352,138.694261,-0.024219,24.148536,0.690963,442741.377985,0.964309,40.156962,18.939807,2.791425,0.086184,0.013914,188.189293,32.000000,202.807210,193.951397,192.668580,170.740285,32.000000,166.554573,69.019619,64.960700,92.813473,69.428117,40.762365,54.139241,0.000000,52.720860,18.772152,0.000000,41.326143,29.450565,36.583799,59.493281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.648563,80.129505,138.956118,162.990068,95.665572,92.375896,28.814414,14.170576,138.063533,1.260961,79.366492,25.608565,161.262809,139.070401,159.035626,138.518925,80.138850,137.030036,-0.000515,0.029577,32.000000,-235.839422,138.677925,-0.024210,24.236996,0.690847,442781.172684,0.976180,40.143921,18.975764,2.794107,0.087689,0.025636,188.061846,32.000000,203.190694,193.384433,190.435174,170.446918,32.000000,166.723990,68.972217,64.954813,92.796521,69.428117,40.726376,54.139241,0.000000,52.711423,18.772152,0.000000,41.342387,28.814414,36.593777,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.633113,80.129505,138.866127,162.990068,95.648603,92.385673,29.440104,14.173288,138.102038,1.260936,79.381037,25.661470,161.221904,139.117646,159.052627,138.546572,80.182997,137.106206,-0.000514,0.029543,32.000000,-235.836055,138.656978,-0.024253,24.289107,0.689666,442945.084740,0.983728,40.225729,18.989475,2.798794,0.090034,0.028616,187.566380,32.000000,203.579474,191.755379,188.483557,170.562826,32.000000,166.870590,68.967701,64.959460,92.795184,69.428117,40.797521,54.139241,0.000000,52.619226,18.772152,0.000000,41.366414,29.440104,36.521657,59.491638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.357387,80.126197,138.937706,162.992586,95.620436,92.394504,29.421212,14.172574,138.029902,1.260937,79.313588,25.706563,161.212212,139.109102,159.082840,138.514567,80.204104,137.078394,-0.000514,0.029531,32.000000,-235.832671,138.692486,-0.024392,24.325273,0.688057,442923.551934,0.963247,40.241761,18.981953,2.797852,0.093518,0.023959,187.164467,32.000000,203.785059,187.378752,187.580326,171.280664,32.000000,165.956874,69.007253,64.967894,92.814779,69.428117,40.706429,54.139241,0.000000,52.693445,18.772152,0.000000,41.384535,29.421212,36.470153,59.499044,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.160258,80.103314,138.885276,162.991187,95.632802,92.398316,28.694348,14.171290,138.107885,1.260951,79.208510,25.668731,161.195652,139.083838,159.111817,138.530558,80.175482,137.055562,-0.000515,0.029491,32.000000,-235.838545,138.728728,-0.024335,24.275942,0.691653,443059.937722,0.969775,40.525231,18.947476,2.814932,0.091269,0.020693,187.717233,32.000000,203.332864,171.746495,190.224448,171.315656,32.000000,165.737658,68.977726,64.966193,92.802728,69.428117,40.784126,54.139241,0.000000,52.805897,18.772152,0.000000,41.405495,28.694348,36.581304,59.504935,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.922275,80.102211,138.925063,162.993985,95.667520,92.399618,29.620820,14.172717,138.040831,1.261025,79.305761,25.687214,161.294717,139.013653,159.143332,138.545349,80.190902,137.073150,-0.000514,0.029504,32.000000,-235.837937,138.773229,-0.024348,24.219425,0.680592,442706.311450,0.977117,39.670677,18.965119,2.768831,0.087125,0.020099,188.213475,32.000000,202.935751,210.286575,191.678069,171.448479,32.000000,166.254205,69.010406,64.975654,92.836113,69.428117,40.743485,54.139241,0.000000,52.755588,18.772152,0.000000,41.400484,29.620820,36.507644,59.501975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.507587,80.102211,138.873108,162.993985,95.688011,92.400896,29.203355,14.170434,138.049498,1.260739,79.319189,25.614270,161.262271,139.093585,159.097619,138.587396,80.090443,137.028098,-0.000516,0.029493,32.000000,-235.838909,138.704866,-0.024389,24.193828,0.685983,442801.262539,0.951452,39.915024,18.958156,2.782827,0.082823,0.020797,188.192214,32.000000,202.716330,183.477597,192.487489,170.658205,32.000000,166.507305,68.978269,64.919567,92.828414,69.428117,40.777010,54.139241,0.000000,52.479944,18.772152,0.000000,41.416453,29.203355,36.635376,59.489376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.303219,80.112963,138.951112,162.996783,95.693379,92.398429,28.961967,14.179710,138.128562,1.260641,79.446131,25.781760,161.304871,139.031085,159.073656,138.467104,80.164036,137.032313,-0.000516,0.029488,32.000000,-235.827994,138.712021,-0.024427,24.180033,0.685983,442801.262539,0.951452,39.915024,18.958156,2.782827,0.103511,0.030721,187.745475,32.000000,203.344174,190.520633,189.814677,170.367145,32.000000,166.875670,68.997955,64.950202,92.820944,69.428117,40.753797,54.139241,0.000000,52.319106,18.772152,0.000000,41.444441,28.961967,36.422684,59.501925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.305076,80.115169,138.800271,163.003778,95.684489,92.398430,29.657210,14.172717,138.064203,1.260966,79.470474,25.771681,161.224449,139.098152,159.113566,138.504279,80.200004,137.120490,-0.000517,0.029466,32.000000,-235.834495,138.712371,-0.024397,24.168363,0.696712,443158.976306,0.986334,40.568479,18.965386,2.818297,0.092040,0.018397,187.557031,32.000000,203.616926,190.918963,188.090119,170.758206,32.000000,166.960542,69.009151,64.949764,92.826902,69.428117,40.778327,54.139241,0.000000,52.845687,18.772152,0.000000,41.463203,29.657210,36.612192,59.486524,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.124213,80.144117,138.958445,163.008815,95.701158,92.398461,28.933517,14.172289,138.079301,1.260960,79.366973,25.805527,161.183098,139.079943,159.139161,138.587947,80.164341,137.084312,-0.000516,0.029460,32.000000,-235.835415,138.745716,-0.024386,24.176362,0.681038,442608.624438,0.942475,39.533608,18.971812,2.759170,0.088908,0.020492,187.183530,32.000000,203.714594,188.357273,187.991742,171.301085,32.000000,165.986751,69.004975,64.941811,92.791745,69.428117,40.731540,54.139241,0.000000,52.749948,18.772152,0.000000,41.484468,28.933517,36.442567,59.508997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.796131,80.144117,138.854216,163.008815,95.693820,92.400973,29.420448,14.166295,138.099621,1.260952,79.260074,25.810417,161.229103,139.095972,159.154769,138.537461,80.178972,137.207931,-0.000516,0.029450,32.000000,-235.844523,138.694365,-0.024372,24.154594,0.684364,442794.059224,0.969892,39.748599,18.990085,2.772282,0.089768,0.023023,187.847858,32.000000,203.100300,207.981090,190.588609,171.460892,32.000000,165.880687,69.009311,64.936984,92.752421,69.428117,40.783642,54.139241,0.000000,52.365847,18.772152,0.000000,41.534848,29.420448,36.639852,59.484026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.251579,80.148804,138.994647,163.011054,95.744152,92.402286,28.721811,14.173573,138.165573,1.260900,79.280577,25.859117,161.296279,139.142074,159.144522,138.625576,80.164341,137.054254,-0.000517,0.029463,32.000000,-235.837081,138.803291,-0.024387,24.193933,0.689475,442942.302940,0.960670,40.087397,19.034868,2.788454,0.086766,0.020904,188.329646,32.000000,202.882783,192.173535,192.003105,171.485849,32.000000,166.271195,69.040798,64.930220,92.782450,69.428117,40.750830,54.139241,0.000000,52.545496,18.772152,0.000000,41.563585,28.721811,36.478077,59.493438,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.525534,80.143015,138.914467,163.008255,95.771628,92.408631,28.986839,14.169007,138.184705,1.260885,79.269354,25.971992,161.243111,139.155451,159.118715,138.642034,80.124765,137.105353,-0.000517,0.029478,32.000000,-235.840828,138.721387,-0.024426,24.234321,0.689475,442942.302940,0.960670,40.087397,19.034868,2.788454,0.090740,0.029964,188.119223,32.000000,202.786719,189.524733,192.020698,170.663695,32.000000,166.496740,68.990319,64.911221,92.782233,69.428117,40.796051,54.139241,0.000000,52.282855,18.772152,0.000000,41.588299,28.986839,36.490916,59.487685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.483139,80.119029,138.987129,162.998182,95.832196,92.416217,28.798019,14.176998,138.212472,1.260903,79.336211,26.023355,161.275538,139.203083,159.047259,138.554357,80.167011,137.151869,-0.000517,0.029490,32.000000,-235.834148,138.740799,-0.024431,24.294300,0.691688,443204.467250,0.980884,40.367016,19.039774,2.804906,0.085151,0.022676,187.637107,32.000000,203.348611,188.665476,189.423765,170.550117,32.000000,166.925106,68.997094,64.923455,92.766897,69.428117,40.782291,54.139241,0.000000,52.211012,18.772152,0.000000,41.614361,28.798019,36.592383,59.494254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.610482,80.095318,138.967875,162.984751,95.832949,92.428851,29.425836,14.175571,138.239320,1.261071,79.352919,25.970922,161.252968,139.216011,159.132740,138.696351,80.237517,137.218024,-0.000518,0.029499,32.000000,-235.834100,138.752588,-0.024434,24.289999,0.691024,443149.563907,0.968437,40.391571,19.017831,2.808934,0.088370,0.032100,187.465963,32.000000,203.564222,193.957665,187.816492,170.838282,32.000000,166.761368,69.022404,64.938870,92.787507,69.428117,40.764219,54.139241,0.000000,52.233553,18.772152,0.000000,41.610891,29.425836,36.487248,59.493015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.027323,80.095318,138.973616,162.984751,95.843101,92.439841,29.406604,14.170862,138.118897,1.261187,79.243207,26.064488,161.200355,139.139199,159.123313,138.611945,80.198081,137.193399,-0.000518,0.029505,32.000000,-235.836350,138.781326,-0.024399,24.283049,0.691024,443149.563907,0.968437,40.391571,19.017831,2.808934,0.094290,0.030948,187.317077,32.000000,203.617083,188.331638,188.399019,171.352811,32.000000,166.153192,69.036101,64.907966,92.741759,69.428117,40.793532,54.139241,0.000000,52.634481,18.772152,0.000000,41.605064,29.406604,36.612192,59.489416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.623045,80.094767,139.036570,162.979155,95.861336,92.449669,29.029805,14.170006,138.178676,1.261268,79.153391,26.042352,161.230125,139.161507,159.197980,138.617608,80.211871,137.132307,-0.000519,0.029480,32.000000,-235.839829,138.793033,-0.024425,24.185331,0.689138,443006.182020,0.964561,40.231066,18.981170,2.801180,0.086376,0.020063,187.979839,32.000000,202.998232,186.335414,190.782111,171.478207,32.000000,165.707294,69.048660,64.910986,92.733531,69.428117,40.745267,54.139241,0.000000,52.352341,18.772152,0.000000,41.620330,29.029805,36.609331,59.498444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.921451,80.107725,139.001819,162.976357,95.864849,92.462817,29.307936,14.169435,138.266688,1.261308,79.213715,26.027162,161.231590,139.250819,159.172706,138.613940,80.185226,137.158997,-0.000519,0.029509,32.000000,-235.840236,138.714636,-0.024419,24.134374,0.683117,442923.026462,0.956605,39.799678,19.008774,2.777954,0.089585,0.020449,188.391149,32.000000,202.708777,182.494982,192.413832,171.296285,32.000000,166.271781,69.070219,64.908438,92.737572,69.428117,40.831605,54.139241,0.000000,52.616149,18.772152,0.000000,41.636070,29.307936,36.479177,59.505082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.851507,80.101935,139.003086,162.969362,95.865242,92.471728,29.407204,14.182135,138.186393,1.261298,79.294152,26.131640,161.282630,139.137749,159.156451,138.677491,80.158318,137.207611,-0.000519,0.029511,32.000000,-235.824749,138.779711,-0.024273,24.117143,0.692420,443143.429777,0.977671,40.217474,18.965626,2.801855,0.084021,0.033629,188.216593,32.000000,202.766599,188.683537,191.663456,170.760629,32.000000,166.677802,69.070570,64.930082,92.741759,69.428117,40.764325,54.139241,0.000000,52.661588,18.772152,0.000000,41.666516,29.407204,36.573161,59.484744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.066551,80.101935,138.927489,162.969362,95.889246,92.475533,28.801789,14.175143,138.263244,1.261340,79.360526,26.074292,161.236600,139.143807,159.089210,138.609055,80.186550,137.237184,-0.000518,0.029519,32.000000,-235.830266,138.780876,-0.024118,24.170697,0.689272,443122.393752,0.962298,39.921390,19.005098,2.784411,0.089464,0.028256,187.567724,32.000000,203.387347,189.022081,189.269819,170.502534,32.000000,166.884830,69.054988,64.929451,92.733219,69.428117,40.817638,54.139241,0.000000,52.495688,18.772152,0.000000,41.678157,28.801789,36.582258,59.479591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.838727,80.122337,139.016830,162.961527,95.898924,92.483231,29.455133,14.171290,138.134525,1.261330,79.379438,26.068002,161.198950,139.232120,159.131698,138.659474,80.210084,137.237576,-0.000518,0.029509,32.000000,-235.833955,138.772454,-0.024127,24.267707,0.685752,443103.950461,0.976257,39.765840,19.041342,2.774856,0.089054,0.017293,187.387556,32.000000,203.631483,188.848190,187.603685,170.982810,32.000000,166.712488,69.063627,64.943141,92.729748,69.428117,40.804388,54.139241,0.000000,52.535029,18.772152,0.000000,41.715983,29.455133,36.435817,59.515193,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.829896,80.123991,138.999652,162.962366,95.882609,92.493343,29.455363,14.180423,138.200861,1.261324,79.289469,26.107998,161.197236,139.196883,159.136006,138.639923,80.245021,137.122156,-0.000519,0.029498,32.000000,-235.826297,138.839509,-0.024155,24.298444,0.686984,443235.319622,0.959455,40.021532,19.017997,2.789333,0.085438,0.023738,187.404134,32.000000,203.674025,190.258266,188.821394,171.379106,32.000000,165.902459,69.064224,64.910345,92.707613,69.428117,40.831021,54.139241,0.000000,52.492348,18.772152,0.000000,41.736302,29.455363,36.588274,59.495572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.027375,80.134192,139.039929,162.965724,95.914915,92.507280,28.711431,14.170291,138.245154,1.261311,79.196711,26.180709,161.238923,139.178595,159.131467,138.638755,80.186981,137.122145,-0.000519,0.029537,32.000000,-235.840527,138.807840,-0.024141,24.318507,0.686984,443235.319622,0.959455,40.021532,19.017997,2.789333,0.083962,0.015495,188.090568,32.000000,202.921062,193.398947,191.168057,171.426658,32.000000,165.737771,69.081234,64.916168,92.685551,69.428117,40.790881,54.139241,0.000000,52.535108,18.772152,0.000000,41.758498,28.711431,36.605516,59.483977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.755195,80.134192,138.996484,162.965724,95.938956,92.518593,29.327778,14.170862,138.199308,1.261598,79.258663,26.192001,161.231109,139.181449,159.157534,138.728964,80.157056,137.221313,-0.000519,0.029550,32.000000,-235.837498,138.763868,-0.024146,24.318507,0.683007,443311.323893,0.980573,39.838498,18.985631,2.779277,0.085206,0.020025,188.419448,32.000000,202.767154,188.063763,192.713874,171.027756,32.000000,166.392377,69.092119,64.880769,92.687976,69.428117,40.852888,54.139241,0.000000,52.377205,18.772152,0.000000,41.790104,29.327778,36.546528,59.497470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.825902,80.132262,139.064264,162.962087,95.951685,92.530035,29.353085,14.172003,138.210910,1.261850,79.330965,26.221082,161.274780,139.219947,159.096977,138.690175,80.168293,137.210375,-0.000519,0.029554,32.000000,-235.839634,138.833700,-0.024159,24.281397,0.687002,443552.741305,0.965768,40.119863,19.063212,2.793607,0.083252,0.022722,188.091451,32.000000,202.933748,188.161909,191.356915,170.691927,32.000000,166.693309,69.083077,64.894643,92.665104,69.428117,40.804257,54.139241,0.000000,52.501041,18.772152,0.000000,41.812392,29.353085,36.621216,59.494412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.686907,80.127024,139.001277,162.954252,95.941523,92.538878,29.088446,14.175286,138.145712,1.261848,79.360181,26.188303,161.224077,139.219477,159.090215,138.581166,80.173905,137.262466,-0.000519,0.029567,32.000000,-235.833730,138.832740,-0.024171,24.218953,0.687387,443550.685387,0.963569,40.044727,19.046721,2.791003,0.085103,0.014767,187.548724,32.000000,203.494131,190.925913,188.942154,170.335159,32.000000,166.856657,69.074375,64.925556,92.647196,69.428117,40.871772,54.139241,0.000000,52.490883,18.772152,0.000000,41.832489,29.088446,36.605589,59.489888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.263256,80.130884,139.065855,162.950894,95.948720,92.547792,29.615520,14.177284,138.190530,1.261830,79.393847,26.215804,161.145768,139.253611,159.103245,138.675246,80.234826,137.275075,-0.000520,0.029597,32.000000,-235.831404,138.893149,-0.024167,24.189868,0.691033,443646.491379,0.975359,40.183473,19.066131,2.797543,0.094925,0.023684,187.345536,32.000000,203.719353,187.924034,187.395264,171.215556,32.000000,166.421005,69.096636,64.919124,92.648658,69.428117,40.827494,54.139241,0.000000,52.658531,18.772152,0.000000,41.848511,29.615520,36.765823,59.493399,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.561618,80.130884,139.035790,162.950894,95.926890,92.559196,29.324735,14.174144,138.235932,1.261858,79.266981,26.234918,161.212737,139.239542,159.141752,138.619465,80.228141,137.251367,-0.000520,0.029628,32.000000,-235.832413,138.871083,-0.024122,24.197237,0.683495,443303.771214,0.946215,39.592296,19.011266,2.766750,0.093135,0.036752,187.457214,32.000000,203.559396,178.983960,189.316033,171.323517,32.000000,165.947205,69.112100,64.927150,92.656213,69.428117,40.878972,54.139241,0.000000,52.245554,18.772152,0.000000,41.873775,29.324735,36.571767,59.511593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.795745,80.146874,139.080767,162.956490,95.936455,92.569394,28.933568,14.170434,138.169461,1.261764,79.251379,26.276203,161.218326,139.277592,159.094997,138.680946,80.186624,137.206683,-0.000519,0.029644,32.000000,-235.839565,138.783183,-0.024115,24.173057,0.683495,443303.771214,0.946215,39.592296,19.011266,2.766750,0.084722,0.028142,188.093912,32.000000,202.906524,189.302111,191.271701,171.471967,32.000000,165.832714,69.108309,64.909565,92.639124,69.428117,40.833029,54.139241,0.000000,52.234997,18.772152,0.000000,41.911891,28.933568,36.614540,59.502899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.540180,80.146047,138.939278,162.960128,95.955918,92.576999,28.796478,14.169720,138.308487,1.261614,79.332523,26.350536,161.227854,139.226472,159.170090,138.703864,80.189946,137.253473,-0.000519,0.029684,32.000000,-235.836345,138.796990,-0.024166,24.249873,0.691335,443739.916096,0.978631,40.090551,19.026614,2.793025,0.093982,0.036140,188.358013,32.000000,202.783374,187.249123,192.640513,170.913054,32.000000,166.437197,69.110950,64.878404,92.654928,69.428117,40.874203,54.139241,0.000000,52.192198,18.772152,0.000000,41.943569,28.796478,36.551444,59.507187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.463173,80.141085,139.148805,162.965444,95.975725,92.587139,29.278079,14.176998,138.368392,1.261183,79.305688,26.372758,161.280627,139.202267,159.083251,138.695985,80.171562,137.239203,-0.000521,0.029713,32.000000,-235.829722,138.867084,-0.024212,24.284465,0.680997,443498.537566,0.947126,39.544175,19.050329,2.762494,0.090683,0.037616,187.984113,32.000000,202.947621,189.737321,190.912162,170.647760,32.000000,166.703920,69.113218,64.898217,92.675603,69.428117,40.849257,54.139241,0.000000,52.636775,18.772152,0.000000,41.967826,29.278079,36.505443,59.496103,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.819200,80.108828,139.039751,162.964605,95.971475,92.594786,29.454861,14.169007,138.330001,1.261187,79.332533,26.370289,161.194413,139.296066,159.072907,138.751555,80.204714,137.290957,-0.000521,0.029695,32.000000,-235.837386,138.879161,-0.024351,24.324617,0.680997,443498.537566,0.947126,39.544175,19.050329,2.762494,0.085064,0.025340,187.690964,32.000000,203.473321,190.048528,188.756716,170.590423,32.000000,166.898286,69.124242,64.921820,92.657768,69.428117,40.899104,54.139241,0.000000,52.621856,18.772152,0.000000,41.986450,29.454861,36.594657,59.489386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.717835,80.108828,139.101804,162.964605,95.981858,92.604969,29.028496,14.175856,138.332928,1.261250,79.274339,26.388672,161.193344,139.336194,159.118921,138.798824,80.219145,137.390038,-0.000521,0.029701,32.000000,-235.834634,138.936264,-0.024331,24.276257,0.678539,443517.518677,0.953443,39.397316,19.057300,2.757433,0.083184,0.026867,187.431211,32.000000,203.575104,188.048437,187.593022,171.235874,32.000000,166.029307,69.158781,64.951523,92.664318,69.428117,40.908036,54.139241,0.000000,52.467159,18.772152,0.000000,41.975059,29.028496,36.474922,59.501768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.629895,80.104968,139.041272,162.968242,95.995911,92.621496,29.333736,14.172003,138.318615,1.261214,79.167993,26.323580,161.208277,139.347512,159.189261,138.800349,80.253609,137.283343,-0.000520,0.029712,32.000000,-235.832586,138.878242,-0.024354,24.177594,0.686587,443773.942840,0.960997,40.028228,19.049006,2.790887,0.087241,0.025228,187.538990,32.000000,203.240361,194.046363,189.784193,171.446992,32.000000,165.735021,69.161998,64.960183,92.675262,69.428117,40.942600,54.139241,0.000000,52.349766,18.772152,0.000000,41.989181,29.333736,36.485267,59.504679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.932065,80.092561,139.095235,162.972999,96.052133,92.635400,29.336910,14.170148,138.281784,1.261202,79.163509,26.360385,161.237072,139.368984,159.152588,138.745526,80.212209,137.303199,-0.000520,0.029689,32.000000,-235.837228,138.941487,-0.024388,24.151106,0.689883,443848.098516,0.977371,40.133211,19.082145,2.797825,0.117800,0.034239,188.240203,32.000000,202.918350,196.140102,191.561181,171.523954,32.000000,165.709895,69.169739,64.952100,92.676474,69.428117,40.926514,54.139241,0.000000,52.573952,18.772152,0.000000,42.006615,29.336910,36.762448,59.500234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.960160,80.096421,139.015254,162.967403,96.104847,92.643072,29.138480,14.175000,138.398428,1.261254,79.277214,26.441258,161.278102,139.415433,159.110854,138.717945,80.173256,137.215984,-0.000522,0.029723,32.000000,-235.834015,138.888418,-0.024381,24.187455,0.693860,443904.366378,0.969218,40.220565,18.996455,2.801563,0.089738,0.022660,188.260704,32.000000,202.725804,186.740459,192.429924,170.745041,32.000000,166.522338,69.169824,64.953438,92.700310,69.428117,40.944860,54.139241,0.000000,52.543613,18.772152,0.000000,42.009968,29.138480,36.596125,59.498464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.902524,80.096421,139.132247,162.967403,96.159404,92.655158,29.496279,14.169292,138.318682,1.261230,79.375752,26.434900,161.290481,139.260301,159.078063,138.697732,80.216624,137.341031,-0.000523,0.029738,32.000000,-235.839395,138.803415,-0.024374,24.248667,0.690346,443880.301038,0.962885,39.895261,19.047390,2.785690,0.087702,0.025054,187.775625,32.000000,203.103554,182.111746,190.154004,170.611460,32.000000,166.782982,69.182678,64.975958,92.729729,69.428117,40.932390,54.139241,0.000000,52.385666,18.772152,0.000000,42.029509,29.496279,36.624151,59.493822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.603734,80.109379,139.063928,162.975517,96.170255,92.666564,28.761613,14.169577,138.399706,1.261216,79.346767,26.556689,161.198775,139.358789,159.074643,138.737784,80.221900,137.309485,-0.000523,0.029764,32.000000,-235.840749,138.928353,-0.024374,24.340405,0.688352,443986.838101,0.958509,39.929645,19.061141,2.788080,0.093347,0.026403,187.615451,32.000000,203.542294,205.145565,188.441836,170.585937,32.000000,166.848562,69.154817,64.945869,92.702600,69.428117,40.944226,54.139241,0.000000,52.214619,18.772152,0.000000,42.058795,28.761613,36.594364,59.489121,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.445067,80.128127,139.152386,162.988948,96.146178,92.672918,29.121660,14.170006,138.352900,1.261256,79.313872,26.491330,161.172232,139.403750,159.126007,138.787106,80.188402,137.405245,-0.000524,0.029766,32.000000,-235.838518,138.941018,-0.024349,24.338202,0.688352,443986.838101,0.958509,39.929645,19.061141,2.788080,0.097496,0.028232,187.461266,32.000000,203.546646,187.666389,187.754330,171.152957,32.000000,166.085490,69.167426,64.944766,92.704735,69.428117,40.974499,54.139241,0.000000,52.575446,18.772152,0.000000,42.076961,29.121660,36.451591,59.497352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.439045,80.118753,139.050087,162.990347,96.150705,92.686737,29.490515,14.167294,138.368821,1.261739,79.150258,26.440049,161.217022,139.342639,159.137384,138.786513,80.232905,137.248924,-0.000524,0.029774,32.000000,-235.841393,138.952991,-0.024346,24.317720,0.677935,443894.461313,0.959795,39.402915,19.120186,2.758493,0.085762,0.014699,187.690881,32.000000,203.125113,188.109009,190.338493,171.394537,32.000000,165.743263,69.172495,64.967393,92.694051,69.428117,41.002128,54.139241,0.000000,52.613260,18.772152,0.000000,42.116405,29.490515,36.506983,59.494884,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.737859,80.118753,139.165157,162.990347,96.156459,92.700668,28.855982,14.176998,138.471357,1.261943,79.206297,26.536820,161.220711,139.427545,159.145603,138.752865,80.177355,137.388405,-0.000523,0.029784,32.000000,-235.833984,138.991248,-0.024365,24.279168,0.678181,443871.962260,0.948033,39.399715,19.000627,2.756795,0.082225,0.025489,188.322595,32.000000,202.911818,161.584342,191.980235,171.346439,32.000000,166.048423,69.176158,64.950202,92.725367,69.428117,40.988897,54.139241,0.000000,52.079978,18.772152,0.000000,42.127566,28.855982,36.618282,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.127058,80.106346,139.061820,162.986710,96.160258,92.713341,29.586549,14.173002,138.412447,1.261922,79.304112,26.517230,161.257715,139.368412,159.132227,138.800859,80.186374,137.378532,-0.000522,0.029816,32.000000,-235.833062,139.011400,-0.024360,24.279037,0.690528,444382.460839,0.983825,40.122384,19.123151,2.797972,0.101713,0.028932,188.448565,32.000000,202.697703,208.062757,192.179348,170.760775,32.000000,166.704862,69.189237,64.929117,92.734258,69.428117,41.057748,54.139241,0.000000,52.292105,18.772152,0.000000,42.134582,29.586549,36.680277,59.494441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.828054,80.108828,139.213928,162.975517,96.201524,92.733639,29.068742,14.176713,138.471072,1.262037,79.319473,26.695398,161.198051,139.332646,159.138707,138.886221,80.225190,137.439703,-0.000523,0.029852,32.000000,-235.829680,138.958820,-0.024337,24.185462,0.684190,444221.021714,0.951572,39.707899,19.109393,2.774187,0.083472,0.025066,187.637446,32.000000,203.573086,190.724811,188.107927,170.581563,32.000000,166.816140,69.210504,64.963015,92.721201,69.428117,41.094836,54.139241,0.000000,52.407574,18.772152,0.000000,42.160674,29.068742,36.702361,59.498159,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.730898,80.095870,139.153982,162.970761,96.212286,92.748872,29.526664,14.174429,138.399491,1.262224,79.247807,26.645358,161.196713,139.422855,159.147912,138.858025,80.253946,137.246918,-0.000523,0.029863,32.000000,-235.836061,138.955069,-0.024416,24.186432,0.684190,444221.021714,0.951572,39.707899,19.109393,2.774187,0.085151,0.023036,187.545155,32.000000,203.594358,187.534133,188.155506,171.318977,32.000000,166.166312,69.205701,64.941908,92.709139,69.428117,41.094910,54.139241,0.000000,52.413952,18.772152,0.000000,42.178749,29.526664,36.523124,59.497421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.778957,80.084566,139.211096,162.969641,96.225204,92.759007,29.051716,14.169577,138.356068,1.262245,79.177086,26.685664,161.185344,139.454544,159.131619,138.740554,80.197988,137.439914,-0.000523,0.029832,32.000000,-235.836323,138.980891,-0.024390,24.198785,0.689620,444414.876942,0.964914,40.009620,19.111658,2.793271,0.080824,0.022267,187.789013,32.000000,202.949149,186.641053,190.658669,171.451856,32.000000,165.670318,69.185659,64.953072,92.662857,69.428117,41.108335,54.139241,0.000000,52.297515,18.772152,0.000000,42.182118,29.051716,36.733395,59.497746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.064827,80.084566,139.120874,162.969641,96.226327,92.769161,29.231931,14.173288,138.508670,1.262279,79.183314,26.728035,161.245818,139.302631,159.179813,138.830317,80.203432,137.339477,-0.000524,0.029818,32.000000,-235.833105,139.080212,-0.024386,24.194353,0.693552,444452.746098,0.962070,40.106716,18.978622,2.798139,0.086620,0.027991,188.404483,32.000000,202.811425,185.102735,192.185782,171.222598,32.000000,166.115829,69.200174,64.930509,92.673883,69.428117,41.127757,54.139241,0.000000,52.434211,18.772152,0.000000,42.185837,29.231931,36.760101,59.491776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.807971,80.084566,139.241212,162.964605,96.233937,92.776811,29.493017,14.174858,138.457286,1.262285,79.196232,26.726843,161.254759,139.494407,159.107038,138.913376,80.221752,137.458743,-0.000524,0.029804,32.000000,-235.830716,139.051597,-0.024242,24.284439,0.692794,444564.918684,0.976857,40.045626,19.127237,2.796585,0.085823,0.027050,188.395215,32.000000,202.759926,190.292244,191.890349,170.842367,32.000000,166.672396,69.199259,64.917900,92.666888,69.428117,41.165317,54.139241,0.000000,52.352544,18.772152,0.000000,42.199883,29.493017,36.603461,59.502034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.941134,80.080982,139.202885,162.958729,96.254445,92.784423,28.774630,14.172432,138.442112,1.262326,79.242665,26.761940,161.230221,139.455604,159.082814,138.890741,80.218032,137.450277,-0.000524,0.029792,32.000000,-235.839042,139.088819,-0.024129,24.293277,0.688201,444462.273379,0.964941,39.750248,19.073586,2.778815,0.084697,0.035082,187.510113,32.000000,203.192962,189.465168,189.445047,170.450745,32.000000,166.690452,69.217406,64.939062,92.647457,69.428117,41.170496,54.139241,0.000000,52.408975,18.772152,0.000000,42.213928,28.774630,36.737137,59.496880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.821551,80.077674,139.236384,162.953692,96.257182,92.794568,29.225079,14.169292,138.480322,1.262658,79.269700,26.766435,161.205933,139.401895,159.089353,138.982129,80.241123,137.402083,-0.000524,0.029783,32.000000,-235.840215,139.041790,-0.024134,24.360678,0.690195,444594.784426,0.961818,40.015587,19.112509,2.795561,0.091896,0.022776,187.584630,32.000000,203.569840,189.340882,187.892535,170.809077,32.000000,166.545138,69.237490,64.977198,92.638700,69.428117,41.219083,54.139241,0.000000,52.502441,18.772152,0.000000,42.223906,29.225079,36.725985,59.481145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.802823,80.077674,139.179678,162.953692,96.271313,92.800242,29.281015,14.174429,138.409134,1.262668,79.182427,26.777095,161.199806,139.443899,159.129543,138.955812,80.268534,137.503696,-0.000526,0.029792,32.000000,-235.833602,138.958169,-0.024135,24.353886,0.687783,444567.343161,0.983059,39.874312,19.112167,2.787339,0.089592,0.016961,187.464010,32.000000,203.686783,188.269744,188.441493,171.415694,32.000000,165.923905,69.287199,64.966217,92.659665,69.428117,41.203670,54.139241,0.000000,52.399727,18.772152,0.000000,42.233784,29.281015,36.560028,59.500981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.028876,80.077949,139.232989,162.950894,96.291838,92.805322,29.227849,14.175856,138.524477,1.262688,79.147331,26.860553,161.250982,139.451198,159.148077,139.001406,80.243898,137.478515,-0.000526,0.029777,32.000000,-235.832667,139.011970,-0.024097,24.363930,0.687920,444629.695760,0.970520,39.994641,19.065948,2.794702,0.089555,0.037110,187.895994,32.000000,202.819088,191.096041,190.983895,171.289288,32.000000,165.713766,69.273995,64.963380,92.627290,69.428117,41.239697,54.139241,0.000000,52.421500,18.772152,0.000000,42.246968,29.227849,36.514247,59.494392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.138240,80.082361,139.206804,162.952853,96.305448,92.815457,29.628958,14.171433,138.469878,1.262761,79.184162,26.830302,161.285413,139.446775,159.171295,138.883712,80.221501,137.525675,-0.000525,0.029798,32.000000,-235.834960,139.006730,-0.024085,24.343159,0.684756,444575.468579,0.966188,39.780707,19.099849,2.783053,0.078985,0.016877,188.382174,32.000000,202.739312,188.070711,192.265507,171.071295,32.000000,166.165751,69.285890,64.936932,92.646027,69.428117,41.235746,54.139241,0.000000,52.281388,18.772152,0.000000,42.259914,29.628958,36.765823,59.492818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.408667,80.090356,139.257913,162.948656,96.305290,92.823077,29.051758,14.174715,138.519576,1.262770,79.238987,26.849178,161.281067,139.551522,159.145468,139.004013,80.210233,137.441623,-0.000527,0.029780,32.000000,-235.831186,139.011970,-0.024068,24.293828,0.684756,444575.468579,0.966188,39.780707,19.099849,2.783053,0.085292,0.013989,188.213900,32.000000,202.707309,188.821166,191.643729,170.713330,32.000000,166.540594,69.247446,64.938365,92.663614,69.428117,41.288733,54.139241,0.000000,52.385542,18.772152,0.000000,42.277867,29.051758,36.613366,59.498198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.651113,80.090356,139.256299,162.948656,96.312816,92.830638,29.201996,14.173716,138.475920,1.262823,79.307791,26.851103,161.257022,139.432582,159.087836,138.968951,80.246232,137.451398,-0.000528,0.029795,32.000000,-235.835299,139.207251,-0.024058,24.243395,0.683641,444615.429620,0.950971,39.672395,19.144867,2.776460,0.095478,0.025092,187.330078,32.000000,203.310805,198.176994,189.166677,170.398668,32.000000,166.934207,69.243708,64.960072,92.658692,69.428117,41.285192,54.139241,0.000000,52.041817,18.772152,0.000000,42.300177,29.201996,36.599279,59.496959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.752688,80.094491,139.242208,162.954252,96.332461,92.838312,29.483585,14.172289,138.506363,1.262875,79.331835,26.958834,161.205980,139.467532,159.112001,138.984148,80.273695,137.448339,-0.000528,0.029771,32.000000,-235.838038,139.036955,-0.024042,24.192045,0.694243,444893.931256,0.975304,40.183933,19.084505,2.804696,0.087172,0.030162,187.478887,32.000000,203.606922,189.388689,187.556410,170.870383,32.000000,166.400697,69.266614,64.957214,92.676475,69.428117,41.343899,54.139241,0.000000,52.296791,18.772152,0.000000,42.319420,29.483585,36.619969,59.488324,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.005531,80.094216,139.289247,162.952013,96.338240,92.840924,29.018504,14.170148,138.497195,1.262911,79.235445,26.915434,161.198263,139.451526,159.106525,139.003847,80.271026,137.488478,-0.000528,0.029756,32.000000,-235.836572,139.066957,-0.024013,24.163091,0.694154,444837.044738,0.963945,40.082760,19.055573,2.798687,0.095073,0.023974,187.431420,32.000000,203.452266,191.344544,188.860935,171.423022,32.000000,166.072289,69.236903,64.932777,92.633831,69.428117,41.319836,54.139241,0.000000,52.409988,18.772152,0.000000,42.335114,29.018504,36.686293,59.487429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.041636,80.109379,139.196957,162.954252,96.304594,92.846027,28.850438,14.177569,138.555935,1.262996,79.187455,27.001312,161.240806,139.490593,159.153695,139.023328,80.256785,137.476146,-0.000528,0.029774,32.000000,-235.831938,139.113209,-0.023988,24.175313,0.691368,444729.909087,0.974062,39.821059,19.077500,2.785477,0.080429,0.034874,188.007156,32.000000,202.792371,187.064313,191.183003,171.510718,32.000000,165.802841,69.212078,64.935376,92.660206,69.428117,41.367337,54.139241,0.000000,52.298563,18.772152,0.000000,42.355711,28.850438,36.652618,59.509351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.559801,80.120131,139.297287,162.950334,96.338454,92.851081,29.314762,14.168721,138.555423,1.262990,79.244548,26.984992,161.258956,139.524321,159.142510,138.964446,80.218286,137.553979,-0.000528,0.029789,32.000000,-235.842097,139.164567,-0.024039,24.136603,0.690100,444774.433303,0.963389,39.801182,19.084798,2.781699,0.082195,0.025584,188.440089,32.000000,202.653535,186.593407,192.457675,170.840008,32.000000,166.333920,69.227988,64.900020,92.691762,69.428117,41.417869,54.139241,0.000000,52.088975,18.772152,0.000000,42.388569,29.314762,36.435303,59.506646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.391441,80.111309,139.367969,162.949215,96.360160,92.863664,28.866192,14.171290,138.581036,1.262998,79.252501,27.040841,161.249495,139.456583,159.075769,139.010530,80.204560,137.505127,-0.000527,0.029769,32.000000,-235.834775,139.141683,-0.024178,24.248824,0.683877,444631.445636,0.952938,39.277415,19.161657,2.755100,0.087830,0.020941,188.150229,32.000000,202.728387,188.453343,191.182994,170.587958,32.000000,166.592676,69.195516,64.901614,92.699649,69.428117,41.405278,54.139241,0.000000,52.361557,18.772152,0.000000,42.424994,28.866192,36.703094,59.495936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.100037,80.111309,139.361108,162.949215,96.396402,92.871335,29.397937,14.178568,138.536995,1.263006,79.315285,26.983306,161.224061,139.534494,159.096226,139.009985,80.256639,137.536075,-0.000527,0.029747,32.000000,-235.831923,139.127097,-0.024279,24.299729,0.683666,444786.849964,0.971361,39.441089,19.151953,2.765707,0.083160,0.021574,187.486726,32.000000,203.362429,189.089793,188.860681,170.554308,32.000000,166.825414,69.192736,64.935974,92.704923,69.428117,41.471422,54.139241,0.000000,51.995489,18.772152,0.000000,42.435422,29.397937,36.630607,59.495454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.475546,80.104141,139.329618,162.944179,96.449208,92.889096,28.870856,14.177569,138.558223,1.263246,79.195002,27.096501,161.179935,139.533495,159.158966,139.024632,80.279951,137.533117,-0.000528,0.029755,32.000000,-235.832430,139.126099,-0.024280,24.326086,0.686657,444875.591261,0.959881,39.740699,19.114717,2.781657,0.087128,0.023509,187.493276,32.000000,203.297588,188.565808,189.428436,171.500349,32.000000,165.936069,69.176356,64.924103,92.726292,69.428117,41.450544,54.139241,0.000000,52.191170,18.772152,0.000000,42.452333,28.870856,36.774921,59.490507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
