OSU 80 Ton Compressor Load Stand
50.496141,80.104417,139.296356,162.939702,96.459285,92.906944,29.597812,14.174429,138.598068,1.263409,79.152873,27.007107,161.185475,139.621381,159.129490,139.057184,80.249881,137.622535,-0.000527,0.029738,32.000000,-235.829996,139.259360,-0.024269,24.347277,0.686657,444875.591261,0.959881,39.740699,19.114717,2.781657,0.085880,0.028944,188.009778,32.000000,202.805671,189.514649,191.344723,171.525153,32.000000,165.588371,69.163790,64.888512,92.711597,69.428117,41.502467,54.139241,0.000000,52.376710,18.772152,0.000000,42.469911,29.597812,36.506910,59.493113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.696094,80.113790,139.419725,162.941381,96.440253,92.917065,29.545983,14.172146,138.633538,1.263874,79.194793,27.103423,161.229272,139.525952,159.116141,139.064191,80.217436,137.530959,-0.000526,0.029729,32.000000,-235.837197,139.194750,-0.024272,24.394641,0.679292,444855.929393,0.945647,39.326873,19.162932,2.758554,0.082290,0.036170,188.410401,32.000000,202.639160,180.802627,192.732438,170.700844,32.000000,166.556471,69.163608,64.889999,92.749120,69.428117,41.515417,54.139241,0.000000,51.897347,18.772152,0.000000,42.487254,29.545983,36.619749,59.500804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.924251,80.106071,139.321742,162.942780,96.470531,92.920824,28.931241,14.174858,138.602909,1.263874,79.272921,27.122378,161.233454,139.521649,159.091706,139.144643,80.244363,137.468211,-0.000527,0.029741,32.000000,-235.833010,139.170214,-0.024293,24.355328,0.690736,445365.315807,0.963956,40.160712,19.151467,2.805446,0.087628,0.021408,188.019499,32.000000,202.853350,195.044803,190.587380,170.682073,32.000000,166.660615,69.141648,64.877947,92.751016,69.428117,41.573353,54.139241,0.000000,52.154432,18.772152,0.000000,42.515235,28.931241,36.798325,59.500214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.427614,80.106071,139.319081,162.942780,96.477789,92.927134,29.690291,14.174287,138.552489,1.263946,79.344752,27.070477,161.212769,139.505907,159.093570,138.996740,80.279309,137.514490,-0.000527,0.029770,32.000000,-235.832434,139.215490,-0.024300,24.365005,0.687914,445213.559852,0.979592,39.916843,19.094440,2.790663,0.078995,0.020825,187.470346,32.000000,203.439484,188.901057,188.614793,170.529844,32.000000,166.547795,69.142042,64.902974,92.754757,69.428117,41.575214,54.139241,0.000000,52.212541,18.772152,0.000000,42.525800,29.690291,36.453865,59.500844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.590890,80.096697,139.302069,162.940821,96.510541,92.927072,29.166400,14.171290,138.671090,1.263974,79.236282,27.137004,161.141108,139.512209,159.130215,139.029598,80.292362,137.573525,-0.000527,0.029747,32.000000,-235.837070,139.108725,-0.024332,24.313996,0.680081,444934.947647,0.944299,39.398753,19.081695,2.762754,0.087950,0.019876,187.344939,32.000000,203.597050,192.547876,187.569848,171.118920,32.000000,166.160124,69.143822,64.877626,92.744591,69.428117,41.644532,54.139241,0.000000,52.363343,18.772152,0.000000,42.539170,29.166400,36.616081,59.495779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.516703,80.100557,139.434327,162.944738,96.487598,92.933409,29.479297,14.173716,138.584606,1.263937,79.159384,27.192709,161.166660,139.510557,159.170142,139.019801,80.287580,137.538569,-0.000524,0.029778,32.000000,-235.835627,139.155204,-0.024348,24.301355,0.678928,444825.036417,0.956509,39.217360,19.099211,2.753338,0.078738,0.022888,187.522087,32.000000,203.211787,189.392038,190.011615,171.370307,32.000000,165.659407,69.115992,64.912276,92.747151,69.428117,41.624296,54.139241,0.000000,52.340230,18.772152,0.000000,42.559183,29.479297,36.774261,59.487301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.869692,80.095870,139.329830,162.944458,96.446146,92.942285,28.779982,14.179995,138.625861,1.263932,79.168445,27.266400,161.202876,139.685509,159.164637,139.050689,80.245865,137.584026,-0.000523,0.029764,32.000000,-235.829020,139.199499,-0.024393,24.259551,0.681127,444900.644254,0.949292,39.301955,19.084973,2.760163,0.086963,0.027856,188.066997,32.000000,202.892585,185.021028,191.740335,171.263000,32.000000,165.787607,69.156443,64.869438,92.755730,69.428117,41.704103,54.139241,0.000000,51.839166,18.772152,0.000000,42.575885,28.779982,36.604635,59.487852,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.233213,80.092286,139.436529,162.940541,96.454188,92.949246,29.650120,14.171861,138.634724,1.264022,79.207595,27.280195,161.203869,139.662856,159.140396,139.006537,80.199157,137.659797,-0.000522,0.029786,32.000000,-235.837974,139.210780,-0.024380,24.245415,0.691643,445329.671798,0.986110,39.963038,19.148485,2.793878,0.082856,0.034621,188.406888,32.000000,202.665397,175.088174,192.371871,170.714466,32.000000,166.682295,69.141757,64.881395,92.793334,69.428117,41.735393,54.139241,0.000000,52.035364,18.772152,0.000000,42.587267,29.650120,36.675215,59.503440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.819463,80.092286,139.344505,162.940541,96.491473,92.960672,29.452808,14.171433,138.704737,1.264034,79.205515,27.311929,161.218215,139.674336,159.086975,139.067715,80.258961,137.637821,-0.000523,0.029806,32.000000,-235.838402,139.297642,-0.024396,24.209695,0.687089,445262.851061,0.949737,39.584584,19.231516,2.775784,0.086748,0.031509,187.722601,32.000000,203.007967,214.961803,190.072646,170.404942,32.000000,166.652706,69.123141,64.885646,92.783189,69.428117,41.754427,54.139241,0.000000,51.978765,18.772152,0.000000,42.599320,29.452808,36.749242,59.509282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.577464,80.073263,139.363531,162.937183,96.497066,92.973381,28.842620,14.169435,138.654689,1.264017,79.248801,27.229362,161.173126,139.613123,159.094509,139.050234,80.283639,137.661289,-0.000520,0.029795,32.000000,-235.837450,139.192528,-0.024442,24.222310,0.694042,445415.631705,0.964817,40.011414,19.161180,2.796989,0.094064,0.020279,187.434634,32.000000,203.529016,189.753494,188.247835,170.470951,32.000000,166.789225,69.160939,64.902345,92.830148,69.428117,41.800722,54.139241,0.000000,51.858016,18.772152,0.000000,42.595164,28.842620,36.614246,59.504286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.712124,80.046244,139.440347,162.937463,96.507181,92.975964,29.352236,14.174572,138.678948,1.263711,79.166365,27.391252,161.164243,139.669972,159.136832,139.141750,80.306077,137.641940,-0.000520,0.029784,32.000000,-235.833624,139.298661,-0.024471,24.233587,0.697545,445530.704733,0.990523,40.243300,19.147749,2.811026,0.089331,0.019779,187.342175,32.000000,203.699098,187.485028,187.642244,171.365124,32.000000,166.029426,69.167733,64.881203,92.810244,69.428117,41.780369,54.139241,0.000000,52.336266,18.772152,0.000000,42.607332,29.352236,36.576095,59.492818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.116285,80.048450,139.406464,162.937743,96.532332,92.984374,28.791661,14.168721,138.687970,1.263694,79.029378,27.346416,161.220856,139.730513,159.160438,139.128728,80.263428,137.626132,-0.000520,0.029796,32.000000,-235.840950,139.224120,-0.024511,24.233561,0.680349,444911.636007,0.949729,39.047843,19.116037,2.749645,0.099962,0.019220,187.600173,32.000000,202.964194,193.175607,190.450587,171.382137,32.000000,165.775317,69.146413,64.881901,92.825983,69.428117,41.851964,54.139241,0.000000,52.013466,18.772152,0.000000,42.588836,28.791661,36.624224,59.496575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.559037,80.040455,139.509657,162.931587,96.534270,92.992004,28.788198,14.169007,138.708359,1.263716,79.092031,27.219838,161.230499,139.629987,159.163325,139.169758,80.267810,137.682245,-0.000519,0.029770,32.000000,-235.836239,139.321974,-0.024502,24.262593,0.689232,445321.922581,0.980792,39.661098,19.151110,2.781660,0.089786,0.021266,188.154369,32.000000,202.776039,189.328807,191.965386,171.313065,32.000000,165.991686,69.135059,64.825817,92.824242,69.428117,41.854549,54.139241,0.000000,52.186759,18.772152,0.000000,42.601580,28.788198,36.738017,59.496369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.724258,80.040455,139.468285,162.931587,96.515806,92.995878,28.819365,14.173002,138.748147,1.263847,79.129188,27.262656,161.231771,139.645728,159.135221,139.158108,80.246149,137.716441,-0.000519,0.029769,32.000000,-235.835521,139.250264,-0.024523,24.279561,0.692597,445509.181471,0.964483,40.004741,19.158012,2.799813,0.094932,0.025723,188.463880,32.000000,202.601339,187.243770,192.230588,170.848425,32.000000,166.525955,69.148096,64.880252,92.864713,69.428117,41.937462,54.139241,0.000000,51.732916,18.772152,0.000000,42.600996,28.819365,36.598839,59.485147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.730545,80.045693,139.539202,162.932147,96.530853,92.999671,29.419897,14.173716,138.714539,1.263879,79.231411,27.324933,161.226174,139.651009,159.117932,139.130300,80.264920,137.614476,-0.000519,0.029772,32.000000,-235.832185,139.351320,-0.024590,24.312108,0.694276,445592.837131,0.988317,40.058182,19.211668,2.804834,0.090359,0.033426,187.387108,32.000000,203.125042,187.808173,189.631248,170.578492,32.000000,166.571958,69.127785,64.858168,92.839981,69.428117,41.921150,54.139241,0.000000,51.794236,18.772152,0.000000,42.613080,29.419897,36.658927,59.504030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.069863,80.044314,139.423954,162.938303,96.515701,93.006039,28.601878,14.170719,138.702389,1.263949,79.214168,27.348414,161.150062,139.710652,159.124877,139.137734,80.293896,137.669103,-0.000518,0.029809,32.000000,-235.839280,139.313408,-0.024596,24.316094,0.693632,445579.613840,0.968062,40.056904,19.144029,2.805905,0.095513,0.022680,187.432078,32.000000,203.567903,189.757394,187.953582,170.746018,32.000000,166.524814,69.106783,64.871710,92.878648,69.428117,42.010906,54.139241,0.000000,52.187958,18.772152,0.000000,42.620669,28.601878,36.786953,59.493359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.446660,80.055067,139.484110,162.941101,96.495567,93.008628,29.521550,14.171861,138.748150,1.264290,79.159759,27.391789,161.175622,139.716525,159.123756,139.132845,80.253117,137.707300,-0.000519,0.029834,32.000000,-235.837155,139.267723,-0.024568,24.343264,0.687836,445390.960720,0.988511,39.704803,19.141238,2.784588,0.082891,0.017053,187.318274,32.000000,203.559123,188.293378,188.128564,171.391706,32.000000,165.866494,69.099731,64.861283,92.879663,69.428117,42.010607,54.139241,0.000000,52.106783,18.772152,0.000000,42.626693,29.521550,36.751370,59.493576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.551795,80.055067,139.420423,162.941101,96.485982,93.006158,29.259286,14.171861,138.741612,1.264285,79.075924,27.337860,161.208698,139.680147,159.157667,139.066187,80.308588,137.705831,-0.000519,0.029817,32.000000,-235.833221,139.422560,-0.024540,24.407701,0.681717,445302.848159,0.950022,39.328222,19.200320,2.764982,0.100330,0.023353,187.690750,32.000000,202.823599,188.230846,190.737819,171.500078,32.000000,165.666054,69.094342,64.893023,92.858382,69.428117,42.048061,54.139241,0.000000,51.762186,18.772152,0.000000,42.645661,29.259286,36.667291,59.496103,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.624451,80.075744,139.518463,162.945857,96.513776,93.004921,28.458583,14.174001,138.711555,1.264203,79.123314,27.442336,161.246397,139.704310,159.160053,139.175242,80.256228,137.777512,-0.000519,0.029831,32.000000,-235.837309,139.235437,-0.024529,24.367969,0.693132,445634.651202,0.977266,40.251773,19.144146,2.813630,0.089889,0.020337,188.309929,32.000000,202.765074,171.114202,192.380541,171.244465,32.000000,165.838187,69.054188,64.867279,92.911014,69.428117,42.090941,54.139241,0.000000,51.689190,18.772152,0.000000,42.675985,28.458583,36.595978,59.495789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.401631,80.081258,139.490427,162.951454,96.518135,93.006114,29.534049,14.174858,138.659131,1.264032,79.204542,27.364898,161.268323,139.658349,159.105193,139.228740,80.262902,137.652020,-0.000519,0.029839,32.000000,-235.835797,139.123061,-0.024553,24.425876,0.693658,445710.793652,1.003207,40.196991,19.230844,2.811486,0.093635,0.027480,188.277438,32.000000,202.673681,195.397760,191.912760,170.695818,32.000000,166.681890,69.032735,64.862419,92.920421,69.428117,42.122867,54.139241,0.000000,52.218571,18.772152,0.000000,42.688565,29.534049,36.776095,59.493900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.163159,80.066646,139.498956,162.948656,96.520876,93.011269,29.086559,14.169863,138.675547,1.264224,79.216842,27.516980,161.172165,139.669341,159.113134,139.134433,80.287158,137.694855,-0.000516,0.029830,32.000000,-235.838005,139.312062,-0.024574,24.387271,0.680148,445326.564182,0.950574,39.400585,19.164044,2.767578,0.084281,0.015054,187.336619,32.000000,203.636904,177.651576,187.608453,170.630233,32.000000,166.610816,69.011997,64.865374,92.972210,69.428117,42.170667,54.139241,0.000000,52.007829,18.772152,0.000000,42.711902,29.086559,36.599206,59.505171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.697674,80.052034,139.577981,162.949775,96.512884,93.010025,29.561763,14.175856,138.708017,1.264228,79.083803,27.494547,161.206223,139.622644,159.145393,139.173674,80.330446,137.640449,-0.000517,0.029795,32.000000,-235.830864,139.291461,-0.024571,24.382997,0.684796,445399.973007,0.977947,39.625148,19.162945,2.780702,0.095539,0.021918,187.386693,32.000000,203.577162,189.003964,188.645241,171.255486,32.000000,166.237887,69.022649,64.893613,92.936499,69.428117,42.148547,54.139241,0.000000,51.772417,18.772152,0.000000,42.708814,29.561763,36.646822,59.494215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.497604,80.052034,139.419563,162.949775,96.509734,93.008869,28.687324,14.171861,138.637339,1.264224,78.987135,27.534572,161.244789,139.665792,159.141115,139.159900,80.292276,137.679549,-0.000516,0.029806,32.000000,-235.838630,139.427618,-0.024585,24.354699,0.692404,445538.010790,0.964228,40.097319,19.090953,2.808542,0.096385,0.017181,187.753848,32.000000,202.864576,187.280529,190.925026,171.474174,32.000000,165.761979,69.032055,64.876347,92.938468,69.428117,42.256205,54.139241,0.000000,52.144645,18.772152,0.000000,42.704109,28.687324,36.769932,59.487016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.653879,80.037422,139.586067,162.953412,96.545944,93.012662,29.281737,14.169435,138.727582,1.264204,79.001560,27.624410,161.260446,139.768094,159.145887,139.159266,80.237098,137.723320,-0.000515,0.029807,32.000000,-235.837122,139.283081,-0.024590,24.317431,0.680317,445206.009350,0.976576,39.272991,19.147863,2.760914,0.088576,0.017153,188.284048,32.000000,202.785303,188.576175,192.363381,170.703568,32.000000,166.265319,69.006577,64.834878,92.953168,69.428117,42.275905,54.139241,0.000000,52.181488,18.772152,0.000000,42.697785,29.281737,36.614833,59.504551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.109262,80.008750,139.508667,162.952013,96.590288,93.013870,29.520334,14.174287,138.788166,1.264501,79.021243,27.555353,161.246467,139.754186,159.102869,139.218390,80.282712,137.718541,-0.000515,0.029829,32.000000,-235.833417,139.369349,-0.024624,24.275863,0.679834,445227.829259,0.953558,39.098509,19.224015,2.755684,0.086356,0.020878,188.203945,32.000000,202.831140,189.038064,191.346356,170.585832,32.000000,166.858921,69.020202,64.881552,92.975099,69.428117,42.326482,54.139241,0.000000,51.568769,18.772152,0.000000,42.704000,29.520334,36.697738,59.498277,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.793576,79.980629,139.536848,162.945018,96.596714,93.018956,28.741403,14.169149,138.729421,1.264790,79.057724,27.513992,161.245427,139.673684,159.099943,139.168597,80.280452,137.713404,-0.000516,0.029836,32.000000,-235.838391,139.312654,-0.024819,24.206862,0.688794,445386.104822,0.956939,39.628634,19.176112,2.784089,0.099209,0.027149,187.302764,32.000000,203.333459,191.506356,189.068496,170.341943,32.000000,166.633590,68.999527,64.861610,92.967215,69.428117,42.346693,54.139241,0.000000,51.864287,18.772152,0.000000,42.677675,28.741403,36.682111,59.495769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.951935,79.980629,139.488910,162.945018,96.614709,93.026616,29.477531,14.171004,138.788970,1.264915,79.113571,27.585696,161.186552,139.735081,159.145637,139.151872,80.343981,137.683917,-0.000517,0.029799,32.000000,-235.835060,139.331967,-0.024784,24.216199,0.695703,445536.411592,0.989607,39.926552,19.175911,2.802306,0.083084,0.024740,187.305696,32.000000,203.651646,182.153084,187.481219,170.855057,32.000000,166.375209,69.035381,64.905155,93.009233,69.428117,42.372912,54.139241,0.000000,52.042810,18.772152,0.000000,42.648769,29.477531,36.728846,59.499840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.806982,79.967120,139.572624,162.949775,96.604303,93.032988,28.734048,14.173573,138.783530,1.264909,78.968913,27.599635,161.167688,139.791481,159.150456,139.131135,80.335847,137.679303,-0.000518,0.029763,32.000000,-235.835934,139.325562,-0.024799,24.242399,0.692836,445382.295615,0.961663,39.762803,19.098251,2.792463,0.082142,0.021035,187.488649,32.000000,203.549535,195.085159,188.991707,171.422759,32.000000,166.024896,69.009540,64.865827,92.974954,69.428117,42.431645,54.139241,0.000000,51.990998,18.772152,0.000000,42.631716,28.734048,36.705002,59.496644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.836022,79.977321,139.498096,162.955931,96.608333,93.034345,28.505942,14.169863,138.782598,1.264932,78.922371,27.511782,161.198982,139.778472,159.130600,139.222604,80.275533,137.815163,-0.000517,0.029766,32.000000,-235.840628,139.353341,-0.024800,24.190681,0.694737,445482.829713,0.989689,39.899165,19.104175,2.802270,0.097263,0.024782,187.893129,32.000000,202.746583,188.119105,191.174719,171.380607,32.000000,165.520459,69.003011,64.871373,92.975700,69.428117,42.457140,54.139241,0.000000,52.028141,18.772152,0.000000,42.626255,28.505942,36.664503,59.503174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.825487,79.973185,139.500814,162.956770,96.609679,93.031891,28.573211,14.167294,138.787057,1.264931,78.978907,27.595468,161.261737,139.765953,159.156599,139.213353,80.265559,137.692449,-0.000517,0.029765,32.000000,-235.839426,139.316999,-0.024796,24.222834,0.695434,445595.126114,0.997019,39.879315,19.229572,2.799142,0.092474,0.029657,188.314238,32.000000,202.630877,204.572182,192.513243,170.823000,32.000000,166.225220,68.998866,64.855936,92.997383,69.428117,42.522180,54.139241,0.000000,52.052509,18.772152,0.000000,42.631116,28.573211,36.734862,59.495189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.876564,79.973737,139.627689,162.959568,96.602236,93.030592,29.512561,14.172574,138.853790,1.264935,79.057358,27.680180,161.275918,139.772212,159.092844,139.231509,80.311234,137.729398,-0.000517,0.029764,32.000000,-235.837916,139.415116,-0.024788,24.302063,0.694660,445599.574028,0.994863,39.886080,19.180763,2.799788,0.085259,0.035875,188.083290,32.000000,202.821493,189.535053,190.969887,170.629516,32.000000,166.645609,68.991697,64.883383,93.012103,69.428117,42.499442,54.139241,0.000000,52.004667,18.772152,0.000000,42.622655,29.512561,36.605076,59.495454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.778052,79.973737,139.456735,162.959568,96.571213,93.029319,29.176914,14.167722,138.749895,1.264917,79.035554,27.550901,161.220851,139.731798,159.114480,139.266261,80.326200,137.715405,-0.000517,0.029725,32.000000,-235.844735,139.350385,-0.024758,24.289186,0.692233,445488.868084,0.962118,39.833798,19.152791,2.799465,0.081674,0.020715,187.297491,32.000000,203.321436,189.235991,188.882469,170.362325,32.000000,166.926518,68.998111,64.873546,93.005846,69.428117,42.601767,54.139241,0.000000,51.981710,18.772152,0.000000,42.618797,29.176914,36.544621,59.489406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.658325,79.955541,139.622839,162.963206,96.529868,93.024146,28.875637,14.171290,138.775036,1.264943,78.987876,27.589880,161.162061,139.799801,159.113551,139.152810,80.349173,137.697914,-0.000518,0.029733,32.000000,-235.839037,139.350363,-0.024767,24.337285,0.693252,445504.869595,0.975257,39.935734,19.131120,2.801571,0.085609,0.033532,187.364955,32.000000,203.675094,184.376145,187.307091,171.095133,32.000000,166.060671,69.006226,64.879196,92.994555,69.428117,42.598798,54.139241,0.000000,51.981946,18.772152,0.000000,42.595799,28.875637,36.752177,59.507846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.389467,79.939826,139.543325,162.959848,96.531437,93.021527,29.426997,14.176855,138.761806,1.265019,78.934593,27.660095,161.214396,139.772415,159.141532,139.213299,80.354627,137.722416,-0.000519,0.029708,32.000000,-235.832815,139.380076,-0.024760,24.386983,0.694456,445476.844974,0.987905,40.041636,19.099766,2.811670,0.090368,0.019477,187.462929,32.000000,203.329995,196.864982,189.651101,171.418380,32.000000,165.871615,69.013822,64.887247,92.987811,69.428117,42.668803,54.139241,0.000000,52.104136,18.772152,0.000000,42.588415,29.426997,36.614760,59.506744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.966421,79.939826,139.602764,162.958729,96.503212,93.024081,28.775121,14.170148,138.773241,1.265258,78.918336,27.650464,161.258202,139.786262,159.166238,139.116139,80.306316,137.697099,-0.000518,0.029715,32.000000,-235.838539,139.336821,-0.024751,24.403007,0.681536,445074.945666,0.954112,39.271633,19.106052,2.769296,0.086252,0.018021,187.910019,32.000000,202.813042,169.971173,191.542786,171.359350,32.000000,165.893073,69.017390,64.886659,92.969681,69.428117,42.675479,54.139241,0.000000,51.902845,18.772152,0.000000,42.563196,28.775121,36.775655,59.486416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.410993,79.939826,139.524650,162.958729,96.452407,93.024100,28.890467,14.174287,138.754988,1.266173,78.980349,27.655090,161.269685,139.798883,159.137446,139.251638,80.285864,137.744333,-0.000518,0.029685,32.000000,-235.833745,139.379628,-0.024742,24.404581,0.687779,445380.364871,0.984704,39.707040,19.142233,2.793932,0.089020,0.022072,188.383281,32.000000,202.697879,188.395707,192.468137,170.539024,32.000000,166.502428,69.011393,64.856417,92.930127,69.428117,42.728932,54.139241,0.000000,51.912678,18.772152,0.000000,42.553202,28.890467,36.623491,59.501109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.513109,79.951957,139.589597,162.960687,96.435837,93.026672,28.898073,14.176285,138.814680,1.267451,79.033128,27.769332,161.305174,139.803817,159.105602,139.149493,80.317614,137.817341,-0.000520,0.029722,32.000000,-235.832731,139.394352,-0.024649,24.364927,0.680653,445197.971879,0.971408,39.249552,19.185316,2.767743,0.087349,0.029746,187.862232,32.000000,202.963348,188.023783,190.122198,170.491918,32.000000,166.860349,69.002444,64.879988,92.917788,69.428117,42.765956,54.139241,0.000000,52.077980,18.772152,0.000000,42.552972,28.898073,36.740658,59.485029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.972872,79.960228,139.521930,162.959288,96.414836,93.025406,29.251541,14.173288,138.736828,1.268595,79.030389,27.766498,161.235003,139.788422,159.101923,139.199301,80.378387,137.683098,-0.000521,0.029722,32.000000,-235.832449,139.398698,-0.024733,24.395506,0.680645,445116.678736,0.945322,39.164051,19.185253,2.763672,0.086992,0.029627,187.372022,32.000000,203.489762,189.689242,188.457055,170.530659,32.000000,166.679827,68.998387,64.896785,92.891638,69.428117,42.771788,54.139241,0.000000,51.755651,18.772152,0.000000,42.553463,29.251541,36.757826,59.497480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.963222,79.952233,139.608588,162.951734,96.421931,93.026692,29.407857,14.173145,138.772642,1.269759,78.916903,27.800142,161.199328,139.833466,159.131700,139.074642,80.364305,137.850278,-0.000522,0.029710,32.000000,-235.831608,139.291849,-0.024754,24.337416,0.687540,445280.944064,0.968592,39.720782,19.063453,2.791953,0.082647,0.023035,187.423937,32.000000,203.690002,188.575838,187.583176,170.984312,32.000000,165.871500,68.999239,64.877602,92.869673,69.428117,42.817945,54.139241,0.000000,51.868232,18.772152,0.000000,42.546858,29.407857,36.685559,59.494628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.668136,79.951957,139.533695,162.950614,96.415669,93.028037,28.740788,14.168578,138.796514,1.270686,78.813158,27.757565,161.197468,139.773926,159.178803,139.190843,80.347733,137.801473,-0.000522,0.029699,32.000000,-235.837814,139.296093,-0.024759,24.349847,0.689749,445309.525909,0.963640,39.722751,19.157613,2.794227,0.084509,0.019352,187.542890,32.000000,203.194578,193.798717,190.043195,171.411005,32.000000,165.661791,69.000506,64.891400,92.854951,69.428117,42.857410,54.139241,0.000000,51.732553,18.772152,0.000000,42.531178,28.740788,36.741612,59.493635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.507468,79.951957,139.628701,162.950614,96.378758,93.024174,29.065237,14.171004,138.792729,1.271679,78.853024,27.828702,161.228481,139.821048,159.165446,139.160836,80.350507,137.785942,-0.000521,0.029678,32.000000,-235.837683,139.298846,-0.024754,24.309249,0.693531,445490.290821,0.992361,40.027874,19.150816,2.809320,0.095295,0.024767,187.968934,32.000000,202.819769,188.673326,191.726654,171.251658,32.000000,165.761988,69.035211,64.897053,92.858089,69.428117,42.895402,54.139241,0.000000,52.027857,18.772152,0.000000,42.522947,29.065237,36.703094,59.500578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.233099,79.944513,139.512562,162.945578,96.410748,93.021636,29.379786,14.166010,138.775313,1.272714,78.901587,27.801454,161.285418,139.725681,159.155856,139.155516,80.359566,137.691981,-0.000524,0.029669,32.000000,-235.842842,139.242293,-0.024772,24.241612,0.682405,445052.218507,0.963598,39.162812,19.140603,2.764516,0.088206,0.027238,188.490138,32.000000,202.660694,188.757487,192.483141,170.495871,32.000000,166.631078,69.043328,64.917734,92.866617,69.428117,42.958573,54.139241,0.000000,52.004793,18.772152,0.000000,42.507344,29.379786,36.748655,59.495444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.838353,79.931831,139.663948,162.934945,96.405438,93.024203,28.895003,14.170719,138.770053,1.273458,78.982774,27.725756,161.246826,139.755023,159.098708,139.133985,80.334207,137.721013,-0.000524,0.029682,32.000000,-235.840427,139.293829,-0.024809,24.250791,0.687846,445148.809717,0.958880,39.436928,19.086532,2.777303,0.086441,0.030502,187.701928,32.000000,203.052307,188.549381,189.794994,170.522149,32.000000,166.547548,69.036384,64.917435,92.858586,69.428117,42.958358,54.139241,0.000000,51.686822,18.772152,0.000000,42.498128,28.895003,36.699646,59.496733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.079453,79.928523,139.500166,162.935784,96.365692,93.019583,29.672503,14.169720,138.780331,1.274632,79.026678,27.966302,161.204733,139.712263,159.084006,139.167049,80.369738,137.710057,-0.000526,0.029679,32.000000,-235.838476,139.303924,-0.024782,24.238911,0.694332,445386.012695,0.983329,39.831414,19.125801,2.802339,0.086329,0.041582,187.376382,32.000000,203.528956,192.456845,188.285129,170.432527,32.000000,166.459824,69.054235,64.944140,92.856846,69.428117,42.985091,54.139241,0.000000,51.823041,18.772152,0.000000,42.474519,29.672503,36.461569,59.496634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.014027,79.951405,139.490345,162.952013,96.375133,93.014460,29.033149,14.178711,138.651380,1.276026,78.894352,27.848916,161.232241,139.723211,159.157915,139.123234,80.392457,137.661587,-0.000529,0.029690,32.000000,-235.826862,139.258583,-0.024627,24.272034,0.690155,445178.159926,0.952518,39.579126,19.085021,2.785577,0.085689,0.028987,187.759135,32.000000,203.042522,187.677229,190.442822,171.401395,32.000000,165.680191,69.051414,64.952994,92.827523,69.428117,43.072679,54.139241,0.000000,51.941657,18.772152,0.000000,42.455669,29.033149,36.780350,59.494903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.778430,79.951405,139.555011,162.952013,96.385665,93.014428,29.350419,14.171575,138.715013,1.276947,78.909678,27.948340,161.295871,139.602051,159.153153,139.087578,80.361141,137.694935,-0.000529,0.029689,32.000000,-235.836293,139.252100,-0.024482,24.335606,0.694151,445313.242470,0.977580,39.908425,19.086136,2.804704,0.081550,0.026535,188.182832,32.000000,202.877212,188.528321,191.988355,171.153755,32.000000,165.851007,69.069010,64.894700,92.848774,69.428117,43.065690,54.139241,0.000000,51.799410,18.772152,0.000000,42.468500,29.350419,36.808670,59.489455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.020562,79.943686,139.503373,162.958169,96.374126,93.014427,28.885265,14.171575,138.730540,1.277778,78.944020,27.980340,161.259698,139.761752,159.154555,139.131256,80.337464,137.674040,-0.000529,0.029694,32.000000,-235.837112,139.180637,-0.024467,24.405341,0.692256,445344.539716,0.969276,39.913010,19.086371,2.803524,0.092225,0.020730,188.446958,32.000000,202.775940,187.171564,192.193380,170.610139,32.000000,166.481478,69.029846,64.898758,92.861797,69.428117,43.118958,54.139241,0.000000,51.941323,18.772152,0.000000,42.452523,28.885265,36.714906,59.486042,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.764230,79.929074,139.550219,162.958169,96.393787,93.012279,29.313738,14.175143,138.668406,1.278875,79.021889,27.945410,161.245893,139.705126,159.118114,139.107117,80.370661,137.713194,-0.000528,0.029658,32.000000,-235.835511,139.324195,-0.024499,24.378066,0.686343,445256.794840,0.979707,39.655019,19.100035,2.788921,0.082604,0.022141,187.481299,32.000000,203.141564,188.591126,189.494341,170.439104,32.000000,166.746051,69.053215,64.925582,92.850079,69.428117,43.143618,54.139241,0.000000,51.788190,18.772152,0.000000,42.443170,29.313738,36.784165,59.487301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.740293,79.924112,139.444093,162.955371,96.419953,93.013097,29.424220,14.171433,138.811625,1.279683,78.991146,28.005050,161.215198,139.677925,159.137063,139.167295,80.405329,137.664593,-0.000528,0.029635,32.000000,-235.834468,139.288342,-0.024509,24.386117,0.691191,445297.714061,0.970714,39.905387,19.085600,2.804227,0.082652,0.030647,187.369361,32.000000,203.584010,190.265857,187.984206,170.538456,32.000000,166.428950,69.068297,64.932389,92.881835,69.428117,43.215586,54.139241,0.000000,51.855423,18.772152,0.000000,42.417234,29.424220,36.710578,59.500135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.763688,79.924112,139.627355,162.955371,96.431759,93.016870,29.177275,14.173716,138.714375,1.280825,78.893775,28.033161,161.183107,139.712181,159.112048,139.113676,80.391878,137.648430,-0.000528,0.029664,32.000000,-235.835135,139.213288,-0.024502,24.321680,0.690804,445245.606147,0.967570,39.925222,19.027643,2.803443,0.078584,0.033650,187.611679,32.000000,203.761882,188.460516,188.245554,171.148104,32.000000,165.990844,69.083497,64.922200,92.864128,69.428117,43.186721,54.139241,0.000000,51.944630,18.772152,0.000000,42.400097,29.177275,36.574335,59.497755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.073331,79.915290,139.460232,162.949495,96.406434,93.013153,29.668352,14.169007,138.667663,1.281609,78.800075,27.927578,161.204727,139.738303,159.164986,139.104078,80.411633,137.629682,-0.000529,0.029658,32.000000,-235.839517,139.208089,-0.024500,24.270723,0.693206,445276.039896,0.975302,39.900986,19.033347,2.805808,0.089502,0.028578,187.878500,32.000000,202.834147,188.222123,190.824848,171.383311,32.000000,165.947836,69.079983,64.927435,92.866635,69.428117,43.246023,54.139241,0.000000,51.797444,18.772152,0.000000,42.378457,29.668352,36.677049,59.499978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.684134,79.895992,139.615300,162.942220,96.410647,93.012080,29.037667,14.171004,138.742554,1.282793,78.819010,27.973597,161.211481,139.670809,159.193227,139.072665,80.337631,137.631027,-0.000531,0.029659,32.000000,-235.839486,139.182024,-0.024516,24.226191,0.689078,445059.189233,0.952681,39.572205,19.004605,2.785120,0.084658,0.029468,188.340180,32.000000,202.842311,184.188282,192.343946,171.053419,32.000000,165.990699,69.095758,64.893193,92.884590,69.428117,43.269798,54.139241,0.000000,51.740863,18.772152,0.000000,42.364387,29.037667,36.660541,59.495857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.963717,79.890478,139.473899,162.933826,96.383695,93.012059,29.366533,14.169149,138.705396,1.284054,78.934579,28.058483,161.226193,139.680862,159.086309,139.059727,80.344777,137.580363,-0.000531,0.029639,32.000000,-235.839210,139.197790,-0.024543,24.203243,0.697014,445353.777807,0.981572,39.955315,19.079252,2.810058,0.085895,0.029127,188.517569,32.000000,202.809773,191.655589,191.736271,170.446503,32.000000,166.609936,69.029773,64.909956,92.872644,69.428117,43.311837,54.139241,0.000000,51.841979,18.772152,0.000000,42.322658,29.366533,36.439705,59.506213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.972374,79.897646,139.473826,162.932147,96.400785,93.009489,28.893072,14.179281,138.661594,1.285197,79.029895,28.045549,161.213264,139.648581,159.100846,139.054050,80.377890,137.710313,-0.000531,0.029688,32.000000,-235.825636,139.198296,-0.024521,24.295454,0.692646,445193.690523,0.976229,39.656801,19.049527,2.791376,0.088672,0.039203,187.437552,32.000000,203.299512,189.108032,189.244156,170.463378,32.000000,166.882910,69.015894,64.920222,92.898421,69.428117,43.388433,54.139241,0.000000,51.941108,18.772152,0.000000,42.299125,28.893072,36.738971,59.491815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.622415,79.897646,139.465042,162.932147,96.438539,93.009387,29.590133,14.177997,138.608827,1.286347,79.027240,27.950376,161.196501,139.654311,159.103252,139.090903,80.390385,137.643406,-0.000533,0.029674,32.000000,-235.830526,139.184448,-0.024527,24.344707,0.689916,445130.840299,0.980303,39.658713,19.076991,2.791019,0.088595,0.024398,187.449825,32.000000,203.534471,189.691355,187.926999,170.806125,32.000000,166.112527,69.013562,64.919965,92.887708,69.428117,43.380837,54.139241,0.000000,51.797997,18.772152,0.000000,42.288673,29.590133,36.596051,59.500588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.487578,79.908673,139.423616,162.931867,96.424015,93.008155,29.291417,14.172717,138.565466,1.287455,78.991217,27.931613,161.154206,139.585901,159.140331,138.968604,80.383680,137.492026,-0.000532,0.029684,32.000000,-235.837937,139.024657,-0.024530,24.394116,0.693807,445280.987275,0.964517,40.021006,19.032433,2.810525,0.083723,0.028777,187.668844,32.000000,203.598955,184.759139,188.651222,171.221001,32.000000,165.849392,69.035345,64.930584,92.882714,69.428117,43.403400,54.139241,0.000000,51.593402,18.772152,0.000000,42.282968,29.291417,36.674408,59.492474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.342439,79.926593,139.339313,162.934105,96.413870,93.004431,28.889327,14.173002,138.594026,1.288297,78.961195,27.987290,161.238931,139.574278,159.142022,139.001811,80.371122,137.602662,-0.000533,0.029664,32.000000,-235.838963,139.159711,-0.024536,24.337494,0.694277,445365.271196,0.977239,40.172146,18.966547,2.817346,0.084863,0.023000,187.947430,32.000000,202.728133,192.917030,191.000463,171.384312,32.000000,165.653658,69.050918,64.934545,92.878011,69.428117,43.426788,54.139241,0.000000,52.067831,18.772152,0.000000,42.267800,28.889327,36.634422,59.493231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.030301,79.959952,139.427697,162.941940,96.384869,92.998014,29.447941,14.172003,138.452307,1.288921,79.002915,27.886717,161.262206,139.552725,159.138236,138.914271,80.347897,137.553180,-0.000532,0.029650,32.000000,-235.836684,139.045480,-0.024534,24.284754,0.682491,444969.670572,0.972643,39.306663,19.032164,2.767830,0.080272,0.026806,188.369860,32.000000,202.711265,176.565065,192.440422,170.667137,32.000000,166.101575,69.053805,64.897370,92.852688,69.428117,43.488310,54.139241,0.000000,51.979764,18.772152,0.000000,42.272969,29.447941,36.513880,59.501286,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.062412,79.959952,139.352716,162.941940,96.356846,92.986536,29.186458,14.168578,138.526842,1.289866,79.154214,27.877607,161.260704,139.524342,159.118649,138.982068,80.358617,137.454260,-0.000531,0.029655,32.000000,-235.844862,139.076645,-0.024514,24.288347,0.689139,445173.067269,0.960653,39.661239,19.031663,2.786865,0.090083,0.016755,188.380902,32.000000,202.845831,188.947537,191.265516,170.561495,32.000000,166.670034,69.069175,64.956231,92.866893,69.428117,43.483133,54.139241,0.000000,51.748390,18.772152,0.000000,42.296791,29.186458,36.434937,59.505043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.301653,79.972910,139.420496,162.950334,96.349070,92.972510,29.065598,14.169720,138.506410,1.290693,79.185903,28.041348,161.216464,139.457460,159.085596,138.798066,80.372446,137.570486,-0.000532,0.029682,32.000000,-235.842901,138.982502,-0.024496,24.177070,0.688093,445082.300867,0.968467,39.628123,18.973494,2.783580,0.085718,0.030015,187.462371,32.000000,203.352024,188.654292,189.087303,170.301860,32.000000,166.774282,69.062635,64.936718,92.853455,69.428117,43.475441,54.139241,0.000000,51.960593,18.772152,0.000000,42.303410,29.065598,36.672353,59.490497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.638185,80.005166,139.280467,162.964325,96.360426,92.962302,28.820338,14.175999,138.460716,1.292221,79.166432,28.032196,161.208834,139.568629,159.106199,138.891538,80.381967,137.470822,-0.000533,0.029688,32.000000,-235.830721,139.048170,-0.024502,24.210351,0.687881,444890.249561,0.967370,39.394864,19.015412,2.771688,0.092865,0.017568,187.491042,32.000000,203.687772,188.347286,187.443847,170.637252,32.000000,166.264536,69.069154,64.975412,92.873348,69.428117,43.492176,54.139241,0.000000,52.071261,18.772152,0.000000,42.330448,28.820338,36.728479,59.498011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
