OSU 80 Ton Compressor Load Stand
50.020668,80.009301,139.358106,162.969641,96.365004,92.955912,29.556691,14.168436,138.429944,1.293337,79.042333,28.089445,161.231600,139.511802,159.146349,138.790425,80.386296,137.490356,-0.000536,0.029706,32.000000,-235.840088,139.016623,-0.024506,24.228001,0.699132,445294.566295,0.969897,40.317484,18.995948,2.817829,0.089049,0.021349,187.627577,32.000000,203.514789,187.417477,189.114233,171.224712,32.000000,166.059233,69.026197,64.951030,92.821045,69.428117,43.511290,54.139241,0.000000,51.967140,18.772152,0.000000,42.331306,29.556691,36.517622,59.503814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.646458,80.004063,139.288478,162.976637,96.350451,92.947012,29.547093,14.176142,138.405616,1.294261,79.063657,28.042410,161.280145,139.443164,159.161493,138.840669,80.375767,137.420197,-0.000536,0.029725,32.000000,-235.831562,139.065934,-0.024465,24.264193,0.690333,444967.904026,0.956999,39.720526,18.963132,2.786010,0.081035,0.032910,187.958909,32.000000,202.882315,172.541885,191.091637,171.386019,32.000000,165.573801,69.064915,64.937757,92.861578,69.428117,43.527343,54.139241,0.000000,51.778896,18.772152,0.000000,42.336858,29.547093,36.611899,59.497047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.225905,80.004063,139.299043,162.976637,96.354682,92.938083,29.231262,14.169863,138.366323,1.295139,79.111268,27.964658,161.281840,139.500178,159.191442,138.869756,80.328550,137.533410,-0.000536,0.029750,32.000000,-235.840136,139.050518,-0.024472,24.368415,0.694599,445121.263922,0.965017,40.102472,18.939998,2.805608,0.093621,0.037142,188.456936,32.000000,202.763295,187.008786,192.492937,170.554658,32.000000,166.462415,69.085897,64.945902,92.909983,69.428117,43.564201,54.139241,0.000000,51.952757,18.772152,0.000000,42.332747,29.231262,36.615640,59.487616,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.628919,80.003236,139.233554,162.975797,96.377725,92.926696,29.583027,14.173716,138.354650,1.296256,79.190836,28.023252,161.315335,139.397020,159.106372,138.798639,80.367160,137.390183,-0.000536,0.029755,32.000000,-235.833824,139.066608,-0.024495,24.367340,0.682832,444876.923012,0.963175,39.503878,19.041528,2.773450,0.082558,0.021062,188.278673,32.000000,202.976026,187.296068,190.426370,170.469231,32.000000,166.746384,69.056883,64.950140,92.902389,69.428117,43.564967,54.139241,0.000000,52.082065,18.772152,0.000000,42.332575,29.583027,36.604342,59.506282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.795545,80.023637,139.281479,162.974118,96.368122,92.915034,28.947781,14.174429,138.415018,1.297340,79.240749,28.074322,161.206975,139.342271,159.100568,138.828851,80.361202,137.505328,-0.000537,0.029766,32.000000,-235.831144,138.978237,-0.024562,24.289055,0.691510,445046.285442,0.964001,40.119846,18.934199,2.805492,0.101207,0.023421,187.464777,32.000000,203.382990,190.313920,188.731433,170.493573,32.000000,166.699795,69.020156,64.925340,92.891666,69.428117,43.584780,54.139241,0.000000,51.963142,18.772152,0.000000,42.333112,28.947781,36.493410,59.497706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.606432,80.031908,139.215999,162.977196,96.369389,92.907414,29.171634,14.176570,138.368291,1.298219,79.157757,28.112848,161.193226,139.378179,159.156847,138.766616,80.401113,137.376387,-0.000536,0.029772,32.000000,-235.835068,139.019373,-0.024556,24.155591,0.691367,444944.547101,0.981514,39.967523,18.995408,2.797067,0.087719,0.019076,187.496803,32.000000,203.604753,198.838702,187.534786,171.148445,32.000000,165.873728,69.037359,64.943044,92.878487,69.428117,43.558338,54.139241,0.000000,51.793674,18.772152,0.000000,42.356804,29.171634,36.568685,59.496998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.954978,80.031908,139.264007,162.977196,96.408503,92.897241,29.551329,14.176998,138.430335,1.298333,79.115721,28.185723,161.191136,139.347613,159.114071,138.796380,80.403520,137.444396,-0.000537,0.029781,32.000000,-235.834312,138.899390,-0.024548,24.153492,0.697729,444939.787187,0.977940,40.171861,18.893624,2.806410,0.083562,0.024213,187.828382,32.000000,203.347810,188.952380,189.816529,171.371985,32.000000,165.882956,69.040033,64.959089,92.848938,69.428117,43.613995,54.139241,0.000000,51.979404,18.772152,0.000000,42.369659,29.551329,36.621290,59.495749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.214628,80.031632,139.267994,162.977476,96.384074,92.885817,28.819194,14.174715,138.386048,1.298560,79.099238,28.209105,161.250645,139.284973,159.151505,138.866133,80.335718,137.333721,-0.000536,0.029781,32.000000,-235.834628,138.949970,-0.024593,24.286826,0.692605,444715.444317,0.957983,39.810939,18.923856,2.787790,0.091366,0.031073,188.001507,32.000000,202.807344,200.019788,191.538125,171.446881,32.000000,165.718446,69.031883,64.932532,92.876643,69.428117,43.590401,54.139241,0.000000,52.015355,18.772152,0.000000,42.374676,28.819194,36.668538,59.483338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.224080,80.050931,139.192959,162.980554,96.362006,92.870541,28.851581,14.170006,138.340643,1.298533,79.239903,28.197574,161.301886,139.375040,159.133193,138.738375,80.356663,137.318401,-0.000536,0.029776,32.000000,-235.839501,138.989313,-0.024600,24.357557,0.684802,444650.877578,0.976701,39.543047,18.938537,2.773455,0.083960,0.028904,188.048066,32.000000,203.138292,188.819909,190.139066,170.585072,32.000000,166.709026,69.027058,64.966506,92.892847,69.428117,43.654745,54.139241,0.000000,52.042771,18.772152,0.000000,42.401447,28.851581,36.556947,59.495090,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.706226,80.042936,139.093784,162.984471,96.358580,92.856550,29.412051,14.177426,138.318808,1.298544,79.233141,28.188913,161.284777,139.415086,159.134874,138.722490,80.401503,137.322557,-0.000536,0.029782,32.000000,-235.833064,138.881218,-0.024572,24.337049,0.695067,444974.930305,0.967340,40.324343,18.937868,2.813805,0.088967,0.024143,187.485057,32.000000,203.392652,188.126782,188.633594,170.536307,32.000000,166.838743,69.021433,64.964611,92.887357,69.428117,43.664532,54.139241,0.000000,51.614515,18.772152,0.000000,42.409906,29.412051,36.546308,59.492907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.081540,80.052585,139.200825,162.994545,96.329418,92.842534,29.458528,14.174429,138.341961,1.298560,79.157267,28.228312,161.221376,139.376201,159.182430,138.762519,80.350210,137.366247,-0.000537,0.029771,32.000000,-235.836225,138.909547,-0.024537,24.272244,0.690047,444658.769081,0.967336,40.079354,18.867391,2.798317,0.107519,0.031245,187.447617,32.000000,203.646086,187.727699,187.895138,171.050719,32.000000,165.759039,69.012816,64.957204,92.899012,69.428117,43.657479,54.139241,0.000000,51.778864,18.772152,0.000000,42.409291,29.458528,36.601921,59.496969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.465637,80.052585,139.061484,162.994545,96.330023,92.828603,28.706623,14.170576,138.372267,1.298575,79.113087,28.174429,161.238130,139.348042,159.176626,138.783439,80.372185,137.309831,-0.000537,0.029775,32.000000,-235.837947,138.893947,-0.024225,24.205892,0.686615,444509.137428,0.957856,39.701037,18.939660,2.779484,0.087677,0.029227,187.876575,32.000000,203.141888,189.037666,190.174877,171.358601,32.000000,166.015762,68.964455,64.972895,92.868148,69.428117,43.696541,54.139241,0.000000,51.689749,18.772152,0.000000,42.426840,28.706623,36.503755,59.499447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.354130,80.043763,139.163755,163.002379,96.301220,92.819657,29.413086,14.174858,138.265737,1.298391,79.166172,28.203238,161.235451,139.308769,159.191266,138.678036,80.338672,137.292074,-0.000536,0.029755,32.000000,-235.831043,138.831659,-0.024213,24.185095,0.697136,444707.387532,0.996046,40.338885,18.890599,2.811275,0.083523,0.032789,188.062390,32.000000,202.732622,187.570778,191.718582,171.328278,32.000000,165.893635,68.937811,64.940281,92.898143,69.428117,43.681002,54.139241,0.000000,51.616754,18.772152,0.000000,42.426537,29.413086,36.537431,59.492494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.369824,80.072711,139.123838,162.999581,96.300768,92.805606,28.604336,14.170719,138.283336,1.298787,79.253532,28.266186,161.278736,139.218010,159.131830,138.780974,80.339219,137.224435,-0.000537,0.029726,32.000000,-235.839444,138.829805,-0.024202,24.174290,0.699878,444767.578730,0.974383,40.446192,18.915585,2.819698,0.087331,0.030259,188.409345,32.000000,202.803966,189.020064,192.438771,170.433443,32.000000,166.527666,68.925848,64.939948,92.915248,69.428117,43.705570,54.139241,0.000000,52.108027,18.772152,0.000000,42.433806,28.604336,36.514907,59.500086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.008925,80.096421,139.192439,162.998742,96.284418,92.798007,28.444140,14.171575,138.261147,1.298753,79.286408,28.267042,161.307183,139.251655,159.113643,138.664812,80.330066,137.179094,-0.000536,0.029727,32.000000,-235.834981,138.892009,-0.024227,24.270670,0.684409,444232.174494,0.980004,39.424672,18.882549,2.762047,0.086721,0.030219,187.693096,32.000000,203.155231,189.320500,189.789086,170.516133,32.000000,167.001246,68.904956,64.951518,92.909457,69.428117,43.673727,54.139241,0.000000,51.999732,18.772152,0.000000,42.473929,28.444140,36.549830,59.485973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.671785,80.096421,139.080438,162.998742,96.231582,92.787950,29.569517,14.170719,138.322724,1.298723,79.281549,28.237110,161.239303,139.252756,159.147291,138.738600,80.355099,137.288262,-0.000534,0.029704,32.000000,-235.841738,138.792442,-0.024187,24.367182,0.687464,444417.687558,0.993204,39.819762,18.869917,2.783352,0.083513,0.032757,187.432931,32.000000,203.444682,188.924625,188.383893,170.674103,32.000000,166.711301,68.903846,64.965849,92.905448,69.428117,43.744097,54.139241,0.000000,51.725517,18.772152,0.000000,42.511602,29.569517,36.456213,59.495484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.579600,80.098351,139.189705,163.004898,96.193721,92.770102,29.242086,14.173145,138.251113,1.298961,79.194748,28.278683,161.219205,139.285197,159.166694,138.757649,80.377242,137.303095,-0.000534,0.029719,32.000000,-235.836198,138.911852,-0.024201,24.292989,0.689235,444492.605841,0.962319,40.168553,18.897327,2.799989,0.082887,0.025454,187.429276,32.000000,203.687918,188.474866,188.110473,171.131426,32.000000,166.032435,68.919432,64.977333,92.868689,69.428117,43.677850,54.139241,0.000000,51.893837,18.772152,0.000000,42.535038,29.242086,36.605736,59.490842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.737231,80.095870,139.078089,163.019168,96.173916,92.753595,29.490919,14.173288,138.336243,1.299169,79.140464,28.227658,161.274840,139.205571,159.168605,138.725848,80.355447,137.254755,-0.000533,0.029720,32.000000,-235.835236,138.863048,-0.024206,24.187167,0.693235,444442.546099,0.999884,40.269431,18.880799,2.807513,0.086873,0.020889,187.940746,32.000000,202.925764,196.735347,190.608346,171.522658,32.000000,166.019095,68.934004,65.003244,92.840736,69.428117,43.667350,54.139241,0.000000,51.844000,18.772152,0.000000,42.548832,29.490919,36.586734,59.493507,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.542138,80.102762,139.169164,163.020567,96.164597,92.736682,28.702528,14.174858,138.293848,1.298850,79.219768,28.306711,161.297893,139.210566,159.203015,138.671842,80.328628,137.308235,-0.000533,0.029740,32.000000,-235.836452,138.813222,-0.024202,24.137468,0.693092,444294.396016,0.963153,40.100153,18.880885,2.796257,0.082687,0.028263,188.051582,32.000000,202.781052,188.506695,192.086873,171.313389,32.000000,166.070934,68.925012,64.957477,92.859148,69.428117,43.732408,54.139241,0.000000,51.887812,18.772152,0.000000,42.564754,28.702528,36.586954,59.496615,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.581240,80.102211,139.141198,163.021687,96.133524,92.719346,29.536418,14.177997,138.226546,1.298841,79.248675,28.250073,161.321156,139.294291,159.161930,138.659825,80.326138,137.338473,-0.000534,0.029767,32.000000,-235.833149,138.852094,-0.024155,24.203978,0.697855,444365.766056,0.993660,40.309506,18.933388,2.809107,0.081257,0.018232,188.485905,32.000000,202.832653,188.346225,191.955035,170.609362,32.000000,166.682197,68.941182,64.968714,92.855480,69.428117,43.723969,54.139241,0.000000,51.902088,18.772152,0.000000,42.588500,29.536418,36.489155,59.496605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.618893,80.102211,139.115948,163.021687,96.112210,92.704092,29.405706,14.175000,138.216685,1.298822,79.311584,28.341940,161.296764,139.240235,159.162334,138.759016,80.332843,137.188886,-0.000535,0.029783,32.000000,-235.835162,138.853013,-0.024155,24.217484,0.695067,444267.361555,0.964601,40.268327,18.950397,2.806328,0.090566,0.027801,187.535805,32.000000,203.241810,190.508812,189.363903,170.790059,32.000000,166.800792,68.937058,64.971667,92.840270,69.428117,43.773566,54.139241,0.000000,51.992318,18.772152,0.000000,42.604972,29.405706,36.543227,59.500519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.478892,80.115169,139.163182,163.018888,96.082014,92.693847,28.746471,14.170719,138.274510,1.298798,79.285722,28.283892,161.251426,139.292396,159.158692,138.680742,80.354377,137.330052,-0.000533,0.029789,32.000000,-235.837640,138.791952,-0.024158,24.334321,0.693863,444161.756518,0.967934,40.229227,18.871845,2.803689,0.087154,0.032980,187.217119,32.000000,203.467148,190.278088,188.065330,170.910971,32.000000,166.449312,68.947582,64.984327,92.832811,69.428117,43.729080,54.139241,0.000000,51.938849,18.772152,0.000000,42.635220,28.746471,36.600160,59.506813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.400922,80.109379,139.090833,163.019728,96.032567,92.681018,29.225980,14.177426,138.243137,1.298765,79.223606,28.311229,161.250722,139.177737,159.183222,138.647683,80.369784,137.147890,-0.000533,0.029797,32.000000,-235.832245,138.858702,-0.024138,24.329391,0.692850,444161.590825,0.993083,40.387675,18.918116,2.812577,0.081222,0.025520,187.465121,32.000000,203.700647,188.231797,188.423326,171.248009,32.000000,166.174278,68.975469,64.973109,92.835071,69.428117,43.812611,54.139241,0.000000,52.054168,18.772152,0.000000,42.654348,29.225980,36.749169,59.487881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.602652,80.109379,139.135852,163.028122,96.063527,92.658177,29.231106,14.169577,138.244931,1.298453,79.135816,28.338304,161.312626,139.209691,159.220046,138.673896,80.322083,137.155385,-0.000535,0.029806,32.000000,-235.836651,138.837474,-0.024319,24.285331,0.693725,444102.565860,0.978308,40.463051,18.815204,2.815551,0.084110,0.029607,187.961113,32.000000,202.798895,192.084452,190.790307,171.645043,32.000000,165.790888,68.989498,64.962159,92.837340,69.428117,43.753809,54.139241,0.000000,51.764160,18.772152,0.000000,42.672960,29.231106,36.529580,59.500785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.620320,80.128678,139.034418,163.034278,96.025037,92.646781,29.580978,14.174001,138.309663,1.298287,79.178521,28.387885,161.343346,139.166971,159.194723,138.768610,80.330186,137.234084,-0.000534,0.029791,32.000000,-235.834850,138.755587,-0.024323,24.218009,0.691925,444004.147964,0.965608,40.246589,18.869593,2.804775,0.080326,0.030574,187.980078,32.000000,202.770426,188.842258,192.388862,171.159166,32.000000,166.093600,68.988155,64.957887,92.841288,69.428117,43.766654,54.139241,0.000000,51.933467,18.772152,0.000000,42.691127,29.580978,36.574261,59.492071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.706224,80.128678,139.146011,163.034278,95.972235,92.635355,29.383468,14.174572,138.236687,1.298152,79.258867,28.454406,161.344838,139.245027,159.141980,138.679380,80.277776,137.213760,-0.000532,0.029778,32.000000,-235.834279,138.834474,-0.024319,24.186878,0.693048,443923.548648,0.961636,40.254213,18.896217,2.801965,0.094572,0.024576,188.363604,32.000000,202.969118,190.262569,191.725650,170.757412,32.000000,166.634200,68.981911,64.967476,92.826793,69.428117,43.787171,54.139241,0.000000,51.990471,18.772152,0.000000,42.730128,29.383468,36.522390,59.494274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.736338,80.128402,139.075761,163.040434,95.964582,92.618809,29.116147,14.171575,138.235815,1.297880,79.259891,28.425419,161.314684,139.184773,159.145271,138.654381,80.313646,137.205213,-0.000532,0.029756,32.000000,-235.837932,138.857582,-0.024331,24.204528,0.693086,443918.574237,0.966171,40.165098,18.938863,2.799368,0.085356,0.018756,187.485656,32.000000,203.338543,189.092310,189.158911,170.676777,32.000000,166.683334,69.000498,64.969872,92.794268,69.428117,43.820683,54.139241,0.000000,52.040574,18.772152,0.000000,42.751218,29.116147,36.606029,59.506774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.627397,80.104141,139.133641,163.037356,95.943188,92.609931,29.596127,14.173145,138.248988,1.297806,79.211642,28.472959,161.267192,139.294659,159.153404,138.650735,80.359802,137.273874,-0.000532,0.029734,32.000000,-235.836526,138.873184,-0.024362,24.195349,0.691655,443761.165972,0.974228,40.133611,18.898887,2.796261,0.094262,0.031422,187.200343,32.000000,203.576549,187.610612,187.819471,170.944803,32.000000,166.401036,69.024422,64.980554,92.790880,69.428117,43.824475,54.139241,0.000000,51.930878,18.772152,0.000000,42.772544,29.596127,36.616521,59.486937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.543140,80.080706,139.072850,163.040714,95.944935,92.597264,28.971168,14.171861,138.292976,1.297793,79.147795,28.464852,161.252586,139.334482,159.170024,138.694107,80.346015,137.355190,-0.000532,0.029758,32.000000,-235.838302,138.977463,-0.024381,24.315176,0.693759,443663.023134,0.960556,40.222330,18.885714,2.803565,0.093942,0.026531,187.627838,32.000000,203.712264,191.976829,188.877354,171.301660,32.000000,165.967130,69.034860,65.010661,92.725558,69.428117,43.826179,54.139241,0.000000,51.875712,18.772152,0.000000,42.766335,28.971168,36.549316,59.488550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.162011,80.080706,139.142900,163.040714,95.941216,92.589678,29.079068,14.169863,138.289998,1.297461,79.052252,28.421107,161.296755,139.250105,159.204512,138.709059,80.325774,137.226191,-0.000532,0.029768,32.000000,-235.839152,138.875775,-0.024378,24.370461,0.691188,443640.955345,0.982892,40.286408,18.938547,2.807106,0.085776,0.018454,187.977600,32.000000,202.871239,190.057896,191.046105,171.627620,32.000000,165.907672,69.049633,64.957883,92.699941,69.428117,43.843931,54.139241,0.000000,52.048982,18.772152,0.000000,42.758332,29.079068,36.721216,59.499840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.287216,80.079879,139.038352,163.043232,95.935709,92.585913,29.649522,14.174001,138.334505,1.297649,79.130593,28.523033,161.352597,139.372021,159.219064,138.691195,80.313143,137.246000,-0.000532,0.029767,32.000000,-235.833703,138.858214,-0.024354,24.313996,0.680540,443333.915584,0.966097,39.646265,18.896837,2.773870,0.082658,0.017854,188.052761,32.000000,202.845422,187.839765,192.581666,170.851507,32.000000,166.346965,69.070668,64.974428,92.737196,69.428117,43.878972,54.139241,0.000000,52.132764,18.772152,0.000000,42.770889,29.649522,36.677049,59.491776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.134838,80.072711,139.042570,163.042673,95.882371,92.583828,29.556895,14.170719,138.231036,1.297169,79.148319,28.435771,161.281166,139.311482,159.179090,138.783419,80.353509,137.323359,-0.000532,0.029777,32.000000,-235.834526,138.748552,-0.024341,24.204109,0.679702,443276.073845,0.944915,39.516667,18.918985,2.764885,0.138142,0.021629,187.482087,32.000000,203.489626,188.978947,188.887445,170.660110,32.000000,167.144966,69.088060,65.004846,92.711932,69.428117,43.910696,54.139241,0.000000,52.075129,18.772152,0.000000,42.781237,29.556895,36.759074,59.491619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.613981,80.049828,139.083151,163.041833,95.859366,92.580041,29.112399,14.169007,138.288488,1.296780,79.125567,28.523562,161.278892,139.407645,159.224645,138.709018,80.349075,137.285734,-0.000530,0.029766,32.000000,-235.840664,138.898740,-0.024348,24.176676,0.685087,443261.894735,0.950958,39.666250,18.915770,2.773372,0.086827,0.026697,187.161786,32.000000,203.721970,184.642150,187.699530,171.214159,32.000000,166.161579,69.042760,64.985623,92.690586,69.428117,43.866774,54.139241,0.000000,51.702049,18.772152,0.000000,42.793313,29.112399,36.583872,59.497156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.676317,80.041833,139.045143,163.036796,95.860448,92.578858,29.283110,14.172432,138.300085,1.296954,79.026801,28.430011,161.296068,139.277796,159.193277,138.723199,80.327647,137.243288,-0.000529,0.029766,32.000000,-235.836584,138.961066,-0.024336,24.161255,0.693927,443479.818860,0.976359,40.181944,18.902136,2.803306,0.094213,0.026130,187.572205,32.000000,203.686690,188.270015,189.618006,171.272703,32.000000,166.018071,69.008578,64.980913,92.655310,69.428117,43.908696,54.139241,0.000000,51.993186,18.772152,0.000000,42.779419,29.283110,36.590842,59.489180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.814380,80.041833,139.104263,163.036796,95.866972,92.575037,29.526218,14.175856,138.226204,1.297103,78.987852,28.515630,161.288988,139.346797,159.186931,138.726298,80.327017,137.277892,-0.000529,0.029776,32.000000,-235.832831,138.880953,-0.024321,24.195926,0.693209,443470.909299,0.969318,40.109266,18.903177,2.799023,0.088738,0.021562,187.924859,32.000000,202.960488,188.293389,191.274011,171.796860,32.000000,166.118618,69.010303,64.967202,92.679342,69.428117,43.889543,54.139241,0.000000,51.969114,18.772152,0.000000,42.779064,29.526218,36.495832,59.490468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.072303,80.033287,139.074672,163.030920,95.834510,92.575020,29.053728,14.176142,138.325205,1.296841,79.056018,28.656586,161.335245,139.273186,159.207318,138.686817,80.311116,137.321110,-0.000528,0.029772,32.000000,-235.832546,138.915665,-0.024343,24.289737,0.690363,443386.598358,0.958415,39.966221,18.920429,2.792452,0.097566,0.035133,188.026041,32.000000,202.960665,188.811650,192.672815,170.761735,32.000000,166.425442,68.974212,64.964749,92.688721,69.428117,43.970927,54.139241,0.000000,52.060067,18.772152,0.000000,42.777258,29.053728,36.513366,59.494480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.729428,80.040455,139.104309,163.032040,95.831453,92.572829,29.139741,14.170862,138.318291,1.296817,79.093083,28.594778,161.341429,139.321738,159.171709,138.608522,80.297150,137.330195,-0.000528,0.029775,32.000000,-235.832744,138.863722,-0.024340,24.315543,0.683635,443277.310729,0.968551,39.691260,18.957083,2.777477,0.084551,0.017688,188.161541,32.000000,203.220236,189.289003,190.655829,170.642344,32.000000,166.977299,68.965679,64.963689,92.647061,69.428117,43.919147,54.139241,0.000000,51.747434,18.772152,0.000000,42.782787,29.139741,36.565310,59.491619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.061184,80.030805,139.041053,163.040154,95.838092,92.570243,29.292337,14.174858,138.306270,1.296756,79.039053,28.671383,161.309987,139.215787,159.159018,138.808255,80.337506,137.362921,-0.000528,0.029787,32.000000,-235.833994,138.958270,-0.024359,24.310822,0.688244,443469.184415,0.972895,40.052823,18.975411,2.797223,0.089373,0.045815,187.429659,32.000000,203.505984,179.628452,188.775176,170.715699,32.000000,167.035594,68.967884,64.971749,92.659373,69.428117,43.984972,54.139241,0.000000,51.890393,18.772152,0.000000,42.796451,29.292337,36.476609,59.502368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.203863,80.030805,139.136085,163.040154,95.825707,92.567959,28.783543,14.172146,138.327910,1.296693,78.976720,28.652915,161.256414,139.277510,159.185915,138.757791,80.324842,137.253776,-0.000527,0.029801,32.000000,-235.833591,138.888011,-0.024323,24.346123,0.683007,443211.183184,0.960837,39.700243,18.950767,2.777422,0.085729,0.019215,187.242391,32.000000,203.787855,189.236118,187.567405,171.236654,32.000000,165.817989,68.977609,64.994043,92.623847,69.428117,43.931328,54.139241,0.000000,51.745843,18.772152,0.000000,42.792753,28.783543,36.659147,59.500932,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.792768,79.996343,139.066224,163.034558,95.852610,92.562862,29.202407,14.169292,138.281419,1.296439,78.911111,28.676376,161.302048,139.369269,159.204168,138.719571,80.323645,137.269695,-0.000525,0.029794,32.000000,-235.838248,138.932147,-0.024039,24.292595,0.680316,443151.453801,0.974788,39.553293,18.911020,2.771422,0.089475,0.027212,187.699448,32.000000,203.457064,187.553517,190.049989,171.432802,32.000000,165.964671,68.984032,64.964180,92.589926,69.428117,44.006851,54.139241,0.000000,51.875630,18.772152,0.000000,42.762370,29.202407,36.621436,59.493015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.937250,79.991657,139.117454,163.032879,95.865278,92.564120,29.220265,14.169007,138.278191,1.296223,78.963790,28.671867,161.338211,139.304549,159.210667,138.698913,80.363895,137.301894,-0.000526,0.029799,32.000000,-235.842795,138.769682,-0.024059,24.237599,0.687562,443293.599207,0.968487,39.938672,18.921920,2.792746,0.094923,0.019596,188.038046,32.000000,202.955412,182.492921,191.592784,171.717984,32.000000,166.102892,69.003248,64.987663,92.585159,69.428117,44.002371,54.139241,0.000000,51.946130,18.772152,0.000000,42.761763,29.220265,36.562743,59.498296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.439943,79.975666,139.050344,163.033719,95.842563,92.567894,29.564969,14.177141,138.284855,1.296248,78.914111,28.683412,161.319985,139.374508,159.198422,138.721063,80.293052,137.216328,-0.000527,0.029803,32.000000,-235.832202,138.842916,-0.024080,24.183600,0.687203,443148.715516,0.965640,39.788999,18.895078,2.785845,0.088454,0.024114,188.212086,32.000000,202.896375,187.144519,192.533873,170.612831,32.000000,166.430715,68.991819,64.991206,92.557331,69.428117,44.007461,54.139241,0.000000,51.800958,18.772152,0.000000,42.755837,29.564969,36.607056,59.504089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.426217,79.971255,139.156744,163.031480,95.831481,92.570391,28.979171,14.179281,138.283563,1.296084,79.069263,28.734934,161.327787,139.247942,159.216036,138.742273,80.327713,137.168191,-0.000526,0.029806,32.000000,-235.831373,138.934631,-0.024091,24.158423,0.696020,443515.884785,0.964774,40.288707,18.924821,2.812510,0.087742,0.031236,187.995450,32.000000,203.281172,188.560887,190.093534,170.724138,32.000000,166.914764,68.991307,64.984013,92.533710,69.428117,44.034901,54.139241,0.000000,51.586847,18.772152,0.000000,42.736303,28.979171,36.613439,59.499142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.126616,79.971255,139.039461,163.031480,95.818666,92.572941,29.430949,14.169577,138.246075,1.296175,79.037246,28.742286,161.301856,139.285708,159.166309,138.670800,80.363969,137.298547,-0.000527,0.029793,32.000000,-235.839438,138.828174,-0.024094,24.163747,0.697491,443468.444216,0.984589,40.298586,18.867031,2.815444,0.090823,0.022206,187.355462,32.000000,203.571868,200.540338,188.520883,170.787711,32.000000,166.861225,68.982157,65.000700,92.534301,69.428117,44.041055,54.139241,0.000000,52.098755,18.772152,0.000000,42.727499,29.430949,36.603095,59.487370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.044017,79.966017,139.150004,163.029801,95.835091,92.569158,29.398995,14.175000,138.331418,1.296316,78.962305,28.804400,161.264872,139.323919,159.168405,138.638412,80.346419,137.235736,-0.000527,0.029818,32.000000,-235.833523,138.867044,-0.024068,24.186091,0.686074,443073.392529,0.954850,39.573264,18.893396,2.773765,0.088326,0.038473,187.256923,32.000000,203.802742,185.745330,187.848533,171.212919,32.000000,166.027557,68.992777,64.965871,92.509311,69.428117,44.038246,54.139241,0.000000,52.017379,18.772152,0.000000,42.717360,29.398995,36.594364,59.499722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.475038,79.968223,139.076460,163.024764,95.843714,92.570487,28.802460,14.171290,138.318719,1.295918,78.840833,28.747085,161.274207,139.294761,159.210532,138.687995,80.353008,137.300097,-0.000526,0.029840,32.000000,-235.834775,138.787465,-0.024075,24.192832,0.687201,443119.389911,0.957545,39.653156,18.880779,2.780552,0.088776,0.030296,187.970803,32.000000,203.314446,179.513539,190.231400,171.569797,32.000000,165.774704,68.957400,64.999201,92.501662,69.428117,44.061823,54.139241,0.000000,51.741249,18.772152,0.000000,42.711716,28.802460,36.590549,59.501532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.429212,79.954438,139.150404,163.026443,95.870737,92.571756,29.513229,14.176998,138.244670,1.295731,78.882142,28.819230,161.347216,139.249737,159.223462,138.662737,80.342888,137.249324,-0.000525,0.029823,32.000000,-235.831853,138.822705,-0.024091,24.288268,0.695355,443398.114326,0.989566,40.244740,18.905100,2.811043,0.087117,0.033681,188.050041,32.000000,202.956893,186.968332,191.759664,171.581120,32.000000,166.063656,69.019438,64.969702,92.539380,69.428117,44.078990,54.139241,0.000000,51.626580,18.772152,0.000000,42.708575,29.513229,36.621510,59.497677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.494046,79.953887,139.122600,163.021407,95.893430,92.575241,29.341572,14.172432,138.285048,1.295208,78.937520,28.731658,161.299725,139.294598,159.178110,138.689300,80.348553,137.138487,-0.000526,0.029825,32.000000,-235.841173,138.857460,-0.024086,24.340301,0.693668,443427.519004,0.966683,40.278650,18.890836,2.815145,0.087994,0.025809,188.140083,32.000000,202.892927,182.215663,192.310761,170.572783,32.000000,166.629405,69.005559,64.973705,92.541733,69.428117,44.055914,54.139241,0.000000,51.630724,18.772152,0.000000,42.685893,29.341572,36.618502,59.491392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.867775,79.953887,139.094313,163.021407,95.879745,92.572431,29.556737,14.174144,138.275647,1.295082,78.971725,28.787624,161.303847,139.283260,159.143446,138.656624,80.343183,137.158809,-0.000526,0.029823,32.000000,-235.832740,138.875488,-0.024075,24.344208,0.679675,443037.602535,0.962887,39.444953,18.834091,2.768583,0.084474,0.025006,187.721679,32.000000,203.301857,187.047428,189.584205,170.524266,32.000000,166.875619,69.004301,64.979955,92.544117,69.428117,44.094065,54.139241,0.000000,52.048315,18.772152,0.000000,42.677731,29.556737,36.609331,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.550893,79.948924,139.077415,163.012732,95.835732,92.573641,29.101942,14.172860,138.245271,1.294959,79.027056,28.880229,161.287374,139.260117,159.171754,138.766002,80.370937,137.285179,-0.000528,0.029803,32.000000,-235.836811,138.919725,-0.024091,24.303007,0.685133,443211.794461,0.956085,39.823037,18.847051,2.789262,0.083598,0.031451,187.291683,32.000000,203.559829,188.650004,188.159681,170.792055,32.000000,166.617021,69.014750,64.997133,92.567852,69.428117,44.048532,54.139241,0.000000,51.959385,18.772152,0.000000,42.664989,29.101942,36.734129,59.492238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.744257,79.957195,139.133099,163.012732,95.810048,92.577422,29.270060,14.171004,138.275123,1.295101,78.916644,28.803003,161.245640,139.247984,159.189427,138.627082,80.365274,137.215906,-0.000528,0.029798,32.000000,-235.835716,138.822911,-0.024101,24.272349,0.691035,443320.828253,0.977749,40.146569,18.880007,2.806759,0.080111,0.022963,187.304212,32.000000,203.781891,184.938996,188.144984,171.252465,32.000000,166.067676,69.013887,64.977899,92.558224,69.428117,44.095652,54.139241,0.000000,52.023720,18.772152,0.000000,42.656506,29.270060,36.511385,59.492307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.631962,79.945065,139.100895,163.013572,95.818160,92.582480,29.489810,14.177284,138.239562,1.294826,78.796200,28.893100,161.320011,139.328812,159.186395,138.617226,80.380281,137.206514,-0.000528,0.029777,32.000000,-235.832060,138.702906,-0.024336,24.168625,0.689273,443262.736263,0.968104,39.954197,18.852396,2.796968,0.090812,0.023165,188.030713,32.000000,203.100261,185.931891,190.508533,171.498803,32.000000,165.975288,69.021758,64.988731,92.558069,69.428117,44.063341,54.139241,0.000000,51.907450,18.772152,0.000000,42.657410,29.489810,36.451664,59.498454,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.787729,79.945065,139.120462,163.013572,95.817347,92.582493,28.761152,14.173859,138.242184,1.294828,78.929252,28.915502,161.296052,139.283790,159.200417,138.633684,80.320569,137.226922,-0.000528,0.029750,32.000000,-235.835157,138.824297,-0.024348,24.129863,0.693808,443301.285883,0.963267,40.058516,18.832877,2.802648,0.086042,0.026543,188.011777,32.000000,202.845825,189.731956,191.979287,171.334680,32.000000,166.281195,69.012298,64.944995,92.598210,69.428117,44.124007,54.139241,0.000000,51.982741,18.772152,0.000000,42.637205,28.761152,36.766630,59.493281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.169821,79.932658,138.958190,163.015531,95.846546,92.579959,29.424180,14.174001,138.235789,1.295104,78.864548,28.892254,161.319460,139.264031,159.191869,138.623885,80.338729,137.238818,-0.000528,0.029752,32.000000,-235.835997,138.854624,-0.024337,24.157426,0.692630,443329.872796,0.984328,39.897041,18.902393,2.794272,0.095458,0.032859,188.315160,32.000000,202.852378,185.176675,191.980429,170.712722,32.000000,166.568022,68.994977,64.958481,92.610056,69.428117,44.118537,54.139241,0.000000,52.010299,18.772152,0.000000,42.615374,29.424180,36.579617,59.482964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.453634,79.915566,139.098676,163.009934,95.855899,92.579997,29.399834,14.174572,138.210373,1.295131,78.961326,28.857901,161.324016,139.255467,159.122610,138.740986,80.329859,137.113693,-0.000527,0.029746,32.000000,-235.835427,138.829579,-0.024344,24.172192,0.685185,443083.170606,0.954162,39.490178,18.889948,2.769757,0.084531,0.027757,187.612295,32.000000,203.358355,188.983559,189.271921,170.554949,32.000000,166.804380,68.969688,64.944341,92.594034,69.428117,44.078946,54.139241,0.000000,51.678309,18.772152,0.000000,42.604190,29.399834,36.610211,59.500873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.561811,79.937070,138.995992,163.006577,95.786249,92.582529,29.583650,14.170862,138.202087,1.295440,78.927424,28.932973,161.259982,139.153065,159.182712,138.604774,80.363405,137.104433,-0.000526,0.029784,32.000000,-235.841432,138.735642,-0.024371,24.179955,0.696362,443429.478012,0.969889,40.214354,18.838691,2.812709,0.083524,0.030926,187.474077,32.000000,203.749829,188.021255,188.419367,171.328462,32.000000,165.914768,68.991524,64.963360,92.632371,69.428117,44.131694,54.139241,0.000000,51.928134,18.772152,0.000000,42.568931,29.583650,36.618648,59.485993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.599027,79.950303,139.075252,163.005457,95.833709,92.582516,29.030337,14.175000,138.186613,1.295304,78.809021,28.876684,161.297273,139.231263,159.220473,138.577132,80.362838,137.215331,-0.000526,0.029789,32.000000,-235.833195,138.643027,-0.024369,24.253755,0.693962,443350.019819,0.993002,40.117290,18.805891,2.804285,0.091055,0.021163,188.123181,32.000000,202.950624,187.915272,190.712050,171.604057,32.000000,165.931861,68.996200,64.960545,92.604327,69.428117,44.144538,54.139241,0.000000,51.963127,18.772152,0.000000,42.579313,29.030337,36.595538,59.494667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.254620,79.950303,139.010549,163.005457,95.855288,92.582495,29.078991,14.169435,138.122210,1.295438,78.909025,28.939018,161.320334,139.269089,159.237942,138.535874,80.332614,137.144632,-0.000529,0.029834,32.000000,-235.839253,138.761789,-0.024368,24.303794,0.691756,443355.121420,0.979228,40.097945,18.854557,2.803992,0.080334,0.022134,188.087013,32.000000,202.761495,188.781601,192.212004,171.160019,32.000000,166.089969,68.988881,64.968635,92.616152,69.428117,44.157081,54.139241,0.000000,52.016522,18.772152,0.000000,42.583148,29.078991,36.572867,59.485442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.677115,79.948649,139.100120,163.005737,95.867529,92.587318,29.455418,14.172574,138.173073,1.295740,78.909642,28.985366,161.318793,139.255427,159.175003,138.616265,80.312741,137.175522,-0.000529,0.029856,32.000000,-235.833491,138.803923,-0.024378,24.319346,0.680095,443084.183711,0.963792,39.420591,18.850807,2.766125,0.078911,0.023973,188.360055,32.000000,202.941647,191.918383,191.570479,170.604366,32.000000,166.389687,68.979283,64.931023,92.606659,69.428117,44.136665,54.139241,0.000000,52.110175,18.772152,0.000000,42.573199,29.455418,36.608304,59.491166,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.514826,79.935967,138.963387,163.013852,95.863818,92.584736,28.794799,14.171575,138.246602,1.295807,78.987493,28.873422,161.287840,139.256548,159.140205,138.634987,80.347149,137.164892,-0.000528,0.029874,32.000000,-235.836620,138.714655,-0.024362,24.323201,0.688858,443424.377345,0.963502,40.015253,18.885525,2.800085,0.083178,0.030821,187.594039,32.000000,203.387555,183.941945,188.969224,170.590637,32.000000,166.930640,68.969983,64.939628,92.590470,69.428117,44.186856,54.139241,0.000000,51.968448,18.772152,0.000000,42.564670,28.794799,36.628186,59.484951,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.551301,79.920252,139.040914,163.019168,95.839668,92.584786,29.458300,14.173859,138.184817,1.295977,78.945145,29.039117,161.264420,139.165686,159.199214,138.594895,80.382858,137.175011,-0.000528,0.029875,32.000000,-235.831551,138.746307,-0.024359,24.293618,0.690512,443416.619870,0.989044,40.171102,18.846009,2.806501,0.086582,0.022584,187.263855,32.000000,203.629256,188.308458,187.584935,171.068735,32.000000,166.294816,69.031328,64.967039,92.643876,69.428117,44.159228,54.139241,0.000000,51.955341,18.772152,0.000000,42.541748,29.458300,36.637577,59.501591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
