OSU 80 Ton Compressor Load Stand
49.720999,79.920252,138.926957,163.019168,95.853347,92.584834,29.388230,14.174858,138.197747,1.296384,78.896878,29.002593,161.286886,139.226553,159.194994,138.503812,80.367537,137.057497,-0.000528,0.029875,32.000000,-235.831371,138.717448,-0.024342,24.266973,0.691149,443317.741899,0.965961,40.117472,18.815163,2.805999,0.098300,0.021662,187.499762,32.000000,203.708265,184.724111,188.883184,171.138625,32.000000,165.721315,69.026673,64.954013,92.611386,69.428117,44.170388,54.139241,0.000000,52.057194,18.772152,0.000000,42.514149,29.388230,36.592603,59.503460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.253604,79.923836,139.010450,163.028122,95.879288,92.584778,28.733902,14.176713,138.131939,1.296501,78.812034,28.969849,161.295854,139.270495,159.200218,138.611440,80.331439,137.140157,-0.000527,0.029869,32.000000,-235.834925,138.626792,-0.024339,24.219162,0.688759,443259.389273,0.964690,39.941356,18.773995,2.794130,0.087883,0.030695,188.088526,32.000000,202.856517,188.109641,190.916149,171.391459,32.000000,165.969867,69.020388,64.937678,92.607313,69.428117,44.193411,54.139241,0.000000,52.143684,18.772152,0.000000,42.504574,28.733902,36.462596,59.499840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.354591,79.920252,138.950320,163.034278,95.895591,92.581800,29.359527,14.170434,138.122228,1.296858,78.891807,29.033418,161.363843,139.245619,159.232975,138.660736,80.319815,137.097801,-0.000526,0.029843,32.000000,-235.836123,138.726240,-0.024410,24.267654,0.682452,443065.801293,0.975350,39.395170,18.849832,2.766179,0.078722,0.027126,188.166412,32.000000,202.736967,186.430835,192.521816,170.766222,32.000000,166.248218,69.051117,64.917629,92.653649,69.428117,44.169006,54.139241,0.000000,51.657877,18.772152,0.000000,42.491924,29.359527,36.519236,59.508102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.756942,79.906744,139.000838,163.026164,95.899985,92.581557,28.954912,14.173002,138.169742,1.297400,78.881918,29.012596,161.355992,139.162873,159.210415,138.568126,80.340614,137.112776,-0.000527,0.029836,32.000000,-235.835193,138.622919,-0.024434,24.174578,0.694439,443509.921370,0.973358,40.322200,18.841095,2.815347,0.083328,0.032475,188.185731,32.000000,203.096971,189.066830,191.098580,170.425542,32.000000,166.679362,69.042851,64.931448,92.656376,69.428117,44.177388,54.139241,0.000000,51.733866,18.772152,0.000000,42.470792,28.954912,36.611605,59.496959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.387221,79.902333,139.049525,163.017769,95.897515,92.578973,29.467193,14.173002,138.089821,1.297398,78.918374,29.049956,161.307633,139.132042,159.143475,138.521840,80.317830,137.066743,-0.000528,0.029835,32.000000,-235.838472,138.613292,-0.024415,24.134269,0.691158,443257.466461,0.978295,39.890604,18.827495,2.793597,0.085907,0.021009,187.502591,32.000000,203.489211,190.865404,188.885561,170.578504,32.000000,167.215526,69.022196,64.916118,92.632695,69.428117,44.164566,54.139241,0.000000,51.758506,18.772152,0.000000,42.442215,29.467193,36.628700,59.491048,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.281781,79.902333,138.918689,163.017769,95.908266,92.581577,29.126511,14.172860,138.117463,1.297498,78.840327,29.076778,161.273943,139.157836,159.186539,138.521208,80.332417,137.188867,-0.000529,0.029846,32.000000,-235.833041,138.619350,-0.024143,24.157112,0.698212,443462.056187,0.969038,40.270277,18.828147,2.815496,0.092534,0.036763,187.203343,32.000000,203.625490,188.681780,187.517714,171.062621,32.000000,166.170500,69.055151,64.905819,92.651526,69.428117,44.204616,54.139241,0.000000,52.151608,18.772152,0.000000,42.421964,29.126511,36.432882,59.498739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.501032,79.885791,139.003861,163.010494,95.933939,92.581567,29.084411,14.170862,138.080162,1.297766,78.814022,29.098821,161.236440,139.096787,159.209206,138.523611,80.354750,137.120104,-0.000529,0.029860,32.000000,-235.839301,138.694200,-0.024162,24.194379,0.698555,443502.880478,0.982668,40.380217,18.872262,2.818865,0.083244,0.016143,187.636381,32.000000,203.619193,188.137472,189.368192,171.239622,32.000000,165.941805,69.072673,64.928438,92.654957,69.428117,44.180475,54.139241,0.000000,51.758323,18.772152,0.000000,42.388801,29.084411,36.541613,59.501571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.838079,79.884964,138.872046,163.009375,95.929662,92.578977,29.697188,14.177854,138.032567,1.297806,78.820337,29.057407,161.315213,139.146845,159.219626,138.502734,80.353719,137.028989,-0.000529,0.029858,32.000000,-235.828538,138.710982,-0.024171,24.159236,0.694494,443334.160181,0.979338,40.135270,18.816882,2.808100,0.082579,0.021411,188.116497,32.000000,203.006005,195.679524,191.217749,171.695294,32.000000,165.969736,69.089565,64.919532,92.682637,69.428117,44.198708,54.139241,0.000000,52.091848,18.772152,0.000000,42.369832,29.697188,36.591796,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.124618,79.903711,138.960219,163.016090,95.910035,92.575266,28.933061,14.170006,138.078816,1.297904,78.898678,29.093417,161.340673,139.102782,159.196187,138.445340,80.289014,137.083824,-0.000529,0.029867,32.000000,-235.839993,138.648475,-0.024176,24.190812,0.689664,443155.147077,0.952085,39.784829,18.774104,2.786465,0.087607,0.024717,188.115812,32.000000,202.766118,187.953916,192.554884,170.593689,32.000000,166.474308,69.041697,64.897726,92.674606,69.428117,44.185436,54.139241,0.000000,52.205525,18.772152,0.000000,42.349925,28.933061,36.560395,59.497519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.054978,79.901230,139.010322,163.018609,95.877821,92.573755,29.926899,14.177569,138.018880,1.298221,78.941929,29.089285,161.355786,139.072989,159.151826,138.499189,80.289866,137.034743,-0.000531,0.029860,32.000000,-235.829807,138.574459,-0.024153,24.267759,0.684851,443132.981726,0.971188,39.507777,18.865177,2.772295,0.085980,0.029619,188.115841,32.000000,203.165904,188.310775,190.223305,170.418011,32.000000,166.703951,69.033899,64.861501,92.662917,69.428117,44.146358,54.139241,0.000000,52.213364,18.772152,0.000000,42.345727,29.926899,36.436624,59.494392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.718024,79.901230,138.951448,163.018609,95.868196,92.571272,28.864005,14.174144,138.052882,1.298129,78.946737,29.052560,161.291581,139.006597,159.140941,138.438070,80.334048,137.077679,-0.000532,0.029867,32.000000,-235.836838,138.546234,-0.024104,24.260128,0.695990,443527.999697,0.986442,40.356799,18.860831,2.816875,0.092255,0.025478,187.626666,32.000000,203.564288,185.917383,188.537364,170.641383,32.000000,166.698641,69.013170,64.885757,92.659600,69.428117,44.208196,54.139241,0.000000,51.788323,18.772152,0.000000,42.327056,28.864005,36.487394,59.501965,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.438398,79.918047,138.879025,163.017769,95.839188,92.563672,29.100770,14.171433,138.019935,1.298413,78.901471,29.054884,161.243893,139.059349,159.192572,138.391354,80.303708,137.090312,-0.000532,0.029881,32.000000,-235.837091,138.600628,-0.024078,24.316120,0.688984,443232.046672,0.982085,39.925417,18.817188,2.794790,0.084251,0.039965,187.200393,32.000000,203.686279,182.195402,187.627404,171.083955,32.000000,165.898693,69.021094,64.875351,92.654740,69.428117,44.130451,54.139241,0.000000,51.882933,18.772152,0.000000,42.327875,29.100770,36.580424,59.492956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.476480,79.929350,138.869629,163.019728,95.861043,92.556031,30.031977,14.173716,138.087266,1.298386,78.901973,29.078284,161.303900,139.002091,159.230883,138.390215,80.329215,136.898665,-0.000531,0.029874,32.000000,-235.835955,138.513174,-0.024102,24.312606,0.691285,443407.461979,0.980016,40.232695,18.853601,2.809133,0.083972,0.030512,187.824973,32.000000,203.371095,187.425614,190.049627,171.255677,32.000000,165.975149,69.031777,64.925329,92.653218,69.428117,44.158694,54.139241,0.000000,52.141875,18.772152,0.000000,42.314264,30.031977,36.593410,59.490832,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.589848,79.934864,138.851520,163.019728,95.880072,92.545886,28.779356,14.172574,137.981688,1.298627,78.923604,29.080229,161.310787,139.030965,159.195226,138.434870,80.304234,136.939476,-0.000531,0.029895,32.000000,-235.838080,138.463248,-0.024125,24.259131,0.690720,443318.611543,0.948786,40.204368,18.735909,2.806781,0.081265,0.019244,188.203032,32.000000,202.906240,189.384145,191.496732,171.451955,32.000000,165.927067,69.028175,64.889565,92.682338,69.428117,44.086388,54.139241,0.000000,52.081583,18.772152,0.000000,42.313481,28.779356,36.500234,59.498759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.313477,79.934864,138.769435,163.019728,95.875756,92.535717,29.646108,14.172003,137.936825,1.298595,78.998172,29.102237,161.306056,139.037898,159.210070,138.295768,80.273042,136.839329,-0.000531,0.029938,32.000000,-235.834881,138.573788,-0.024141,24.281449,0.690352,443264.357165,0.987538,40.092039,18.780530,2.799999,0.081201,0.028229,188.230098,32.000000,202.765195,188.555440,192.301123,170.639658,32.000000,166.467746,69.021283,64.908939,92.716651,69.428117,44.141941,54.139241,0.000000,52.074171,18.772152,0.000000,42.307699,29.646108,36.600087,59.506341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.395773,79.950303,138.835355,163.025884,95.838625,92.523038,29.410014,14.172146,137.848385,1.298578,79.059574,29.133893,161.349124,138.932334,159.173397,138.384897,80.254850,136.871140,-0.000530,0.029966,32.000000,-235.839820,138.403593,-0.024151,24.251866,0.693472,443405.729176,0.964372,40.379681,18.763519,2.814027,0.092375,0.033224,187.997367,32.000000,203.197936,189.031124,190.032699,170.383616,32.000000,166.561769,69.016563,64.929660,92.722962,69.428117,44.081072,54.139241,0.000000,52.075550,18.772152,0.000000,42.312694,29.410014,36.585780,59.497244,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.820460,79.980078,138.727297,163.034278,95.798544,92.512848,28.855167,14.169577,137.933092,1.298865,79.122623,29.182492,161.290747,138.968100,159.164589,138.287148,80.303080,136.904158,-0.000530,0.029951,32.000000,-235.840093,138.423377,-0.024167,24.210141,0.693306,443355.227208,0.970266,40.309339,18.797026,2.810673,0.119447,0.024433,187.554270,32.000000,203.471456,197.940235,188.428611,170.586639,32.000000,166.826094,69.029696,64.948284,92.745459,69.428117,44.125042,54.139241,0.000000,52.203502,18.772152,0.000000,42.304439,28.855167,36.447849,59.501227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.950803,79.983937,138.815082,163.037356,95.763491,92.500093,29.697897,14.169577,137.935217,1.299064,79.055154,29.086654,161.262056,139.011818,159.213794,138.352177,80.352054,136.855675,-0.000531,0.029959,32.000000,-235.836979,138.465309,-0.024277,24.164796,0.687450,443048.752864,0.979769,39.898175,18.764688,2.784545,0.083815,0.037733,187.237403,32.000000,203.631908,190.287285,187.975274,171.167869,32.000000,165.826661,69.031622,64.930600,92.741616,69.428117,44.063844,54.139241,0.000000,52.273046,18.772152,0.000000,42.329978,29.697897,36.583285,59.497274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.031126,79.978423,138.702762,163.035677,95.771543,92.482488,29.175600,14.170862,137.858705,1.299623,78.956308,29.147390,161.321108,138.946710,159.205574,138.359002,80.263743,136.911809,-0.000531,0.029984,32.000000,-235.833400,138.389745,-0.024390,24.123228,0.687100,442841.496401,0.949155,39.767281,18.692377,2.779036,0.092704,0.023023,188.185897,32.000000,202.945046,186.616348,191.738569,171.259711,32.000000,166.119840,69.025880,64.954468,92.764465,69.428117,44.060129,54.139241,0.000000,52.364904,18.772152,0.000000,42.329946,29.175600,36.421364,59.505574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.346310,79.978423,138.810115,163.035677,95.792299,92.472650,29.723039,14.171004,137.846917,1.299796,79.034480,29.073299,161.329574,138.930377,159.163213,138.463940,80.229208,136.801764,-0.000530,0.030001,32.000000,-235.841453,138.417299,-0.024364,24.086668,0.700746,443263.413141,0.994618,40.616874,18.763089,2.823764,0.092448,0.027992,188.113648,32.000000,202.870358,185.425573,192.274110,170.568520,32.000000,166.539516,69.004915,64.938828,92.753451,69.428117,44.043962,54.139241,0.000000,51.858348,18.772152,0.000000,42.321326,29.723039,36.578076,59.501709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.449818,79.991381,138.654444,163.032879,95.807242,92.462480,28.797864,14.178853,137.784324,1.299741,79.095753,29.070914,161.310269,138.956822,159.163068,138.357215,80.236712,136.866910,-0.000529,0.030011,32.000000,-235.827212,138.421721,-0.024356,24.085987,0.698370,443215.515820,0.960630,40.389002,18.789267,2.812979,0.084206,0.013806,187.708208,32.000000,203.450271,191.136537,189.581220,170.312279,32.000000,166.769413,68.978166,64.969558,92.763679,69.428117,44.004083,54.139241,0.000000,52.114851,18.772152,0.000000,42.331014,28.797864,36.554966,59.489455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.467199,79.987797,138.790053,163.040154,95.792785,92.452318,29.588429,14.175286,137.823904,1.299871,79.129859,29.224099,161.286734,138.889146,159.182412,138.338328,80.242724,136.877708,-0.000530,0.030019,32.000000,-235.833893,138.310958,-0.024388,24.090917,0.695970,443119.325668,0.989170,40.294142,18.813128,2.803942,0.088241,0.024414,187.531823,32.000000,203.576497,189.451526,188.011752,170.716899,32.000000,166.792386,68.976653,64.960524,92.764757,69.428117,44.003730,54.139241,0.000000,52.211235,18.772152,0.000000,42.329582,29.588429,36.564210,59.496841,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.312943,79.992759,138.631248,163.044911,95.784855,92.440862,29.427372,14.174715,137.815978,1.300149,79.006069,29.203711,161.257205,138.839148,159.205917,138.267676,80.299836,136.822125,-0.000529,0.030020,32.000000,-235.834956,138.386909,-0.024387,24.116015,0.696144,443047.186819,0.962260,40.272471,18.812312,2.805699,0.085357,0.022174,187.293341,32.000000,203.827797,185.889728,188.146128,171.173984,32.000000,165.864606,68.991362,64.966536,92.764488,69.428117,44.008242,54.139241,0.000000,52.176217,18.772152,0.000000,42.324083,29.427372,36.528260,59.494215,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.365166,79.992759,138.664666,163.044911,95.780735,92.429435,28.817873,14.167437,137.732375,1.300205,78.931451,29.163620,161.302251,138.770371,159.213411,138.157233,80.265396,136.785627,-0.000528,0.030028,32.000000,-235.837481,138.318936,-0.024379,24.109066,0.696940,442973.877894,0.970691,40.438132,18.728443,2.811255,0.080601,0.026389,188.006793,32.000000,203.046735,191.626271,190.683901,171.264698,32.000000,165.827101,68.978025,64.984443,92.775390,69.428117,43.973901,54.139241,0.000000,52.308507,18.772152,0.000000,42.327414,28.817873,36.476316,59.501247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.112561,80.003787,138.620078,163.049948,95.775335,92.422199,29.678552,14.171290,137.691446,1.300239,79.014674,29.198499,161.330755,138.857745,159.234454,138.237686,80.235117,136.755036,-0.000528,0.030025,32.000000,-235.840020,138.355094,-0.024387,24.159787,0.696408,442952.808727,0.989965,40.383686,18.745308,2.808958,0.080948,0.034903,188.373831,32.000000,202.883857,187.012663,192.033752,171.159853,32.000000,166.356442,68.981294,64.948907,92.787162,69.428117,43.932337,54.139241,0.000000,52.194776,18.772152,0.000000,42.326211,29.678552,36.427967,59.503115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.184667,79.999927,138.618923,163.054984,95.775364,92.413245,28.957750,14.172717,137.702843,1.300233,79.109899,29.140799,161.319754,138.807298,159.206476,138.220533,80.205026,136.779970,-0.000528,0.030023,32.000000,-235.833184,138.263031,-0.024378,24.188976,0.698597,443108.962177,0.966553,40.658489,18.760854,2.822497,0.088474,0.032424,188.244041,32.000000,202.823335,220.455293,191.710543,170.667161,32.000000,166.626954,68.963312,64.968825,92.788613,69.428117,43.947377,54.139241,0.000000,52.447235,18.772152,0.000000,42.337524,28.957750,36.570299,59.495513,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.417099,80.014264,138.552224,163.056663,95.794611,92.401790,29.399748,14.168721,137.775826,1.300144,79.179351,29.125432,161.335300,138.732505,159.182513,138.157050,80.238797,136.806500,-0.000529,0.029983,32.000000,-235.842261,138.372105,-0.024382,24.243448,0.696561,443078.608824,0.988937,40.579229,18.802955,2.818336,0.090699,0.024863,187.646313,32.000000,203.418101,192.997420,189.306457,170.444485,32.000000,166.951776,68.952253,65.001544,92.797660,69.428117,43.884487,54.139241,0.000000,52.175128,18.772152,0.000000,42.333773,29.399748,36.503755,59.501178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.268126,80.030530,138.552566,163.063939,95.746427,92.385285,28.703208,14.173859,137.688294,1.300168,79.197589,29.057473,161.319925,138.852320,159.203257,138.095692,80.266976,136.728058,-0.000529,0.029969,32.000000,-235.833354,138.325521,-0.024402,24.227502,0.691037,442867.366607,0.969030,40.351088,18.781958,2.803730,0.080734,0.021547,187.529319,32.000000,203.611364,189.550859,187.884829,170.995204,32.000000,166.770534,68.983443,64.969015,92.818571,69.428117,43.931804,54.139241,0.000000,52.287017,18.772152,0.000000,42.350027,28.703208,36.456947,59.496949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.660465,80.030530,138.562556,163.063939,95.713713,92.370067,29.429499,14.175856,137.748639,1.299891,79.104341,29.223857,161.288133,138.711419,159.180425,138.179668,80.257234,136.676513,-0.000527,0.029947,32.000000,-235.832667,138.377608,-0.024398,24.298785,0.690288,442747.453808,0.963201,40.318490,18.745445,2.804191,0.084231,0.021926,187.380602,32.000000,203.808223,188.947162,188.638212,171.332073,32.000000,165.925132,69.009774,64.969592,92.791994,69.428117,43.858950,54.139241,0.000000,52.402558,18.772152,0.000000,42.369957,29.429499,36.609184,59.495189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.348290,80.034389,138.471998,163.073172,95.660756,92.352544,29.090348,14.169149,137.703851,1.299861,79.031288,29.177353,161.289982,138.786112,159.220697,138.176547,80.196075,136.804479,-0.000527,0.029920,32.000000,-235.839702,138.262890,-0.024410,24.234452,0.685588,442581.322703,0.962627,40.114403,18.700908,2.790198,0.086082,0.028176,188.159862,32.000000,202.983598,187.879093,190.888618,171.520067,32.000000,165.977589,68.998940,64.954531,92.781809,69.428117,43.860010,54.139241,0.000000,52.287445,18.772152,0.000000,42.378980,29.090348,36.492897,59.493290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.365679,80.041282,138.570615,163.082686,95.624293,92.339812,29.139564,14.174572,137.702410,1.299773,79.080542,29.208603,161.370995,138.754668,159.272912,138.148233,80.181244,136.640622,-0.000528,0.029931,32.000000,-235.836410,138.230623,-0.024455,24.224932,0.691619,442763.932500,0.980338,40.442904,18.823709,2.806014,0.083469,0.018581,188.414689,32.000000,202.883708,196.783908,192.272264,171.128436,32.000000,166.349184,69.047809,64.954380,92.807600,69.428117,43.794481,54.139241,0.000000,52.371676,18.772152,0.000000,42.384692,29.139564,36.574775,59.481912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.107995,80.033287,138.482596,163.081847,95.646544,92.330905,29.368569,14.176427,137.705246,1.299782,79.107280,29.215981,161.334543,138.684748,159.189288,138.101032,80.205263,136.623867,-0.000529,0.029908,32.000000,-235.830949,138.206699,-0.024509,24.214730,0.692027,442726.338308,0.978191,40.431674,18.759602,2.807023,0.097624,0.023158,188.200302,32.000000,202.928829,187.393714,191.252972,170.652973,32.000000,166.669905,68.987145,64.933913,92.767024,69.428117,43.817930,54.139241,0.000000,52.259036,18.772152,0.000000,42.398226,29.368569,36.304049,59.503853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.941066,80.033287,138.479992,163.081847,95.648318,92.316843,28.952822,14.164725,137.628823,1.299529,79.174485,29.140117,161.335198,138.710565,159.187685,138.070913,80.208080,136.702274,-0.000529,0.029882,32.000000,-235.843962,138.266624,-0.024550,24.186170,0.695773,442759.589184,0.975957,40.692768,18.727509,2.819960,0.088055,0.018404,187.629480,32.000000,203.590359,188.091013,189.034902,170.612033,32.000000,166.825044,69.011134,64.985569,92.753637,69.428117,43.754213,54.139241,0.000000,52.541863,18.772152,0.000000,42.396451,28.952822,36.439045,59.495985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.934975,80.038801,138.465350,163.084925,95.602344,92.296546,29.263148,14.170862,137.617635,1.299511,79.154356,29.194984,161.293620,138.677714,159.213798,138.093673,80.184147,136.607365,-0.000529,0.029898,32.000000,-235.836350,138.080886,-0.024528,24.154174,0.683720,442278.495225,0.971974,39.826687,18.762475,2.772868,0.078481,0.019857,187.461126,32.000000,203.690235,161.448592,187.686017,171.147213,32.000000,166.330656,69.016256,64.974853,92.732063,69.428117,43.779813,54.139241,0.000000,52.603995,18.772152,0.000000,42.407627,29.263148,36.597078,59.498926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.101201,80.038801,138.381419,163.087443,95.583559,92.273691,29.379545,14.174715,137.542547,1.299512,79.074462,29.198837,161.304793,138.669170,159.215583,138.040647,80.189067,136.603219,-0.000528,0.029907,32.000000,-235.829547,138.181329,-0.024497,24.135318,0.684502,442231.141931,0.961595,39.838494,18.740670,2.772913,0.080879,0.018543,187.417146,32.000000,203.576165,188.146212,189.179342,171.392890,32.000000,165.988886,69.000361,64.957630,92.690841,69.428117,43.709358,54.139241,0.000000,52.079306,18.772152,0.000000,42.414071,29.379545,36.432956,59.497087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.292014,80.057548,138.487722,163.094439,95.554925,92.252322,28.887858,14.171718,137.478588,1.299559,79.082281,29.261953,161.333741,138.608752,159.218992,138.007988,80.197750,136.577858,-0.000529,0.029895,32.000000,-235.832544,138.188937,-0.024469,24.091048,0.697246,442522.859109,0.975147,40.705390,18.733750,2.818290,0.081270,0.028991,188.118871,32.000000,203.008589,187.502462,191.079735,171.536867,32.000000,165.700806,68.993736,64.943875,92.705868,69.428117,43.701821,54.139241,0.000000,52.399057,18.772152,0.000000,42.420516,28.887858,36.474702,59.505781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.511548,80.079052,138.377418,163.096397,95.531411,92.230682,29.288991,14.171575,137.515382,1.299560,79.142570,29.342217,161.380710,138.443852,159.244235,137.875507,80.207547,136.505073,-0.000528,0.029912,32.000000,-235.839407,138.124021,-0.024469,24.051657,0.695963,442333.553528,0.987411,40.524753,18.712842,2.809537,0.099214,0.023609,188.352864,32.000000,202.925806,199.005078,192.478947,170.993872,32.000000,166.565471,69.007455,64.933449,92.700978,69.428117,43.590528,54.139241,0.000000,52.529159,18.772152,0.000000,42.450385,29.288991,36.426353,59.496221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.174518,80.079052,138.496267,163.096397,95.502778,92.215379,28.862423,14.175714,137.485363,1.299490,79.213043,29.357563,161.361049,138.535263,159.208328,137.913545,80.168972,136.536310,-0.000527,0.029896,32.000000,-235.833465,138.149207,-0.024485,24.080322,0.693052,442129.052036,0.969042,40.317594,18.667946,2.794851,0.080213,0.019328,188.168244,32.000000,203.003513,191.087754,190.880620,170.702000,32.000000,166.690339,68.960371,64.902000,92.680729,69.428117,43.598264,54.139241,0.000000,52.366488,18.772152,0.000000,42.483159,28.862423,36.597225,59.491943,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.429075,80.075744,138.402425,163.089402,95.475494,92.195075,29.371086,14.178140,137.519822,1.299197,79.225532,29.358527,161.351638,138.537689,159.171020,137.918742,80.141770,136.448627,-0.000527,0.029903,32.000000,-235.829400,138.126017,-0.024425,24.061072,0.697897,442289.398089,0.990489,40.668962,18.721586,2.816423,0.089852,0.025484,187.630668,32.000000,203.644023,194.588112,188.812216,170.670341,32.000000,166.682854,68.974059,64.913250,92.666035,69.428117,43.506335,54.139241,0.000000,52.304558,18.772152,0.000000,42.492900,29.371086,36.613219,59.487144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.286548,80.079879,138.346537,163.081847,95.457977,92.172271,29.259708,14.175856,137.453798,1.299089,79.210400,29.350071,161.317949,138.532306,159.215213,137.895923,80.182302,136.531065,-0.000525,0.029929,32.000000,-235.831847,138.129607,-0.024425,24.089580,0.693900,442108.976700,0.967696,40.400097,18.706495,2.800021,0.096037,0.026524,187.510786,32.000000,203.747237,187.401573,187.546707,171.199632,32.000000,166.454360,69.034434,64.928834,92.659112,69.428117,43.549349,54.139241,0.000000,52.443022,18.772152,0.000000,42.505480,29.259708,36.317916,59.499722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.758636,80.074641,138.270788,163.075691,95.443974,92.156986,28.710186,14.170434,137.413563,1.298776,79.104841,29.482558,161.292479,138.464406,159.248811,137.888707,80.173294,136.510625,-0.000525,0.029923,32.000000,-235.840057,137.979626,-0.024456,24.102929,0.694834,442005.427582,0.974186,40.552789,18.705727,2.806984,0.085918,0.017802,187.705384,32.000000,203.552666,188.954620,189.526527,171.406635,32.000000,165.870655,69.037842,64.912221,92.641744,69.428117,43.479597,54.139241,0.000000,52.579761,18.772152,0.000000,42.522754,28.710186,36.502948,59.507453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.249708,80.074641,138.397371,163.075691,95.436999,92.141750,29.645767,14.172717,137.473050,1.298417,79.074864,29.342708,161.387007,138.488059,159.258081,137.868011,80.150527,136.424758,-0.000524,0.029942,32.000000,-235.835151,138.009483,-0.024457,24.060259,0.686707,441709.361155,0.982472,40.056748,18.704878,2.778830,0.092001,0.021327,188.260907,32.000000,203.091131,190.750354,191.327161,171.519539,32.000000,165.726034,69.040174,64.905380,92.662544,69.428117,43.432778,54.139241,0.000000,52.279848,18.772152,0.000000,42.530365,29.645767,36.361569,59.493448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.225300,80.069403,138.256980,163.069815,95.380533,92.121343,29.100897,14.173716,137.417990,1.298578,79.235547,29.399911,161.391225,138.488731,159.198658,137.818975,80.148563,136.472607,-0.000524,0.029953,32.000000,-235.834152,138.005750,-0.024490,24.072297,0.696262,441924.945722,0.961946,40.586002,18.686221,2.810116,0.099051,0.023124,187.937917,32.000000,203.221522,189.298356,190.358901,170.769524,32.000000,166.842969,69.030714,64.890864,92.677986,69.428117,43.385026,54.139241,0.000000,52.540314,18.772152,0.000000,42.541240,29.100897,36.599646,59.497490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.291226,80.080431,138.212809,163.070374,95.363239,92.104774,29.520785,14.176142,137.388545,1.298433,79.280264,29.388854,161.332049,138.491973,159.217673,137.836884,80.182473,136.397330,-0.000523,0.029925,32.000000,-235.830579,138.017966,-0.024493,24.118402,0.695511,441941.687126,0.978405,40.610575,18.754170,2.808809,0.091825,0.018496,187.631874,32.000000,203.680543,188.481669,188.714521,170.579154,32.000000,166.908652,69.000174,64.889813,92.667364,69.428117,43.397396,54.139241,0.000000,52.538623,18.772152,0.000000,42.564062,29.520785,36.575802,59.503430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.332029,80.095043,138.308131,163.081567,95.370593,92.085722,28.884268,14.180851,137.458303,1.298273,79.169582,29.414031,161.302378,138.507449,159.209018,137.911348,80.127720,136.439258,-0.000522,0.029924,32.000000,-235.828164,137.968832,-0.024469,24.153807,0.692759,441678.132560,0.964765,40.548459,18.641040,2.804004,0.091099,0.024037,187.584028,32.000000,203.767762,194.255128,187.518429,171.332801,32.000000,166.309969,68.996029,64.861017,92.672391,69.428117,43.298246,54.139241,0.000000,52.596416,18.772152,0.000000,42.577420,28.884268,36.429141,59.494294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.315558,80.099454,138.161909,163.085764,95.364898,92.071769,29.275118,14.168150,137.431383,1.298349,79.085581,29.383137,161.310680,138.499152,159.238057,137.782444,80.151466,136.325675,-0.000522,0.029902,32.000000,-235.840045,137.907510,-0.024452,24.175103,0.691471,441679.605413,0.984975,40.520511,18.716025,2.803617,0.087598,0.037804,187.676346,32.000000,203.310781,195.775011,189.866447,171.462590,32.000000,165.919803,69.033873,64.900300,92.675594,69.428117,43.292364,54.139241,0.000000,52.634615,18.772152,0.000000,42.607362,29.275118,36.579984,59.498365,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.101658,80.099454,138.288255,163.085764,95.369770,92.060333,29.568256,14.176713,137.329462,1.298185,79.155380,29.308694,161.346332,138.368731,159.286603,137.775360,80.101137,136.403941,-0.000523,0.029877,32.000000,-235.830663,137.897799,-0.024424,24.201145,0.690294,441583.249977,0.972039,40.542100,18.637458,2.801589,0.090834,0.017294,188.182722,32.000000,203.047878,194.995772,191.508395,171.223821,32.000000,166.071803,69.021368,64.853500,92.720549,69.428117,43.214010,54.139241,0.000000,52.608360,18.772152,0.000000,42.627910,29.568256,36.605956,59.495651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.114389,80.098903,138.179319,163.085484,95.349526,92.051428,28.923998,14.169577,137.368579,1.298134,79.204992,29.370594,161.381587,138.427988,159.230426,137.817444,80.098562,136.374931,-0.000522,0.029865,32.000000,-235.841241,137.839269,-0.024435,24.184203,0.693376,441722.364027,0.966814,40.765565,18.725566,2.816366,0.089405,0.032725,188.470828,32.000000,202.944241,190.947836,192.322799,170.763058,32.000000,166.760978,69.015071,64.850512,92.726498,69.428117,43.209694,54.139241,0.000000,52.637661,18.772152,0.000000,42.643863,28.923998,36.364944,59.501748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.899383,80.111860,138.202293,163.092480,95.356649,92.039978,29.427892,14.173002,137.404201,1.298091,79.266954,29.398710,161.378099,138.377418,159.205837,137.774746,80.133420,136.464058,-0.000523,0.029893,32.000000,-235.835029,137.934226,-0.024436,24.201958,0.693066,441676.667611,0.987976,40.751693,18.714141,2.813418,0.090852,0.028792,187.666811,32.000000,203.260132,191.396453,189.782629,170.559088,32.000000,167.055557,68.990443,64.876695,92.711151,69.428117,43.150512,54.139241,0.000000,52.759643,18.772152,0.000000,42.660290,29.427892,36.562449,59.499172,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.942935,80.105244,138.157647,163.093039,95.370131,92.028616,29.203187,14.172003,137.379504,1.297911,79.187258,29.538219,161.357012,138.395994,159.206165,137.855400,80.104092,136.443470,-0.000522,0.029898,32.000000,-235.833897,138.008443,-0.024440,24.228761,0.680625,441193.365162,0.954458,39.948331,18.722290,2.769619,0.091133,0.019726,187.563274,32.000000,203.647750,188.119183,188.331239,170.647746,32.000000,166.887797,68.968370,64.861611,92.719825,69.428117,43.156098,54.139241,0.000000,52.761254,18.772152,0.000000,42.691423,29.203187,36.365164,59.502693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.376111,80.087875,138.208502,163.095278,95.356677,92.016035,29.415093,14.169007,137.337609,1.297594,79.065892,29.512157,161.328063,138.379458,159.217819,137.750541,80.082470,136.391991,-0.000522,0.029897,32.000000,-235.838861,137.927293,-0.024464,24.203348,0.678905,441160.473296,0.960761,39.896713,18.741685,2.766310,0.084739,0.019085,187.529287,32.000000,203.731694,191.342230,187.864381,171.253581,32.000000,166.152201,68.966269,64.874530,92.716293,69.428117,43.121222,54.139241,0.000000,52.649409,18.772152,0.000000,42.708685,29.415093,36.587467,59.495690,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.146724,80.087875,138.175953,163.095278,95.356395,92.014746,28.631046,14.174572,137.329446,1.297437,78.982079,29.572463,161.330518,138.347178,159.214631,137.841019,80.092478,136.275126,-0.000521,0.029907,32.000000,-235.832968,137.962227,-0.024487,24.147329,0.689385,441440.310139,0.970255,40.527400,18.742128,2.803169,0.105465,0.037306,187.690311,32.000000,203.041158,189.618758,190.562051,171.399990,32.000000,166.053626,68.983110,64.857219,92.696656,69.428117,43.036541,54.139241,0.000000,52.639718,18.772152,0.000000,42.707413,28.631046,36.433763,59.490252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.267185,80.055067,138.220199,163.089402,95.371910,92.008655,29.223377,14.173573,137.249670,1.297452,79.044465,29.554733,161.391377,138.425622,159.291839,137.797482,80.059281,136.396231,-0.000522,0.029904,32.000000,-235.834131,137.817812,-0.024406,24.124801,0.693307,441481.484222,0.996951,40.706841,18.672038,2.811499,0.083928,0.035019,188.179391,32.000000,203.016577,192.075086,191.987859,171.307696,32.000000,165.981801,69.007203,64.852207,92.756075,69.428117,43.023125,54.139241,0.000000,52.621814,18.772152,0.000000,42.688406,29.223377,36.310432,59.500372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.459686,80.044314,138.150457,163.081567,95.374286,91.999761,29.409250,14.171575,137.337399,1.297493,79.111152,29.574502,161.363276,138.331784,159.245212,137.758488,80.035744,136.427860,-0.000522,0.029910,32.000000,-235.833506,137.890214,-0.024340,24.077096,0.692218,441413.192261,0.974021,40.548185,18.763701,2.805523,0.081824,0.020194,188.326469,32.000000,202.942266,188.620954,192.098211,170.686181,32.000000,166.794069,68.982360,64.839765,92.758739,69.428117,42.963820,54.139241,0.000000,52.737912,18.772152,0.000000,42.697552,29.409250,36.353132,59.502161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.652760,80.067197,138.284635,163.078769,95.370650,91.995732,28.707114,14.175428,137.371978,1.297207,79.150556,29.613442,161.364055,138.407902,159.192134,137.767394,80.083166,136.445752,-0.000522,0.029929,32.000000,-235.833423,137.880851,-0.024372,24.018848,0.690199,441304.767107,0.963674,40.336806,18.802500,2.793193,0.085747,0.028841,187.401266,32.000000,203.346742,203.427660,189.410166,170.615595,32.000000,166.942233,68.931290,64.851486,92.768708,69.428117,42.948217,54.139241,0.000000,52.671701,18.772152,0.000000,42.694495,28.707114,36.565751,59.493890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.287358,80.067197,138.185023,163.078769,95.369038,91.993361,29.439554,14.176142,137.309605,1.296845,79.168889,29.679943,161.294995,138.439283,159.232878,137.778212,80.099965,136.364356,-0.000523,0.029930,32.000000,-235.831726,137.950744,-0.024394,23.978827,0.689579,441135.337062,0.983104,40.159066,18.763711,2.785034,0.090692,0.020922,187.409321,32.000000,203.706366,207.889974,188.018562,170.850410,32.000000,166.491309,68.926793,64.828180,92.786884,69.428117,42.914944,54.139241,0.000000,52.538492,18.772152,0.000000,42.726558,29.439554,36.633469,59.491756,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.242411,80.058926,138.267036,163.070094,95.346419,91.986551,29.286657,14.170862,137.276868,1.296605,79.103075,29.621058,161.316783,138.330255,159.257357,137.797053,80.052219,136.447878,-0.000524,0.029934,32.000000,-235.835695,137.910874,-0.024318,24.012685,0.695852,441272.698628,0.966308,40.539262,18.707632,2.803661,0.094236,0.022352,187.483921,32.000000,203.774529,179.267522,188.306722,171.218826,32.000000,166.141585,68.916404,64.845713,92.776999,69.428117,42.841967,54.139241,0.000000,52.636955,18.772152,0.000000,42.732510,29.286657,36.277050,59.497962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.325563,80.047071,138.257584,163.070374,95.354366,91.984036,29.547357,14.171861,137.365142,1.296540,78.971943,29.650646,161.305983,138.420484,159.295867,137.755351,80.074906,136.386519,-0.000524,0.029940,32.000000,-235.829287,137.870431,-0.024378,24.080400,0.695925,441342.844070,0.988910,40.578801,18.795272,2.807917,0.084160,0.021586,187.817139,32.000000,202.974315,180.516521,190.691425,171.616541,32.000000,165.884186,68.885763,64.834128,92.753696,69.428117,42.766918,54.139241,0.000000,52.639272,18.772152,0.000000,42.730155,29.547357,36.449904,59.500116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.677613,80.045693,138.267328,163.074012,95.357023,91.984022,28.701846,14.173859,137.346710,1.296538,78.996353,29.711609,161.343772,138.427865,159.270855,137.757675,80.037955,136.322078,-0.000524,0.029959,32.000000,-235.836304,137.922682,-0.024388,24.075050,0.692583,441229.300929,0.961832,40.479283,18.743389,2.802960,0.090791,0.023813,188.119317,32.000000,202.921796,191.042778,192.237376,171.074611,32.000000,166.167587,68.876450,64.792622,92.781933,69.428117,42.783336,54.139241,0.000000,52.765588,18.772152,0.000000,42.737973,28.701846,36.497372,59.493684,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.992165,80.036595,138.221955,163.074012,95.358728,91.985310,29.446397,14.174715,137.351162,1.296705,79.021170,29.684038,161.350437,138.411266,159.263977,137.775155,80.038313,136.394108,-0.000524,0.029956,32.000000,-235.835284,137.978522,-0.024397,24.134872,0.687384,441119.048255,0.982576,40.111781,18.749234,2.783293,0.083287,0.021041,188.395046,32.000000,202.953608,192.163675,191.593518,170.656164,32.000000,166.695909,68.880497,64.824662,92.815423,69.428117,42.728043,54.139241,0.000000,52.743915,18.772152,0.000000,42.744227,29.446397,36.561349,59.492022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.148240,80.036595,138.276426,163.074012,95.365587,91.989110,29.060179,14.173859,137.352104,1.296864,79.076038,29.627791,161.309553,138.408126,159.191729,137.840957,80.025436,136.291226,-0.000525,0.029949,32.000000,-235.835812,137.934592,-0.024357,24.178853,0.680675,440960.899917,0.951204,39.777232,18.783645,2.764872,0.096254,0.021164,187.378978,32.000000,203.372660,187.021392,189.144436,170.793112,32.000000,166.892060,68.891788,64.844358,92.845161,69.428117,42.693225,54.139241,0.000000,52.396139,18.772152,0.000000,42.741994,29.060179,36.436184,59.496713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
