OSU 80 Ton Compressor Load Stand
49.387961,80.021156,138.224344,163.074292,95.389919,91.989119,28.494764,14.172432,137.309000,1.296907,79.032064,29.701085,161.298897,138.406536,159.222854,137.782651,80.059109,136.394926,-0.000525,0.029960,32.000000,-235.833797,137.987171,-0.024336,24.204082,0.692591,441413.011349,0.981801,40.653978,18.746856,2.813456,0.087807,0.026447,187.268327,32.000000,203.609642,191.285640,187.736161,170.776387,32.000000,166.348922,68.890807,64.856314,92.848042,69.428117,42.614843,54.139241,0.000000,52.665510,18.772152,0.000000,42.732259,28.494764,36.457680,59.489779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.456236,80.006544,138.233177,163.069535,95.386647,91.991657,29.407999,14.172289,137.405939,1.296859,78.930308,29.740415,161.267423,138.351257,159.259474,137.748282,80.059278,136.417474,-0.000525,0.029952,32.000000,-235.835087,138.018844,-0.024332,24.199152,0.687912,441219.824061,0.995992,40.388330,18.763243,2.798746,0.088308,0.027368,187.442951,32.000000,203.756954,191.915420,188.699726,171.384924,32.000000,165.922149,68.868465,64.819251,92.798504,69.428117,42.624439,54.139241,0.000000,52.761682,18.772152,0.000000,42.735773,29.407999,36.442860,59.493133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.128334,79.994689,138.275600,163.063659,95.362058,91.995498,28.570325,14.175000,137.350140,1.296586,78.917680,29.821584,161.319597,138.380068,159.251139,137.739585,80.042479,136.480747,-0.000524,0.029964,32.000000,-235.833687,137.907671,-0.024282,24.221497,0.687045,441181.119502,0.963615,40.302625,18.773956,2.795061,0.089297,0.036975,187.822601,32.000000,202.883161,190.093722,191.006283,171.370890,32.000000,165.838833,68.885861,64.828800,92.820337,69.428117,42.572460,54.139241,0.000000,52.763204,18.772152,0.000000,42.722703,28.570325,36.468979,59.499516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.571162,79.977596,138.201127,163.056104,95.347637,92.005689,29.393980,14.172574,137.373864,1.296297,78.960627,29.841736,161.350314,138.405700,159.232971,137.779697,80.025397,136.410740,-0.000523,0.029968,32.000000,-235.835785,137.918624,-0.024144,24.221313,0.676455,440887.488492,0.977497,39.594926,18.821282,2.758432,0.093509,0.030276,188.139598,32.000000,202.976172,213.940445,191.175543,170.647017,32.000000,166.764850,68.899058,64.851663,92.848354,69.428117,42.538722,54.139241,0.000000,52.857744,18.772152,0.000000,42.710698,29.393980,36.593557,59.492750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.495621,79.977596,138.253845,163.056104,95.346524,92.017112,28.712628,14.177712,137.293850,1.295890,79.022576,29.771015,161.305355,138.415895,159.227446,137.783367,80.052027,136.419795,-0.000523,0.029951,32.000000,-235.829828,137.914298,-0.024028,24.181738,0.690413,441454.871502,0.985337,40.513234,18.847476,2.807342,0.085797,0.032010,187.265294,32.000000,203.438136,207.895499,188.945076,170.539626,32.000000,166.793113,68.902520,64.851383,92.855204,69.428117,42.489510,54.139241,0.000000,52.681072,18.772152,0.000000,42.691363,28.712628,36.442200,59.505456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.538584,79.976769,138.187225,163.050228,95.349328,92.031013,29.434322,14.174287,137.345994,1.295710,79.011328,29.719347,161.228266,138.390284,159.250729,137.737405,80.026775,136.355644,-0.000523,0.029966,32.000000,-235.834237,137.887378,-0.024033,24.191206,0.687181,441261.892779,0.986306,40.232702,18.782326,2.793254,0.078384,0.024671,187.169399,32.000000,203.683893,201.422281,187.533367,170.911008,32.000000,166.239951,68.906599,64.846715,92.848501,69.428117,42.464734,54.139241,0.000000,52.677875,18.772152,0.000000,42.686795,29.434322,36.502801,59.499644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.924924,79.981732,138.276549,163.035677,95.336399,92.039873,29.197525,14.173859,137.307485,1.295393,78.923570,29.800787,161.271877,138.418403,159.255653,137.755719,80.048401,136.345748,-0.000523,0.029974,32.000000,-235.835157,138.031345,-0.024066,24.153466,0.686033,441349.961049,0.961364,40.187206,18.776617,2.789487,0.082235,0.021223,187.602179,32.000000,203.741528,188.208065,189.190640,171.128988,32.000000,165.835465,68.926573,64.840066,92.839913,69.428117,42.411211,54.139241,0.000000,52.714003,18.772152,0.000000,42.682936,29.197525,36.600527,59.494412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.280367,79.990278,138.148426,163.030641,95.324142,92.046242,28.508742,14.172003,137.280297,1.294964,78.867617,29.883399,161.273620,138.470543,159.247231,137.813514,79.992956,136.469588,-0.000524,0.029942,32.000000,-235.840454,137.845447,-0.024104,24.126217,0.681743,441171.980696,0.961152,39.791807,18.750214,2.769690,0.095991,0.025503,187.940648,32.000000,202.907727,191.500060,191.227994,171.439347,32.000000,165.924117,68.952596,64.829060,92.845477,69.428117,42.417926,54.139241,0.000000,52.857665,18.772152,0.000000,42.684710,28.508742,36.329581,59.494254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.020464,79.990278,138.253118,163.030641,95.330694,92.050031,29.453942,14.171575,137.348349,1.294533,78.936450,29.859743,161.332825,138.376970,159.267789,137.772667,79.992473,136.304124,-0.000524,0.029930,32.000000,-235.839735,137.956946,-0.024083,24.147854,0.691790,441626.262014,0.998400,40.469637,18.865421,2.803316,0.088976,0.031537,188.195528,32.000000,202.765590,203.745754,192.526262,170.562236,32.000000,166.501055,68.936221,64.790894,92.849042,69.428117,42.319505,54.139241,0.000000,52.879386,18.772152,0.000000,42.690903,29.453942,36.570153,59.501217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.009592,79.981180,138.227409,163.022526,95.317713,92.052588,29.168697,14.174144,137.352226,1.294620,78.996279,29.877093,161.349961,138.410206,159.229227,137.737914,80.029270,136.405943,-0.000525,0.029923,32.000000,-235.836674,137.910078,-0.024092,24.123726,0.680431,441281.145337,0.950939,39.701714,18.786047,2.763931,0.083033,0.028640,188.216677,32.000000,203.136073,210.105732,190.650736,170.517615,32.000000,166.592344,68.927752,64.829144,92.850152,69.428117,42.353629,54.139241,0.000000,52.764798,18.772152,0.000000,42.679970,29.168697,36.398180,59.501099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.953773,79.985316,138.285893,163.020567,95.349161,92.067840,29.629031,14.173859,137.429900,1.294277,79.063859,29.852280,161.288192,138.467178,159.188017,137.790271,80.049676,136.415615,-0.000527,0.029905,32.000000,-235.834337,137.977666,-0.024097,24.088295,0.681160,441224.574022,0.960470,39.703834,18.798399,2.764018,0.089300,0.025619,187.487511,32.000000,203.470536,242.050140,188.734858,170.625908,32.000000,167.116626,68.923425,64.841078,92.844806,69.428117,42.274328,54.139241,0.000000,52.906319,18.772152,0.000000,42.680038,29.629031,36.463917,59.499742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.414388,79.976218,138.195324,163.021687,95.371275,92.072889,28.721049,14.173288,137.390431,1.294090,79.023302,30.004725,161.270465,138.424195,159.222977,137.764275,80.043327,136.361338,-0.000527,0.029896,32.000000,-235.834908,137.987864,-0.024095,24.090970,0.693398,441637.639579,0.996698,40.518264,18.787920,2.807862,0.093280,0.030738,187.245785,32.000000,203.719101,229.051749,187.654478,171.059346,32.000000,166.057250,68.933321,64.836828,92.814707,69.428117,42.259037,54.139241,0.000000,52.503933,18.772152,0.000000,42.677599,28.721049,36.350417,59.508957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.428774,79.967947,138.287258,163.018609,95.391090,92.077973,29.492637,14.179281,137.366025,1.293947,78.914436,29.896038,161.297592,138.441933,159.265235,137.807428,80.034707,136.435730,-0.000526,0.029878,32.000000,-235.829406,137.991573,-0.024115,24.075496,0.691144,441582.040745,0.988366,40.315864,18.762814,2.796662,0.077812,0.022549,187.852660,32.000000,203.660568,224.732660,189.709691,171.203731,32.000000,165.849989,68.957916,64.843591,92.822375,69.428117,42.217910,54.139241,0.000000,52.688198,18.772152,0.000000,42.664834,29.492637,36.272648,59.499958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.730009,79.967947,138.233936,163.018609,95.434672,92.088116,29.494262,14.175999,137.324008,1.293561,78.903439,29.946197,161.265492,138.494604,159.237953,137.767802,80.016678,136.390984,-0.000526,0.029874,32.000000,-235.833672,137.960880,-0.024112,24.035108,0.691851,441605.959720,0.962239,40.292614,18.807335,2.797708,0.084823,0.023732,188.074669,32.000000,202.874998,162.719406,191.362917,171.523226,32.000000,166.050712,68.950672,64.802911,92.802585,69.428117,42.184137,54.139241,0.000000,52.822193,18.772152,0.000000,42.651955,29.494262,36.602728,59.489947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.209911,79.974288,138.312686,163.014411,95.479457,92.099599,28.772815,14.175571,137.340741,1.293512,78.952961,30.070196,161.313235,138.421910,159.188641,137.752053,79.984066,136.493888,-0.000526,0.029872,32.000000,-235.830985,137.960289,-0.024117,24.057138,0.688199,441537.362192,0.955988,39.979714,18.803771,2.779689,0.090181,0.040351,188.231968,32.000000,202.786293,213.977527,192.561385,170.648733,32.000000,166.317574,68.954857,64.803359,92.816107,69.428117,42.190645,54.139241,0.000000,52.888263,18.772152,0.000000,42.653126,28.772815,36.421877,59.490773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.193748,79.978975,138.245777,163.011333,95.483893,92.111043,29.345293,14.172717,137.387245,1.293480,79.034332,29.902468,161.321249,138.461306,159.220780,137.889687,80.015061,136.528905,-0.000528,0.029879,32.000000,-235.836954,137.957598,-0.024159,24.032931,0.680765,441424.520210,0.969958,39.490553,18.886033,2.754689,0.084522,0.025151,188.150143,32.000000,203.232337,219.182913,190.241902,170.570286,32.000000,166.850793,68.965796,64.834810,92.817559,69.428117,42.125689,54.139241,0.000000,52.380592,18.772152,0.000000,42.648856,29.345293,36.467365,59.505122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.410605,79.971255,138.262276,163.010774,95.499448,92.123683,29.642802,14.179995,137.391745,1.293104,79.032566,29.883756,161.312539,138.428944,159.205646,137.884741,80.056334,136.400367,-0.000527,0.029899,32.000000,-235.829348,137.882318,-0.024414,24.043815,0.696770,441928.066945,0.972442,40.548787,18.871928,2.810231,0.087349,0.029344,187.597909,32.000000,203.568142,197.238559,188.709316,170.771955,32.000000,166.849147,68.989817,64.826385,92.834397,69.428117,42.101811,54.139241,0.000000,52.532648,18.772152,0.000000,42.649905,29.642802,36.581158,59.488383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.614205,79.971255,138.273231,163.010774,95.519384,92.135112,28.838512,14.177426,137.423498,1.293037,78.974456,30.039239,161.219034,138.451660,159.241475,137.899285,80.013884,136.381474,-0.000526,0.029903,32.000000,-235.831097,137.971771,-0.024460,24.063983,0.693260,441799.846185,0.958228,40.314842,18.768644,2.798231,0.097448,0.028047,187.341893,32.000000,203.770739,222.120229,187.776127,171.226086,32.000000,165.727300,68.954556,64.813077,92.805489,69.428117,42.036483,54.139241,0.000000,52.851617,18.772152,0.000000,42.638079,28.838512,36.269200,59.499840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.956693,79.987246,138.164816,163.003778,95.544220,92.157948,28.881209,14.176713,137.380944,1.293153,78.941287,29.930017,161.277674,138.490260,159.259204,137.783835,80.057608,136.261432,-0.000527,0.029906,32.000000,-235.830499,138.034852,-0.024403,24.080164,0.689696,441828.608715,0.980703,40.103139,18.801976,2.786969,0.087786,0.027771,188.012334,32.000000,203.134722,193.807585,190.272912,171.388432,32.000000,165.845995,69.007764,64.834401,92.797667,69.428117,42.018757,54.139241,0.000000,52.905452,18.772152,0.000000,42.648976,28.881209,36.431195,59.497254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.218768,80.008474,138.320151,163.004058,95.550691,92.168151,28.704616,14.174429,137.438316,1.292799,78.999212,30.024709,161.308520,138.533489,159.264516,137.832238,80.037961,136.432510,-0.000526,0.029909,32.000000,-235.835897,137.989821,-0.024393,24.082289,0.683653,441688.467253,0.954675,39.766422,18.699399,2.765757,0.087552,0.030322,188.181588,32.000000,202.859899,216.048814,191.617141,171.632316,32.000000,165.832711,69.002406,64.804383,92.812650,69.428117,41.923941,54.139241,0.000000,52.922188,18.772152,0.000000,42.668600,28.704616,36.275950,59.497608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.299474,80.013712,138.258868,163.002659,95.595076,92.176993,29.519594,14.173145,137.475276,1.292812,79.011736,30.009131,161.331812,138.482614,159.221201,137.886203,79.989054,136.486401,-0.000528,0.029920,32.000000,-235.833575,138.025737,-0.024401,24.112895,0.680523,441694.597906,0.972881,39.515629,18.802528,2.754352,0.085400,0.024426,188.270117,32.000000,202.737273,166.334541,192.501330,170.561735,32.000000,166.352116,68.997419,64.774320,92.830721,69.428117,41.952733,54.139241,0.000000,52.398323,18.772152,0.000000,42.670007,29.519594,36.394438,59.496674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.521651,79.999927,138.322606,163.000141,95.604906,92.188380,28.820236,14.175286,137.447344,1.292601,79.050047,29.976672,161.319867,138.472520,159.212239,137.867809,80.012825,136.463892,-0.000528,0.029879,32.000000,-235.833893,138.050231,-0.024428,24.155328,0.693447,442278.766839,0.965231,40.473136,18.877434,2.804469,0.095369,0.026517,187.855089,32.000000,203.317262,253.848198,189.897875,170.553925,32.000000,166.746539,69.002074,64.801126,92.824246,69.428117,41.886993,54.139241,0.000000,52.599397,18.772152,0.000000,42.677360,28.820236,36.299354,59.501444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.649836,79.999927,138.330595,163.000141,95.614268,92.197286,29.081875,14.171718,137.487251,1.292511,79.070723,30.088110,161.267652,138.560630,159.200195,137.789923,80.018450,136.388499,-0.000527,0.029843,32.000000,-235.836150,138.001305,-0.024430,24.175339,0.689197,442166.330689,0.983946,40.227967,18.842804,2.793174,0.088058,0.023457,187.551221,32.000000,203.489333,191.600742,188.351891,170.907775,32.000000,166.556394,68.982558,64.790698,92.828982,69.428117,41.879703,54.139241,0.000000,52.807697,18.772152,0.000000,42.664756,29.081875,36.281379,59.500116,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.956760,79.993035,138.313027,162.995944,95.621666,92.208484,29.361079,14.177141,137.511305,1.292495,78.989629,30.094345,161.230706,138.509122,159.227940,137.903889,80.044313,136.481092,-0.000527,0.029833,32.000000,-235.831710,138.092386,-0.024468,24.217956,0.686770,442135.650388,0.972465,40.094830,18.800801,2.786124,0.088652,0.018826,187.274893,32.000000,203.697075,191.352871,188.097783,171.237257,32.000000,165.883315,69.014823,64.782208,92.812850,69.428117,41.816358,54.139241,0.000000,52.814701,18.772152,0.000000,42.657684,29.361079,36.428407,59.499506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.682048,79.985316,138.228035,162.989508,95.643456,92.227048,29.299620,14.175999,137.406054,1.291972,78.925788,30.058929,161.305664,138.547783,159.275964,137.900955,79.977651,136.606789,-0.000525,0.029808,32.000000,-235.837442,138.082923,-0.024512,24.234924,0.686770,442135.650388,0.972465,40.094830,18.800801,2.786124,0.082560,0.019296,188.197304,32.000000,202.789502,195.739153,191.901967,171.336230,32.000000,165.880305,69.012541,64.776157,92.825140,69.428117,41.816550,54.139241,0.000000,52.843057,18.772152,0.000000,42.648236,29.299620,36.369493,59.500155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.539100,79.973185,138.343722,162.979994,95.644756,92.237887,29.372109,14.165296,137.484751,1.291872,78.981949,30.071942,161.276222,138.504128,159.213306,137.999448,79.981237,136.409338,-0.000525,0.029787,32.000000,-235.845030,138.103547,-0.024552,24.202483,0.680892,441986.714604,0.956915,39.770227,18.819614,2.768655,0.085108,0.019810,188.127254,32.000000,202.765668,186.089387,192.124621,170.756319,32.000000,166.405047,68.997435,64.786444,92.837969,69.428117,41.725968,54.139241,0.000000,52.733243,18.772152,0.000000,42.645797,29.372109,36.592897,59.499467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.385071,79.987521,138.242576,162.979715,95.641153,92.245331,28.751830,14.173573,137.552683,1.291847,79.026544,30.069498,161.259335,138.603104,159.163230,137.916783,79.995747,136.483565,-0.000524,0.029800,32.000000,-235.834459,138.138419,-0.024553,24.174788,0.684289,442319.019165,0.964838,40.046803,18.946887,2.782253,0.103107,0.019161,187.593228,32.000000,203.404600,192.122517,189.571186,170.547135,32.000000,166.573003,68.996625,64.753063,92.833680,69.428117,41.729824,54.139241,0.000000,52.561705,18.772152,0.000000,42.629591,28.751830,36.592897,59.496300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.224601,79.987521,138.397303,162.979715,95.626809,92.252952,29.311688,14.174001,137.537094,1.291563,79.081400,30.115571,161.252040,138.562098,159.183414,137.929271,80.007049,136.578346,-0.000525,0.029818,32.000000,-235.834686,138.145373,-0.024563,24.181004,0.688011,442418.005868,0.965547,40.183084,18.848070,2.792617,0.091758,0.020844,187.442076,32.000000,203.552856,190.686440,188.028070,170.877571,32.000000,166.560083,69.006423,64.802993,92.842798,69.428117,41.668902,54.139241,0.000000,52.908228,18.772152,0.000000,42.640614,29.311688,36.542126,59.499958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.639880,79.989451,138.283188,162.976637,95.631283,92.256785,29.448840,14.173859,137.525838,1.291325,78.966594,30.148403,161.243186,138.519542,159.206553,137.962539,80.032218,136.611014,-0.000524,0.029835,32.000000,-235.835484,138.022209,-0.024601,24.134924,0.678621,442128.562377,0.953440,39.488677,18.903779,2.755568,0.082270,0.019863,187.247216,32.000000,203.701018,190.152154,188.346436,171.312028,32.000000,165.656559,69.015743,64.783550,92.828003,69.428117,41.698048,54.139241,0.000000,52.792331,18.772152,0.000000,42.640518,29.448840,36.438385,59.500253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.624351,79.999652,138.368105,162.980274,95.642186,92.263122,28.728155,14.173573,137.594850,1.291219,78.885700,30.162737,161.237193,138.671291,159.238963,137.995501,80.028771,136.561594,-0.000525,0.029834,32.000000,-235.834950,138.060102,-0.024622,24.153624,0.688271,442391.554569,0.961151,40.094685,18.894358,2.785728,0.093619,0.017593,187.955064,32.000000,203.018182,192.387236,190.682067,171.425448,32.000000,165.767609,69.031550,64.778144,92.845215,69.428117,41.621326,54.139241,0.000000,52.762683,18.772152,0.000000,42.638766,28.728155,36.572721,59.487213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.460752,79.987797,138.326380,162.983912,95.662036,92.271983,29.637594,14.170576,137.597410,1.290793,78.904436,30.233325,161.285072,138.622618,159.271516,137.930084,80.011941,136.607732,-0.000524,0.029824,32.000000,-235.837455,138.172132,-0.024616,24.059970,0.688458,442447.694041,0.985688,40.121003,18.873980,2.788311,0.086945,0.038912,188.148822,32.000000,202.841502,202.275017,192.297155,171.133727,32.000000,166.327577,69.034638,64.747845,92.852469,69.428117,41.627833,54.139241,0.000000,52.638661,18.772152,0.000000,42.648591,29.637594,36.595831,59.500696,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.108144,79.987797,138.366700,162.983912,95.668222,92.283444,29.658995,14.175856,137.584875,1.290497,78.953175,30.223173,161.282489,138.690539,159.196990,137.963233,79.971981,136.615624,-0.000524,0.029847,32.000000,-235.829717,138.087512,-0.024367,24.082630,0.693488,442586.016285,0.958925,40.279178,18.913053,2.796690,0.088927,0.024429,188.111659,32.000000,202.816621,185.788787,191.525589,170.665085,32.000000,166.332124,69.011842,64.762511,92.857132,69.428117,41.580795,54.139241,0.000000,52.870602,18.772152,0.000000,42.635735,29.658995,36.294511,59.497667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.300446,79.976769,138.300374,162.980834,95.656448,92.298701,29.042212,14.171004,137.641966,1.290247,78.966787,30.244961,161.215774,138.650289,159.192256,137.907532,80.023802,136.590530,-0.000524,0.029860,32.000000,-235.837683,138.214492,-0.024371,24.050083,0.683236,442393.965817,0.944960,39.608833,18.956818,2.761362,0.085151,0.025906,187.462916,32.000000,203.470390,207.798094,189.069983,170.380331,32.000000,166.739773,69.023238,64.776470,92.851632,69.428117,41.537197,54.139241,0.000000,52.896060,18.772152,0.000000,42.622413,29.042212,36.561642,59.491304,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.386033,79.976218,138.449213,162.977476,95.681492,92.311443,29.625840,14.168864,137.593246,1.290079,78.994899,30.250617,161.181157,138.685178,159.236651,138.043760,80.020092,136.670337,-0.000524,0.029871,32.000000,-235.840971,138.191631,-0.024372,24.043579,0.681014,442268.862752,0.961167,39.399964,18.892899,2.749486,0.090831,0.035872,187.402790,32.000000,203.574195,184.852992,187.587335,170.939399,32.000000,166.311101,69.043955,64.780591,92.885555,69.428117,41.511782,54.139241,0.000000,52.384260,18.772152,0.000000,42.618555,29.625840,36.609698,59.504404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.538588,79.963812,138.444460,162.967963,95.685557,92.311433,29.320778,14.172717,137.701372,1.290141,78.919359,30.229942,161.186793,138.639277,159.254353,138.113782,80.023257,136.591263,-0.000524,0.029864,32.000000,-235.836462,138.208863,-0.024401,24.047015,0.696000,442784.978693,0.961260,40.345400,18.935075,2.803408,0.085566,0.021101,187.260100,32.000000,203.607091,196.801435,189.034290,171.357028,32.000000,165.631835,69.033570,64.765143,92.853115,69.428117,41.485591,54.139241,0.000000,52.560796,18.772152,0.000000,42.614071,29.320778,36.532442,59.496870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.617366,79.963812,138.463420,162.967963,95.670105,92.311435,29.058609,14.175571,137.638034,1.290318,78.904901,30.308980,161.253528,138.658933,159.217297,138.078336,80.001749,136.796373,-0.000526,0.029867,32.000000,-235.832789,138.217754,-0.024429,24.054804,0.693498,442688.505158,0.967997,40.174243,18.893798,2.794679,0.084052,0.022372,187.966088,32.000000,202.954684,202.014337,191.072733,171.297547,32.000000,165.835432,69.044625,64.763311,92.851718,69.428117,41.511687,54.139241,0.000000,52.824316,18.772152,0.000000,42.596728,29.058609,36.625765,59.486947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.704145,79.972634,138.467170,162.967963,95.661308,92.321650,28.798302,14.171575,137.623251,1.291258,78.927641,30.166425,161.232573,138.679733,159.251281,138.043701,79.959012,136.620811,-0.000526,0.029860,32.000000,-235.836948,138.161547,-0.024439,24.113550,0.693498,442688.505158,0.967997,40.174243,18.893798,2.794679,0.089148,0.019745,188.229000,32.000000,202.732266,189.289985,192.297071,170.818343,32.000000,166.425831,69.036412,64.739607,92.873849,69.428117,41.452156,54.139241,0.000000,52.726380,18.772152,0.000000,42.598238,28.798302,36.622390,59.493674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.444313,79.967396,138.326880,162.970761,95.698469,92.326830,29.632582,14.176855,137.635232,1.292005,79.005669,30.273066,161.290530,138.668863,159.211830,138.050774,79.985412,136.609441,-0.000527,0.029845,32.000000,-235.831668,138.253301,-0.024420,24.125195,0.692157,442690.111956,0.975053,40.092413,19.014131,2.790624,0.096670,0.033121,188.036480,32.000000,202.909448,197.421918,191.010570,170.594648,32.000000,166.215020,69.042749,64.749735,92.882491,69.428117,41.400448,54.139241,0.000000,52.793021,18.772152,0.000000,42.588328,29.632582,36.579617,59.493477,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.732093,79.970980,138.440131,162.970761,95.737970,92.329393,29.397325,14.177854,137.644730,1.292769,79.034134,30.267567,161.256831,138.697104,159.135860,138.031400,79.969758,136.665452,-0.000527,0.029846,32.000000,-235.829194,138.260011,-0.024430,24.196320,0.689252,442779.084492,0.982138,40.011209,18.972287,2.785827,0.098287,0.029765,187.404711,32.000000,203.437158,197.842236,188.979587,170.430986,32.000000,166.824991,69.035400,64.755708,92.858983,69.428117,41.369539,54.139241,0.000000,52.899711,18.772152,0.000000,42.582912,29.397325,36.609404,59.493015,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.046210,79.990003,138.386503,162.975797,95.764119,92.338229,29.124334,14.174144,137.572212,1.293714,79.003830,30.331918,161.222196,138.716558,159.217150,138.066479,80.050805,136.664680,-0.000526,0.029849,32.000000,-235.834052,138.230521,-0.024426,24.210587,0.692248,442878.984235,0.959955,40.275888,18.940406,2.797630,0.092130,0.026101,187.340446,32.000000,203.559923,228.033486,187.595575,171.049765,32.000000,166.159453,69.034909,64.767324,92.877436,69.428117,41.379380,54.139241,0.000000,52.774406,18.772152,0.000000,42.581565,29.124334,36.551151,59.494471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.344351,79.990003,138.524868,162.975797,95.760366,92.347175,29.345185,14.172717,137.724907,1.294767,78.905020,30.230592,161.234518,138.712032,159.263776,138.143770,80.041229,136.662600,-0.000526,0.029869,32.000000,-235.839085,138.214247,-0.024445,24.191310,0.686394,442782.706351,0.961617,39.980587,18.983054,2.783718,0.090444,0.032708,187.352045,32.000000,203.479646,191.477029,189.382697,171.317268,32.000000,165.527490,69.069718,64.793542,92.872444,69.428117,41.337953,54.139241,0.000000,52.556742,18.772152,0.000000,42.597281,29.345185,36.580571,59.501040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.280477,79.984764,138.412694,162.975797,95.767444,92.361113,29.200389,14.169720,137.661765,1.295588,78.877546,30.311900,161.262380,138.701694,159.226924,138.061729,80.008271,136.659113,-0.000527,0.029863,32.000000,-235.837984,138.216961,-0.024416,24.230571,0.681063,442551.986833,0.964174,39.674881,18.901635,2.765174,0.083364,0.021206,187.998658,32.000000,202.949883,167.064666,191.147145,171.512142,32.000000,165.683799,69.067705,64.737240,92.859762,69.428117,41.289459,54.139241,0.000000,52.481711,18.772152,0.000000,42.590256,29.200389,36.532662,59.506862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.081889,79.982559,138.482021,162.975517,95.757569,92.369949,29.311941,14.176713,137.606651,1.296463,78.948951,30.364538,161.291683,138.744738,159.249897,137.960504,79.987414,136.659413,-0.000527,0.029861,32.000000,-235.831155,138.169132,-0.024439,24.247355,0.693050,442955.741245,0.971748,40.402625,18.910209,2.807310,0.093522,0.014375,188.155114,32.000000,202.745286,260.083641,192.630527,170.785960,32.000000,166.302821,69.062718,64.753522,92.867492,69.428117,41.303146,54.139241,0.000000,52.995368,18.772152,0.000000,42.587726,29.311941,36.516888,59.503047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.668507,80.001306,138.513034,162.978036,95.730117,92.378294,29.446959,14.170719,137.651650,1.297304,79.036364,30.423194,161.281943,138.691111,159.164426,138.109014,79.967081,136.613752,-0.000527,0.029846,32.000000,-235.840263,138.324992,-0.024575,24.261544,0.680181,442788.753166,0.957576,39.630652,18.962488,2.765112,0.093540,0.022789,187.733606,32.000000,203.004630,172.233877,190.598930,170.544517,32.000000,166.379324,69.050703,64.749378,92.853112,69.428117,41.255345,54.139241,0.000000,52.874667,18.772152,0.000000,42.582692,29.446959,36.546308,59.494126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.590258,80.001306,138.446794,162.978036,95.752126,92.389150,29.025678,14.169149,137.695353,1.298321,79.059089,30.329847,161.266259,138.780566,159.179589,138.145581,79.991169,136.755017,-0.000526,0.029846,32.000000,-235.838719,138.257669,-0.024723,24.228551,0.686285,443088.687369,0.961906,40.076838,18.960814,2.788750,0.085303,0.019050,187.467831,32.000000,203.607041,193.656165,188.707377,170.513045,32.000000,166.596728,69.073656,64.756165,92.877658,69.428117,41.294734,54.139241,0.000000,52.776636,18.772152,0.000000,42.600034,29.025678,36.427967,59.505849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.416552,80.010404,138.514586,162.976357,95.757980,92.392988,29.095558,14.175714,137.732153,1.299154,79.014530,30.307498,161.199331,138.740802,159.205529,138.128025,80.000884,136.694653,-0.000526,0.029847,32.000000,-235.831826,138.337329,-0.024710,24.196293,0.688170,443138.857258,0.977648,40.158054,19.004794,2.791814,0.085137,0.030933,187.324774,32.000000,203.719694,271.115715,187.482107,171.138494,32.000000,165.852128,69.099772,64.764879,92.883192,69.428117,41.236052,54.139241,0.000000,52.676491,18.772152,0.000000,42.609569,29.095558,36.448803,59.499998,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.270869,80.015366,138.453543,162.970761,95.758551,92.399376,29.569140,14.171718,137.692528,1.299732,78.928484,30.375625,161.229456,138.783135,159.244766,138.088499,80.031614,136.649521,-0.000526,0.029854,32.000000,-235.837461,138.267580,-0.024690,24.201984,0.692129,443235.709441,0.979070,40.347798,18.965999,2.803000,0.087822,0.014432,187.428484,32.000000,203.343514,220.639131,189.797918,171.209028,32.000000,165.610994,69.110230,64.769546,92.842359,69.428117,41.242489,54.139241,0.000000,52.933188,18.772152,0.000000,42.611297,29.569140,36.620849,59.491147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.889481,80.022534,138.545806,162.973559,95.751278,92.406947,28.855078,14.177426,137.736644,1.300155,78.979459,30.422105,161.253733,138.787864,159.235582,138.123055,79.989804,136.691795,-0.000526,0.029854,32.000000,-235.831425,138.287483,-0.024640,24.085672,0.678741,442799.413235,0.945759,39.468952,18.913522,2.754151,0.084571,0.030703,188.085092,32.000000,202.982859,170.427855,191.333870,171.400612,32.000000,165.759472,69.146622,64.741827,92.881566,69.428117,41.196165,54.139241,0.000000,52.755957,18.772152,0.000000,42.618657,28.855078,36.607863,59.492435,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.623423,80.022534,138.409209,162.973559,95.754263,92.412066,29.392131,14.173859,137.744027,1.300996,78.991419,30.453948,161.289926,138.771083,159.222147,138.121769,79.979691,136.742260,-0.000526,0.029872,32.000000,-235.832370,138.274615,-0.024644,24.113157,0.688334,443104.209435,0.977285,39.869242,18.975702,2.777054,0.096096,0.026958,188.222200,32.000000,202.819517,219.698558,192.394271,170.674771,32.000000,166.476456,69.137621,64.746976,92.876449,69.428117,41.206301,54.139241,0.000000,52.657313,18.772152,0.000000,42.628948,29.392131,36.486661,59.491786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.502014,80.021707,138.564387,162.978316,95.757706,92.420238,28.960727,14.170434,137.873640,1.301630,79.102701,30.515011,161.319259,138.681691,159.155884,138.144584,79.987062,136.780788,-0.000526,0.029843,32.000000,-235.839401,138.318180,-0.024665,24.135659,0.690982,443277.742895,0.965049,40.144849,19.010126,2.789191,0.103455,0.018304,187.680742,32.000000,203.076620,240.442750,190.078492,170.362849,32.000000,166.474751,69.108576,64.732810,92.867550,69.428117,41.156244,54.139241,0.000000,52.438376,18.772152,0.000000,42.631843,28.960727,36.523271,59.494648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.504906,80.025567,138.534559,162.969082,95.798585,92.428429,29.420934,14.176998,137.810743,1.302511,79.098384,30.470245,161.297688,138.797224,159.193394,138.159297,80.040532,136.824082,-0.000526,0.029833,32.000000,-235.831034,138.293092,-0.024640,24.160914,0.693020,443363.048433,0.982108,40.270164,19.021313,2.799167,0.094986,0.014738,187.441587,32.000000,203.624384,201.893065,188.424364,170.368915,32.000000,166.586641,69.116712,64.758525,92.848724,69.428117,41.112067,54.139241,0.000000,52.396098,18.772152,0.000000,42.640604,29.420934,36.444988,59.494815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.901913,80.021983,138.621410,162.959848,95.817308,92.438599,28.588076,14.179139,137.787061,1.303314,78.954373,30.622966,161.200838,138.873424,159.202143,138.156711,80.016238,136.764191,-0.000525,0.029831,32.000000,-235.830368,138.422333,-0.024615,24.239173,0.693020,443363.048433,0.982108,40.270164,19.021313,2.799167,0.100842,0.037470,187.200302,32.000000,203.695050,238.839316,187.757591,171.096345,32.000000,166.013265,69.110161,64.727722,92.823972,69.428117,41.126965,54.139241,0.000000,52.866119,18.772152,0.000000,42.644850,28.588076,36.605956,59.487606,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.092262,79.999652,138.547820,162.952013,95.837545,92.451689,29.398012,14.172432,137.752079,1.304320,78.869337,30.417272,161.218641,138.911413,159.250120,138.150004,79.978696,136.718632,-0.000525,0.029847,32.000000,-235.836912,138.394089,-0.024636,24.272847,0.692175,443312.337325,0.966780,40.271016,18.988689,2.798401,0.090824,0.017904,187.527049,32.000000,203.282004,262.170967,190.027101,171.386812,32.000000,165.614264,69.092873,64.742496,92.801520,69.428117,41.090950,54.139241,0.000000,52.772111,18.772152,0.000000,42.645029,29.398012,36.602801,59.500234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.425058,79.999652,138.597690,162.952013,95.834868,92.463781,29.589159,14.169435,137.795662,1.305209,78.918046,30.443027,161.290383,138.868450,159.268554,138.169987,79.994876,136.687395,-0.000524,0.029863,32.000000,-235.841875,138.380976,-0.024657,24.253519,0.684387,443204.241893,0.986483,39.855838,18.984144,2.777878,0.086968,0.026489,188.068378,32.000000,203.038813,257.960984,191.475865,171.119205,32.000000,165.764276,69.111127,64.723266,92.832822,69.428117,41.093144,54.139241,0.000000,52.526879,18.772152,0.000000,42.624572,29.589159,36.553205,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.683598,79.998549,138.596592,162.945298,95.818761,92.472669,28.567440,14.175714,137.801614,1.305811,78.951709,30.441671,161.245643,138.892021,159.233875,138.192238,79.977067,136.751951,-0.000525,0.029900,32.000000,-235.834449,138.394760,-0.024648,24.229574,0.680262,443211.904079,0.955443,39.637053,18.999740,2.765853,0.086944,0.023950,188.094958,32.000000,202.891288,254.001972,192.231021,170.527895,32.000000,166.570513,69.099048,64.709871,92.827393,69.428117,41.070152,54.139241,0.000000,52.357727,18.772152,0.000000,42.623384,28.567440,36.452325,59.495916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.713105,80.001030,138.656281,162.932706,95.823027,92.484085,29.480538,14.176142,137.759058,1.306448,79.065077,30.535176,161.279255,138.850688,159.171524,138.178976,79.967669,136.767234,-0.000525,0.029917,32.000000,-235.835824,138.323888,-0.024664,24.168651,0.691284,443568.835521,0.963271,40.328189,18.968509,2.804199,0.082642,0.024157,187.393680,32.000000,203.335920,245.509894,189.672828,170.428658,32.000000,166.555388,69.100486,64.728436,92.839952,69.428117,41.073899,54.139241,0.000000,52.756590,18.772152,0.000000,42.623143,29.480538,36.601260,59.491038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.585711,80.009025,138.522646,162.932706,95.831282,92.494250,29.461156,14.166438,137.845128,1.307279,79.071505,30.540904,161.203829,138.789437,159.162579,138.219795,79.997097,136.724555,-0.000527,0.029920,32.000000,-235.841266,138.345674,-0.024696,24.089396,0.689737,443574.541845,0.960976,40.030317,19.034178,2.789129,0.087923,0.020816,187.389931,32.000000,203.616203,249.820677,188.125648,170.434225,32.000000,166.513497,69.091867,64.723948,92.810361,69.428117,41.040692,54.139241,0.000000,52.746338,18.772152,0.000000,42.625719,29.461156,36.452178,59.497795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.661617,80.009025,138.605772,162.932706,95.836248,92.499301,28.781651,14.171861,137.786974,1.308038,79.015907,30.476641,161.192373,138.787029,159.179345,138.217395,80.009650,136.828739,-0.000527,0.029914,32.000000,-235.835515,138.395802,-0.024693,24.073634,0.693392,443643.205327,0.964406,40.170497,18.984192,2.793600,0.086478,0.024978,187.265163,32.000000,203.761134,206.885554,187.687968,171.179713,32.000000,165.930593,69.104126,64.712052,92.827582,69.428117,41.012266,54.139241,0.000000,52.815315,18.772152,0.000000,42.634521,28.781651,36.608597,59.499467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.787976,80.021983,138.589525,162.942220,95.832318,92.507004,29.163164,14.175286,137.841882,1.308606,78.954483,30.510604,161.211526,138.874954,159.228299,138.244941,79.974526,136.779110,-0.000525,0.029918,32.000000,-235.835041,138.381769,-0.024648,24.104528,0.693130,443609.605388,0.985596,40.091706,19.021814,2.791004,0.089055,0.023924,187.644988,32.000000,202.924716,330.094168,190.387632,171.305018,32.000000,165.674954,69.087915,64.696591,92.799835,69.428117,40.999176,54.139241,0.000000,52.763238,18.772152,0.000000,42.649291,29.163164,36.624078,59.494726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.718996,80.042660,138.634748,162.952573,95.847854,92.518464,29.547833,14.171575,137.827548,1.309401,79.001880,30.494711,161.265513,138.873364,159.235715,138.254432,79.978731,136.830249,-0.000526,0.029905,32.000000,-235.839079,138.406122,-0.024407,24.122493,0.690311,443660.926044,0.970143,39.973704,19.033041,2.783594,0.089016,0.020014,188.150288,32.000000,202.865957,307.779490,191.775498,171.008537,32.000000,166.039484,69.121016,64.698966,92.851259,69.428117,41.005174,54.139241,0.000000,52.705056,18.772152,0.000000,42.652942,29.547833,36.659514,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.600360,80.028600,138.543016,162.949215,95.856030,92.529885,28.741801,14.182135,137.862297,1.310184,78.999278,30.616866,161.267170,138.896485,159.175982,138.305248,79.966273,136.855011,-0.000526,0.029888,32.000000,-235.828683,138.500383,-0.024347,24.235606,0.691189,443767.934060,0.959117,40.065841,19.053459,2.788366,0.081308,0.020552,188.249037,32.000000,202.763285,191.756488,191.799564,170.619816,32.000000,166.520355,69.084632,64.684105,92.821605,69.428117,40.982391,54.139241,0.000000,52.603329,18.772152,0.000000,42.680061,28.741801,36.632735,59.491481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
