OSU 80 Ton Compressor Load Stand
50.338839,80.028600,138.729424,162.949215,95.872600,92.541292,28.969363,14.174287,137.846767,1.310868,79.059645,30.598296,161.313805,138.948993,159.187329,138.238238,80.019198,136.754441,-0.000524,0.029853,32.000000,-235.833089,138.492208,-0.024320,24.302115,0.689388,443886.657033,0.988655,40.174858,19.077839,2.793186,0.080762,0.020423,187.181687,32.000000,203.281753,302.804292,189.380571,170.427192,32.000000,166.489986,69.093823,64.698772,92.875380,69.428117,40.947274,54.139241,0.000000,52.816484,18.772152,0.000000,42.671967,28.969363,36.453425,59.505722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.694457,80.026670,138.681238,162.940821,95.890392,92.548905,29.437485,14.172574,137.847669,1.311741,79.054147,30.623548,161.221715,138.947770,159.188042,138.337409,80.016129,136.834676,-0.000524,0.029865,32.000000,-235.834474,138.408589,-0.024329,24.291887,0.689388,443886.657033,0.988655,40.174858,19.077839,2.793186,0.093075,0.026209,187.369558,32.000000,203.543129,331.928362,187.758822,170.646008,32.000000,166.374291,69.087548,64.700816,92.894579,69.428117,40.942889,54.139241,0.000000,52.684933,18.772152,0.000000,42.674740,29.437485,36.572500,59.497470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.168736,80.018123,138.559320,162.931867,95.898584,92.555203,29.523939,14.175571,137.800327,1.313161,78.947324,30.595844,161.247331,138.963328,159.273606,138.255331,80.034979,136.785109,-0.000524,0.029862,32.000000,-235.835411,138.424965,-0.024358,24.228578,0.687169,443841.267269,0.963507,40.075290,19.018193,2.790678,0.093010,0.018677,187.672999,32.000000,202.809681,328.539728,190.652126,171.313094,32.000000,165.569322,69.120437,64.709659,92.888508,69.428117,40.965977,54.139241,0.000000,52.687509,18.772152,0.000000,42.671893,29.523939,36.566338,59.498709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.627312,80.030530,138.715977,162.931867,95.914075,92.558980,28.855338,14.171290,137.984653,1.313679,78.994074,30.603421,161.283206,138.920059,159.241398,138.391537,79.981952,136.864734,-0.000524,0.029849,32.000000,-235.836578,138.395884,-0.024331,24.235291,0.687169,443841.267269,0.963507,40.075290,19.018193,2.790678,0.082159,0.018302,188.128991,32.000000,202.806391,219.153080,192.146031,170.930805,32.000000,165.989059,69.110254,64.665181,92.894839,69.428117,40.904659,54.139241,0.000000,52.474815,18.772152,0.000000,42.674903,28.855338,36.559661,59.506154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.547420,80.041006,138.648018,162.936344,95.927933,92.566626,29.089854,14.173288,137.959193,1.314629,79.033609,30.732608,161.282040,138.963491,159.202942,138.308134,80.001213,136.855141,-0.000524,0.029807,32.000000,-235.835236,138.569035,-0.024297,24.188583,0.681202,443594.802086,0.950903,39.576761,18.975476,2.761866,0.083665,0.026932,188.257172,32.000000,202.735697,324.145223,191.308716,170.556015,32.000000,166.434989,69.083626,64.694368,92.891193,69.428117,40.952082,54.139241,0.000000,52.644418,18.772152,0.000000,42.691993,29.089854,36.555186,59.492455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.888796,80.041006,138.702380,162.936344,95.933891,92.576820,29.547827,14.173430,137.924524,1.315425,79.096127,30.675572,161.241664,138.961024,159.174518,138.335169,80.048101,136.915683,-0.000523,0.029803,32.000000,-235.840666,138.540299,-0.024310,24.162488,0.690050,443987.483369,0.984500,40.148807,19.066841,2.795154,0.082582,0.025912,187.196165,32.000000,203.255567,253.586811,189.021797,170.419936,32.000000,166.621028,69.090080,64.691669,92.890530,69.428117,40.915411,54.139241,0.000000,52.831247,18.772152,0.000000,42.708374,29.547827,36.586293,59.493694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.890047,80.034941,138.622552,162.939981,95.947933,92.588232,28.961844,14.172289,137.973067,1.316208,79.095071,30.743792,161.170996,138.911597,159.203114,138.333864,80.047449,136.884669,-0.000523,0.029820,32.000000,-235.836562,138.479278,-0.024358,24.141507,0.688218,443841.898117,0.956184,39.888421,19.025213,2.780231,0.093099,0.038303,187.268899,32.000000,203.625461,244.418552,187.566793,170.785248,32.000000,165.953908,69.082985,64.676186,92.911303,69.428117,40.913871,54.139241,0.000000,52.732021,18.772152,0.000000,42.708973,28.961844,36.604855,59.490104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.609502,80.025567,138.761720,162.945578,95.993634,92.597124,29.311106,14.174001,137.976577,1.316864,79.007268,30.681504,161.190524,138.998788,159.233235,138.345518,80.010392,136.849978,-0.000522,0.029835,32.000000,-235.830752,138.630281,-0.024363,24.161911,0.688484,443889.373156,0.975610,39.881061,19.010939,2.778561,0.091848,0.037314,187.380924,32.000000,203.577157,272.163389,188.799720,171.183652,32.000000,165.914726,69.080481,64.678262,92.859832,69.428117,40.884273,54.139241,0.000000,52.630587,18.772152,0.000000,42.714776,29.311106,36.596858,59.488953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.598744,80.023362,138.720969,162.945857,96.014392,92.604595,28.933514,14.172717,137.908937,1.316914,78.944306,30.747306,161.247616,139.059654,159.283684,138.366399,79.998733,136.985653,-0.000523,0.029843,32.000000,-235.838429,138.570749,-0.024363,24.215543,0.688484,443889.373156,0.975610,39.881061,19.010939,2.778561,0.086166,0.029092,187.762624,32.000000,202.789127,226.231351,191.070874,171.467567,32.000000,165.712309,69.088353,64.650680,92.889558,69.428117,40.903344,54.139241,0.000000,52.478793,18.772152,0.000000,42.711356,28.933514,36.592530,59.494146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.624786,80.020605,138.729409,162.948376,96.009354,92.619843,29.578937,14.173288,137.968673,1.316980,78.993533,30.734232,161.244899,139.074907,159.263259,138.411789,79.970336,136.938557,-0.000522,0.029828,32.000000,-235.835236,138.475219,-0.024346,24.282944,0.692930,444123.583232,0.969956,40.162334,19.031297,2.797079,0.087261,0.017469,188.238749,32.000000,202.708699,243.620276,192.350270,170.718858,32.000000,166.011397,69.061671,64.622186,92.878140,69.428117,40.947218,54.139241,0.000000,52.341803,18.772152,0.000000,42.713099,29.578937,36.590255,59.500735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.228819,80.020605,138.764618,162.948376,96.012017,92.632600,29.114805,14.176285,138.015797,1.317167,79.002262,30.750711,161.254657,139.057186,159.227092,138.385938,79.956154,136.830551,-0.000522,0.029840,32.000000,-235.831092,138.645617,-0.024604,24.290576,0.691404,444183.923754,0.982919,40.171299,19.108246,2.796865,0.079928,0.020096,188.262339,32.000000,202.859679,253.522878,190.888290,170.486012,32.000000,166.532207,69.070383,64.631362,92.845576,69.428117,40.889796,54.139241,0.000000,52.772933,18.772152,0.000000,42.714003,29.114805,36.462523,59.501709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.705487,80.025016,138.726375,162.942500,96.035560,92.641491,29.262814,14.173573,138.087287,1.316866,79.050796,30.767005,161.215832,138.945670,159.208510,138.401481,80.009068,136.921213,-0.000523,0.029840,32.000000,-235.833475,138.591021,-0.024612,24.213681,0.689242,444289.961554,0.961078,40.141504,19.113984,2.795567,0.089142,0.025651,187.260244,32.000000,203.353851,254.592575,188.810993,170.374888,32.000000,166.502538,69.068582,64.631640,92.869437,69.428117,40.934989,54.139241,0.000000,52.681921,18.772152,0.000000,42.721943,29.262814,36.589742,59.496290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.839130,80.039628,138.770124,162.939142,96.069650,92.650329,29.535168,14.173430,138.055437,1.316742,79.039329,30.816731,161.220330,139.006536,159.212266,138.432141,80.017626,136.980327,-0.000521,0.029842,32.000000,-235.832798,138.608989,-0.024613,24.153466,0.680141,444078.639420,0.963828,39.517423,19.076183,2.762649,0.090894,0.027356,187.281458,32.000000,203.673134,249.738217,187.512921,170.760303,32.000000,165.926226,69.051124,64.634552,92.859284,69.428117,40.875270,54.139241,0.000000,52.718325,18.772152,0.000000,42.726098,29.535168,36.626572,59.501660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.648816,80.026394,138.753015,162.940261,96.073116,92.657949,28.679064,14.173288,138.088963,1.316642,78.937668,30.680465,161.221274,139.024501,159.224888,138.452370,80.009689,136.915541,-0.000521,0.029835,32.000000,-235.834416,138.517640,-0.024574,24.101145,0.690136,444291.131398,0.969991,40.062199,19.066906,2.790967,0.082087,0.035062,187.596161,32.000000,203.513319,234.411051,189.303019,171.206078,32.000000,165.801095,69.070030,64.645205,92.841359,69.428117,40.894279,54.139241,0.000000,52.687577,18.772152,0.000000,42.746836,28.679064,36.576169,59.496910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.050755,80.026394,138.781458,162.940261,96.102456,92.668135,28.994155,14.169149,137.978099,1.316804,78.958410,30.817972,161.284308,139.110082,159.215385,138.421992,80.005127,137.026977,-0.000522,0.029868,32.000000,-235.836424,138.575502,-0.024542,24.095061,0.690119,444271.435010,0.958383,39.938405,19.086790,2.784361,0.091059,0.022718,187.872756,32.000000,202.849633,197.988515,191.209460,171.420465,32.000000,165.535846,69.065364,64.619635,92.848178,69.428117,40.870261,54.139241,0.000000,52.756018,18.772152,0.000000,42.739131,28.994155,36.446088,59.505397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.921459,80.034114,138.734489,162.939422,96.128392,92.678152,29.569854,14.173573,138.000828,1.316672,79.042351,30.729644,161.252150,139.002111,159.202733,138.471561,79.962852,136.920233,-0.000522,0.029871,32.000000,-235.833639,138.659548,-0.024541,24.220657,0.694486,444398.941192,0.991136,40.122355,19.063557,2.794689,0.086210,0.031505,188.302747,32.000000,202.731333,286.740562,192.719306,170.387275,32.000000,166.356815,69.086304,64.616047,92.864299,69.428117,40.905745,54.139241,0.000000,52.663322,18.772152,0.000000,42.751422,29.569854,36.598399,59.494795,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.276041,80.041282,138.826443,162.942220,96.116997,92.689658,29.001897,14.179710,138.065475,1.316766,79.087078,30.729770,161.317263,139.066321,159.194186,138.427500,79.968477,136.968323,-0.000522,0.029877,32.000000,-235.829961,138.667479,-0.024563,24.268572,0.686969,444453.304875,0.955824,39.847769,19.112651,2.779055,0.080211,0.027509,188.172994,32.000000,202.976353,334.765926,190.461057,170.500107,32.000000,166.636451,69.082693,64.619516,92.861357,69.428117,40.850031,54.139241,0.000000,52.590676,18.772152,0.000000,42.757087,29.001897,36.552471,59.495179,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.608069,80.042385,138.811507,162.943339,96.090246,92.698571,29.537727,14.171290,138.017667,1.316943,79.133621,30.861859,161.214452,139.091831,159.155525,138.414354,80.003402,137.047237,-0.000524,0.029874,32.000000,-235.834775,138.601954,-0.024541,24.295375,0.680799,444334.017822,0.967240,39.489552,19.130164,2.761284,0.090431,0.021662,187.283771,32.000000,203.378610,269.977612,188.599593,170.450324,32.000000,166.405154,69.066641,64.616743,92.863045,69.428117,40.901040,54.139241,0.000000,52.491239,18.772152,0.000000,42.770889,29.537727,36.623637,59.490458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.418626,80.042385,138.858309,162.943339,96.092574,92.704943,29.633338,14.175428,138.047465,1.317043,79.032734,30.850404,161.238594,139.070848,159.198184,138.410018,80.054043,137.075045,-0.000524,0.029849,32.000000,-235.830145,138.581618,-0.024537,24.314494,0.690173,444645.650640,0.963639,40.180638,19.133196,2.798164,0.083551,0.023247,187.392457,32.000000,203.674366,367.767321,187.481186,170.946232,32.000000,165.877001,69.092086,64.618520,92.872143,69.428117,40.875655,54.139241,0.000000,52.749482,18.772152,0.000000,42.778936,29.633338,36.478884,59.510393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.087944,80.047623,138.765143,162.940821,96.103489,92.712607,29.114212,14.181850,138.118281,1.317112,78.902856,30.949740,161.187388,139.053780,159.179244,138.419047,80.029622,137.011110,-0.000526,0.029846,32.000000,-235.823559,138.597829,-0.024580,24.245808,0.690173,444645.650640,0.963639,40.180638,19.133196,2.798164,0.089456,0.030509,187.763846,32.000000,203.283330,368.857675,189.677374,171.390410,32.000000,165.756697,69.051259,64.609632,92.829486,69.428117,40.879563,54.139241,0.000000,52.633513,18.772152,0.000000,42.791340,29.114212,36.453865,59.499231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.182501,80.039352,138.851661,162.935505,96.095658,92.720253,29.273262,14.177141,138.038881,1.316987,78.958023,30.815243,161.229152,139.046297,159.208304,138.502509,80.006378,137.006891,-0.000525,0.029868,32.000000,-235.830235,138.592468,-0.024554,24.223044,0.684159,444436.919354,0.967682,39.689474,19.089603,2.770430,0.094558,0.029456,187.976085,32.000000,202.736614,395.110740,191.373552,171.438066,32.000000,165.483567,69.086217,64.582969,92.854664,69.428117,40.842273,54.139241,0.000000,52.466644,18.772152,0.000000,42.799250,29.273262,36.530241,59.503007,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.868183,80.040455,138.787295,162.930748,96.105585,92.730638,29.124307,14.177569,138.110568,1.317063,79.011922,30.906961,161.256339,139.125190,159.213712,138.435953,79.979401,137.093347,-0.000527,0.029843,32.000000,-235.830299,138.669091,-0.024514,24.186904,0.683835,444457.759111,0.960520,39.583821,19.110816,2.766934,0.091077,0.021248,188.383810,32.000000,202.784622,207.017376,192.495128,170.686110,32.000000,166.212260,69.072242,64.572677,92.880203,69.428117,40.876864,54.139241,0.000000,52.642911,18.772152,0.000000,42.799951,29.124307,36.661422,59.491609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.759677,80.051758,138.791291,162.931587,96.121990,92.738172,29.723474,14.173573,138.106409,1.317273,79.124277,30.897280,161.278699,139.156755,159.166447,138.408163,80.002205,137.112041,-0.000528,0.029821,32.000000,-235.836098,138.609947,-0.024517,24.155800,0.689398,444711.599018,0.972134,39.909181,19.179368,2.783083,0.080507,0.025324,187.840836,32.000000,203.103204,152.976704,189.968278,170.520979,32.000000,166.648430,69.058331,64.589179,92.890150,69.428117,40.919903,54.139241,0.000000,52.624732,18.772152,0.000000,42.807739,29.723474,36.500087,59.489032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.108348,80.051758,138.812008,162.931587,96.133467,92.749849,28.847861,14.177569,138.099291,1.317286,79.094760,30.959103,161.269007,139.130083,159.176317,138.475557,80.011466,137.009931,-0.000528,0.029820,32.000000,-235.831938,138.721138,-0.024520,24.168599,0.692047,444774.862934,0.954890,40.032787,19.165551,2.789232,0.087483,0.017519,187.329469,32.000000,203.378562,305.834530,188.423427,170.563119,32.000000,166.419687,69.061740,64.596781,92.889984,69.428117,40.840878,54.139241,0.000000,52.639272,18.772152,0.000000,42.826661,28.847861,36.624591,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.272047,80.058099,138.809843,162.936344,96.141295,92.760075,29.017834,14.176142,138.073348,1.316933,78.987880,30.913493,161.181326,139.172374,159.195013,138.488309,80.009753,137.129628,-0.000529,0.029811,32.000000,-235.833529,138.623937,-0.024508,24.172716,0.686553,444642.288512,0.976588,39.672584,19.107189,2.770237,0.088425,0.028808,187.395381,32.000000,203.751573,204.548654,187.535349,171.190702,32.000000,165.534567,69.052450,64.597883,92.900418,69.428117,40.907808,54.139241,0.000000,52.679990,18.772152,0.000000,42.841752,29.017834,36.758193,59.499939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.548692,80.030530,138.883989,162.928789,96.154220,92.767751,29.485322,14.174429,138.137338,1.317068,78.960021,30.928837,161.227936,139.155002,159.243996,138.543476,80.036268,137.068986,-0.000529,0.029807,32.000000,-235.833111,138.644251,-0.024508,24.232538,0.684025,444623.348284,0.967566,39.510475,19.166455,2.761173,0.093587,0.025274,187.830606,32.000000,203.038043,208.403281,190.162670,171.429899,32.000000,165.736541,69.060364,64.618367,92.894627,69.428117,40.844353,54.139241,0.000000,52.333167,18.772152,0.000000,42.851401,29.485322,36.546602,59.499496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.677364,80.046520,138.848859,162.928509,96.159873,92.777983,29.637774,14.172003,138.029331,1.317191,79.036216,30.820014,161.233351,139.205102,159.159404,138.538605,79.952171,136.996693,-0.000531,0.029808,32.000000,-235.835700,138.672825,-0.024451,24.300516,0.693722,444934.793385,0.967296,40.230460,19.110788,2.802980,0.087058,0.031340,188.283319,32.000000,202.719365,305.459555,192.122394,170.508651,32.000000,166.071807,69.026055,64.556313,92.897818,69.428117,40.894167,54.139241,0.000000,52.166536,18.772152,0.000000,42.831451,29.637774,36.539485,59.505525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.733906,80.051207,138.845605,162.930468,96.148739,92.789506,29.346804,14.175143,138.021193,1.317223,79.160713,30.891215,161.259101,139.098458,159.167892,138.485354,80.009744,137.051906,-0.000531,0.029801,32.000000,-235.833544,138.614454,-0.024398,24.308462,0.693722,444934.793385,0.967296,40.230460,19.110788,2.802980,0.100546,0.027639,187.616732,32.000000,203.191626,267.945810,189.581606,170.441547,32.000000,166.702153,69.044556,64.604563,92.911318,69.428117,40.888848,54.139241,0.000000,52.456913,18.772152,0.000000,42.854670,29.346804,36.557607,59.489475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.800663,80.051207,138.817872,162.930468,96.164810,92.798528,29.222887,14.172860,138.007960,1.317539,79.177739,30.944161,161.189725,139.172028,159.164261,138.458787,80.008830,137.030360,-0.000531,0.029797,32.000000,-235.839598,138.686245,-0.024410,24.316304,0.689751,445086.989922,0.959767,40.112865,19.160118,2.795013,0.086210,0.032191,187.274694,32.000000,203.477956,253.346980,188.107424,170.651059,32.000000,166.384972,69.008978,64.603878,92.910013,69.428117,40.855305,54.139241,0.000000,52.623992,18.772152,0.000000,42.867456,29.222887,36.548436,59.499250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.974738,80.053688,138.816888,162.933266,96.183656,92.804915,29.516522,14.172860,137.974782,1.317826,79.086339,30.959592,161.161852,139.155063,159.176622,138.449172,80.023496,136.990856,-0.000531,0.029800,32.000000,-235.837139,138.685103,-0.024494,24.264219,0.688737,445019.150516,0.968222,40.058935,19.129099,2.791770,0.090431,0.033267,187.397403,32.000000,203.744268,199.746324,187.828410,171.025730,32.000000,165.626910,69.008903,64.618836,92.898203,69.428117,40.888739,54.139241,0.000000,52.512727,18.772152,0.000000,42.878502,29.516522,36.517548,59.499004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.668842,80.079328,138.818517,162.931028,96.197868,92.811275,28.974375,14.174858,138.053759,1.317894,78.993496,30.935275,161.204397,139.189849,159.246388,138.492729,80.050661,137.041663,-0.000529,0.029808,32.000000,-235.830224,138.675843,-0.024506,24.205079,0.686300,444952.957821,0.957800,39.812316,19.085985,2.777741,0.082286,0.019134,187.831012,32.000000,202.885291,197.526566,190.285980,171.536427,32.000000,165.885182,69.011491,64.629371,92.895074,69.428117,40.840356,54.139241,0.000000,52.478333,18.772152,0.000000,42.887419,28.974375,36.523784,59.485226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.735867,80.091183,138.782388,162.931587,96.231308,92.815117,29.329302,14.171433,138.027780,1.317997,79.045354,30.944520,161.223338,139.105514,159.225074,138.499409,79.988014,137.100270,-0.000531,0.029797,32.000000,-235.834468,138.599486,-0.024526,24.121261,0.692758,445117.738346,0.982355,40.154513,19.083256,2.794881,0.091673,0.022726,187.999975,32.000000,202.723139,246.399936,191.860499,171.164441,32.000000,165.827330,69.037417,64.597386,92.895157,69.428117,40.890343,54.139241,0.000000,52.519163,18.772152,0.000000,42.925436,29.329302,36.483799,59.502948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.137901,80.091183,138.917545,162.931587,96.221483,92.816404,29.195205,14.176142,138.074819,1.318081,79.103158,31.007707,161.224329,139.159487,159.187649,138.536388,79.947339,137.086369,-0.000531,0.029820,32.000000,-235.832709,138.728685,-0.024520,24.101827,0.692758,445117.738346,0.982355,40.154513,19.083256,2.794881,0.090810,0.033058,188.225898,32.000000,202.908107,279.966356,191.723159,170.350066,32.000000,166.361714,69.029374,64.622292,92.891439,69.428117,40.820883,54.139241,0.000000,52.612726,18.772152,0.000000,42.951409,29.195205,36.629947,59.501404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.282335,80.090907,138.790854,162.929349,96.191652,92.821553,28.992591,14.174858,138.026465,1.318120,79.111583,30.985793,161.224425,139.152330,159.135389,138.440087,80.014857,137.047050,-0.000531,0.029814,32.000000,-235.834486,138.699174,-0.024558,24.192097,0.689091,445107.981335,0.965137,39.681567,19.208075,2.770709,0.084206,0.020587,187.382716,32.000000,203.312141,245.608602,189.082765,170.441760,32.000000,166.825712,69.017017,64.619058,92.902214,69.428117,40.866092,54.139241,0.000000,52.665321,18.772152,0.000000,42.966271,28.992591,36.459001,59.501729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.582020,80.082636,138.840914,162.933266,96.196114,92.831751,29.479620,14.167009,138.103767,1.318108,79.123886,31.039346,161.199924,139.183142,159.176368,138.516498,80.016161,137.078379,-0.000531,0.029801,32.000000,-235.838564,138.642052,-0.024584,24.228106,0.683740,444942.535553,0.968912,39.532710,19.121651,2.760231,0.085483,0.027909,187.162474,32.000000,203.524304,223.935842,187.792121,170.688785,32.000000,166.190637,69.020669,64.631499,92.932996,69.428117,40.817025,54.139241,0.000000,52.294115,18.772152,0.000000,42.981370,29.479620,36.594070,59.489475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.909950,80.081534,138.907540,162.925431,96.207398,92.843157,28.907960,14.173145,138.089800,1.318345,79.058016,31.039310,161.181406,139.109673,159.180781,138.595812,80.054050,137.074231,-0.000533,0.029825,32.000000,-235.832756,138.656183,-0.024564,24.263694,0.693695,445323.842788,0.967569,40.247940,19.135411,2.800227,0.101627,0.025093,187.417020,32.000000,203.738383,236.544359,188.204875,171.122396,32.000000,165.877847,69.055031,64.635139,92.911747,69.428117,40.883686,54.139241,0.000000,52.268534,18.772152,0.000000,42.987082,28.907960,36.570153,59.489298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.979849,80.081534,138.960307,162.925431,96.194157,92.849474,29.266313,14.176855,138.080272,1.318244,78.945234,30.959365,161.210385,139.154491,159.199284,138.533190,80.003357,137.072065,-0.000533,0.029855,32.000000,-235.829209,138.673925,-0.024563,24.307702,0.688076,445148.542858,0.979807,39.907082,19.095528,2.783163,0.095960,0.022462,187.889127,32.000000,202.841147,297.496639,190.546901,171.472007,32.000000,165.793472,69.044698,64.649390,92.913105,69.428117,40.862300,54.139241,0.000000,52.492957,18.772152,0.000000,42.999616,29.266313,36.488495,59.502860,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.642925,80.084566,138.863751,162.916198,96.196239,92.854477,29.424264,14.173002,138.094561,1.318113,79.024307,31.092446,161.236252,139.098111,159.227473,138.535856,79.978736,137.073109,-0.000533,0.029868,32.000000,-235.835193,138.723261,-0.024557,24.311845,0.686080,445233.510743,0.966411,39.834886,19.145179,2.780327,0.084788,0.022446,187.949924,32.000000,202.680352,343.924151,192.039576,170.908208,32.000000,166.024331,69.035909,64.638467,92.932884,69.428117,40.859435,54.139241,0.000000,52.297012,18.772152,0.000000,43.016264,29.424264,36.569712,59.498021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.662367,80.073814,138.942956,162.912840,96.204207,92.869633,29.547510,14.175856,138.055248,1.318137,79.048475,31.052579,161.245788,139.221027,159.162833,138.551422,80.007144,137.204923,-0.000533,0.029860,32.000000,-235.837420,138.649431,-0.024774,24.340799,0.690660,445470.896029,0.968344,40.186640,19.170302,2.797252,0.093839,0.028889,188.298727,32.000000,202.812504,316.062358,191.252656,170.474643,32.000000,166.493129,69.018620,64.629857,92.924918,69.428117,40.904872,54.139241,0.000000,52.203867,18.772152,0.000000,43.023979,29.547510,36.548949,59.495169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.000245,80.091459,138.819407,162.921514,96.202900,92.884766,28.838481,14.173288,138.161692,1.318086,79.132941,31.120671,161.218986,139.111610,159.138600,138.546246,80.002719,137.092820,-0.000533,0.029840,32.000000,-235.837039,138.683410,-0.024768,24.312160,0.690660,445470.896029,0.968344,40.186640,19.170302,2.797252,0.095046,0.027082,187.367100,32.000000,203.276093,343.769058,188.873132,170.558782,32.000000,166.738332,69.023882,64.675234,92.915304,69.428117,40.879635,54.139241,0.000000,52.610638,18.772152,0.000000,43.036238,28.838481,36.516815,59.497313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.030065,80.085669,138.923557,162.917877,96.208264,92.893747,28.537999,14.170719,138.155691,1.318093,79.084486,31.057351,161.162806,139.251940,159.193399,138.517112,80.017532,137.148528,-0.000534,0.029864,32.000000,-235.839771,138.662894,-0.024757,24.303689,0.690021,445472.575942,0.964029,40.155715,19.205250,2.797751,0.082915,0.024028,187.153435,32.000000,203.516550,368.227759,187.417797,170.836798,32.000000,166.035623,69.042777,64.681283,92.957377,69.428117,40.892342,54.139241,0.000000,52.458733,18.772152,0.000000,43.068523,28.537999,36.548289,59.494736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.837433,80.085669,138.933021,162.917877,96.204312,92.900188,29.586495,14.175143,138.097845,1.318141,79.017881,31.087115,161.205025,139.270230,159.214250,138.604166,80.022705,137.076229,-0.000533,0.029869,32.000000,-235.834364,138.665033,-0.024758,24.298339,0.685229,445406.005166,0.980711,39.823758,19.155796,2.776375,0.081989,0.019143,187.440679,32.000000,203.566756,289.500342,188.890571,171.165490,32.000000,165.706791,69.052480,64.701893,92.926111,69.428117,40.874260,54.139241,0.000000,52.389016,18.772152,0.000000,43.077463,29.586495,36.616007,59.492651,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.776969,80.069403,138.952458,162.920675,96.221013,92.901489,28.760868,14.176998,138.114573,1.318116,79.015656,31.097092,161.229042,139.100965,159.195011,138.530562,79.982336,137.186149,-0.000534,0.029874,32.000000,-235.831525,138.731010,-0.024763,24.256403,0.685580,445402.159717,0.990479,39.787199,19.167761,2.776801,0.093683,0.033944,187.940318,32.000000,202.781213,404.735051,190.876927,171.383513,32.000000,165.490449,69.038739,64.674301,92.931583,69.428117,40.872747,54.139241,0.000000,52.462082,18.772152,0.000000,43.075032,28.760868,36.572134,59.503715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.101005,80.090080,138.879908,162.924592,96.240700,92.902795,28.701153,14.175143,138.105854,1.318368,79.082137,31.235583,161.235400,139.120153,159.223606,138.566355,79.991799,137.074923,-0.000535,0.029866,32.000000,-235.833544,138.761297,-0.024769,24.277856,0.688755,445517.866077,0.959443,39.986202,19.127834,2.787724,0.103893,0.017906,187.969654,32.000000,202.660181,335.813187,192.194746,170.721008,32.000000,166.175506,69.072770,64.678026,92.948988,69.428117,40.886728,54.139241,0.000000,52.531478,18.772152,0.000000,43.086559,28.701153,36.584459,59.497864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.310694,80.112963,138.948688,162.917317,96.218516,92.907968,29.606803,14.172860,138.084285,1.318309,79.105603,31.287066,161.231825,139.219824,159.130001,138.449824,79.990391,137.078843,-0.000534,0.029862,32.000000,-235.834025,138.698808,-0.024780,24.238019,0.690948,445606.764436,0.988258,40.032522,19.221037,2.791501,0.100130,0.030095,188.143855,32.000000,202.959536,334.720986,190.618377,170.379980,32.000000,166.519612,69.056355,64.685327,92.947601,69.428117,40.915711,54.139241,0.000000,52.574277,18.772152,0.000000,43.121553,29.606803,36.472060,59.499732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.049872,80.112963,138.902398,162.917317,96.237162,92.915673,28.989002,14.176855,138.109528,1.318393,79.194839,31.127000,161.175280,139.137363,159.149781,138.554703,80.013731,137.074350,-0.000534,0.029858,32.000000,-235.834127,138.725320,-0.024730,24.222598,0.683464,445412.720728,0.949166,39.525631,19.161405,2.761812,0.088394,0.024138,187.327828,32.000000,203.325713,349.291893,188.610054,170.336564,32.000000,166.627817,69.080661,64.716858,92.978681,69.428117,40.888986,54.139241,0.000000,52.211779,18.772152,0.000000,43.161218,28.989002,36.577930,59.492976,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.295091,80.117650,138.857487,162.914799,96.236085,92.922014,29.015765,14.175714,138.188143,1.318257,79.105197,31.217798,161.168709,139.215501,159.171067,138.493422,80.029343,137.062924,-0.000534,0.029861,32.000000,-235.831826,138.816852,-0.024677,24.246438,0.687684,445536.439071,0.974947,39.794065,19.135905,2.775280,0.096689,0.023478,187.086639,32.000000,203.506302,358.659717,187.442951,170.854531,32.000000,165.857427,69.087935,64.694941,92.981945,69.428117,40.933258,54.139241,0.000000,52.424129,18.772152,0.000000,43.184780,29.015765,36.530241,59.496536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.737784,80.115996,138.971620,162.911721,96.223921,92.928342,29.313502,14.172432,138.113439,1.318137,79.077896,31.169033,161.178238,139.227553,159.181748,138.652956,80.067484,137.160851,-0.000533,0.029821,32.000000,-235.837075,138.788770,-0.024714,24.255040,0.683130,445424.134346,0.968983,39.546345,19.114798,2.760856,0.087136,0.020977,187.516257,32.000000,203.508525,366.404758,189.288650,171.040720,32.000000,165.750859,69.080607,64.741857,93.000541,69.428117,40.854168,54.139241,0.000000,52.201714,18.772152,0.000000,43.204321,29.313502,36.610064,59.501021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.771243,80.111033,138.894602,162.910881,96.230289,92.933377,28.781104,14.174715,138.156745,1.318091,78.979345,31.222809,161.184769,139.199005,159.192438,138.594122,79.979028,137.142403,-0.000534,0.029785,32.000000,-235.834464,138.856317,-0.024731,24.183128,0.683130,445424.134346,0.968983,39.546345,19.114798,2.760856,0.087887,0.022442,187.891202,32.000000,202.759066,309.720807,190.968162,171.086799,32.000000,165.813636,69.069965,64.715711,92.978828,69.428117,40.931503,54.139241,0.000000,52.385237,18.772152,0.000000,43.221984,28.781104,36.493997,59.499142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.901404,80.111033,138.961934,162.910881,96.256436,92.938388,29.373386,14.175286,138.139174,1.317872,79.071019,31.221268,161.163437,139.208711,159.152222,138.548081,79.976926,137.168276,-0.000533,0.029776,32.000000,-235.831435,138.808756,-0.024714,24.211452,0.693153,445818.019383,0.988124,40.080081,19.203322,2.790660,0.095380,0.012122,187.950871,32.000000,202.545211,250.424306,192.365862,170.486389,32.000000,166.172499,69.044305,64.644818,92.963424,69.428117,40.877923,54.139241,0.000000,52.491578,18.772152,0.000000,43.235892,29.373386,36.591062,59.494225,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.361499,80.106622,138.890420,162.910042,96.280124,92.947824,29.164968,14.171147,138.161349,1.318029,79.104185,31.161576,161.209876,139.210282,159.133987,138.609297,79.976254,137.192705,-0.000532,0.029786,32.000000,-235.839179,138.613069,-0.024721,24.220893,0.690724,445781.940523,0.965519,39.945416,19.217858,2.784730,0.090390,0.025756,187.916566,32.000000,203.023123,194.806301,190.259807,170.369908,32.000000,166.559600,69.038734,64.686823,92.970437,69.428117,40.910058,54.139241,0.000000,52.385892,18.772152,0.000000,43.249815,29.164968,36.563329,59.503174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.728007,80.112136,138.983120,162.906125,96.287824,92.955430,28.721078,14.175571,138.217093,1.318345,79.173345,31.271585,161.170519,139.187627,159.109223,138.489042,79.989238,137.121385,-0.000531,0.029810,32.000000,-235.835411,138.795825,-0.024721,24.177070,0.683173,445597.202330,0.962890,39.467126,19.230269,2.757869,0.090855,0.021323,187.353583,32.000000,203.255601,190.778564,188.505315,170.401349,32.000000,166.968288,69.044656,64.699457,92.986060,69.428117,40.884205,54.139241,0.000000,52.138033,18.772152,0.000000,43.267524,28.721078,36.622170,59.501670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.584202,80.120131,138.939158,162.904726,96.286340,92.964360,29.452878,14.173288,138.212031,1.318334,79.078902,31.274499,161.125812,139.295454,159.171383,138.549343,80.001665,137.236798,-0.000531,0.029787,32.000000,-235.834088,138.782937,-0.024719,24.202561,0.694596,445928.503855,0.991359,40.125977,19.183009,2.794866,0.090329,0.028318,187.081688,32.000000,203.517770,220.505111,187.302476,170.920704,32.000000,165.703191,69.082053,64.690698,92.985377,69.428117,40.934714,54.139241,0.000000,52.016674,18.772152,0.000000,43.291490,29.452878,36.642933,59.500952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.863349,80.109379,139.005791,162.902487,96.303802,92.975789,28.942998,14.174144,138.157482,1.318498,79.022290,31.269345,161.184055,139.117850,159.209048,138.528197,80.054200,137.179214,-0.000530,0.029785,32.000000,-235.833888,138.750019,-0.024773,24.138334,0.695942,446031.342381,0.969872,40.283171,19.226041,2.802085,0.093440,0.020522,187.637044,32.000000,203.172476,254.878043,189.802884,170.989640,32.000000,165.746661,69.097007,64.732037,92.987854,69.428117,40.960933,54.139241,0.000000,52.035283,18.772152,0.000000,43.325397,28.942998,36.583946,59.504846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.264974,80.109379,138.898791,162.902487,96.277719,92.983401,29.401165,14.173002,138.131334,1.318330,79.011711,31.271128,161.216590,139.166788,159.222453,138.628917,80.035771,137.234554,-0.000529,0.029789,32.000000,-235.832735,138.799620,-0.024724,24.143238,0.695942,446031.342381,0.969872,40.283171,19.226041,2.802085,0.086984,0.019114,188.029454,32.000000,202.789477,322.370187,191.322882,171.347739,32.000000,166.008585,69.118436,64.683011,92.977370,69.428117,40.940696,54.139241,0.000000,52.393456,18.772152,0.000000,43.333742,29.401165,36.569419,59.491737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.892543,80.105519,139.020832,162.902207,96.263180,92.985990,28.650420,14.177997,138.255638,1.318149,79.051507,31.232102,161.224498,139.213869,159.170493,138.636193,80.006093,137.301254,-0.000529,0.029789,32.000000,-235.826920,138.788788,-0.024724,24.176466,0.684632,445522.313582,0.954088,39.323159,19.121345,2.752531,0.091735,0.018646,188.101109,32.000000,202.541487,203.930649,192.179295,170.386088,32.000000,166.241197,69.109318,64.692635,93.006708,69.428117,40.966340,54.139241,0.000000,52.352563,18.772152,0.000000,43.347955,28.650420,36.454085,59.503784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.784408,80.108828,138.970448,162.904446,96.239664,92.985992,29.500940,14.169292,138.200844,1.318455,79.094540,31.225346,161.230115,139.243009,159.190060,138.547791,80.003455,137.101067,-0.000528,0.029797,32.000000,-235.838084,138.871778,-0.024710,24.199231,0.687145,445714.537415,0.957515,39.569025,19.190858,2.763332,0.098460,0.030480,187.791758,32.000000,203.005974,196.955532,189.840262,170.325041,32.000000,166.625224,69.081465,64.678416,92.985120,69.428117,40.956436,54.139241,0.000000,52.361468,18.772152,0.000000,43.365480,29.500940,36.579177,59.500873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.722880,80.120131,139.087358,162.908643,96.270320,92.988947,29.208570,14.179852,138.303092,1.318489,79.113522,31.248901,161.206203,139.366616,159.168725,138.658583,80.009017,137.249403,-0.000526,0.029769,32.000000,-235.827688,138.747896,-0.024767,24.208410,0.692491,445958.059907,0.990567,39.949061,19.252572,2.786405,0.085030,0.017847,187.350738,32.000000,203.313184,160.969485,188.249853,170.607443,32.000000,166.597657,69.090753,64.700697,92.999489,69.428117,40.956605,54.139241,0.000000,52.173934,18.772152,0.000000,43.386761,29.208570,36.647702,59.494097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.321097,80.120131,139.021436,162.908643,96.281354,92.990242,28.614178,14.168150,138.239091,1.318273,79.036884,31.299250,161.134665,139.317559,159.173477,138.651771,80.002866,137.200482,-0.000524,0.029754,32.000000,-235.842832,138.743536,-0.024564,24.245231,0.693251,446018.021791,0.964278,40.064243,19.159025,2.791445,0.085332,0.021276,187.118691,32.000000,203.600835,260.060863,187.632687,170.962017,32.000000,165.528061,69.102639,64.678822,92.961511,69.428117,40.994771,54.139241,0.000000,52.450831,18.772152,0.000000,43.417039,28.614178,36.647702,59.492858,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.908342,80.102211,139.052928,162.910881,96.291443,92.987705,29.417263,14.172717,138.198385,1.318201,79.019219,31.296995,161.191182,139.217561,159.208660,138.688281,80.050291,137.177134,-0.000522,0.029749,32.000000,-235.836298,138.874224,-0.024577,24.208357,0.694558,446068.195536,0.975292,40.139286,19.224745,2.797251,0.098516,0.039064,187.869882,32.000000,202.933031,126.526051,190.128087,171.274506,32.000000,165.672712,69.091594,64.698202,92.951276,69.428117,41.024246,54.139241,0.000000,52.189234,18.772152,0.000000,43.418637,29.417263,36.450124,59.502988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.950314,80.092010,139.006160,162.911161,96.312017,92.990142,29.338180,14.182135,138.241472,1.318205,78.965362,31.280261,161.178223,139.255853,159.194540,138.628760,80.019909,137.257399,-0.000521,0.029758,32.000000,-235.829666,138.725542,-0.024581,24.214888,0.691501,445875.311289,0.964425,39.929423,19.148751,2.786166,0.088594,0.032119,188.083049,32.000000,202.675592,208.413757,191.470387,171.257283,32.000000,165.640429,69.101776,64.651646,92.969416,69.428117,40.997054,54.139241,0.000000,52.320263,18.772152,0.000000,43.435613,29.338180,36.473161,59.494815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
