OSU 80 Ton Compressor Load Stand
50.063967,80.085945,139.031344,162.920115,96.316660,92.997627,28.776390,14.174001,138.186431,1.318044,79.023139,31.395904,161.227772,139.285564,159.168125,138.613618,80.008723,137.247470,-0.000520,0.029773,32.000000,-235.830424,138.833577,-0.024602,24.313629,0.690447,445908.599094,0.966147,39.875858,19.217694,2.782889,0.094681,0.025769,188.096499,32.000000,202.585925,189.306874,191.926716,170.322740,32.000000,166.131967,69.092583,64.666208,92.975767,69.428117,41.048730,54.139241,0.000000,52.302039,18.772152,0.000000,43.441012,28.776390,36.594364,59.492169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.378301,80.085945,139.069350,162.920115,96.319253,93.005235,29.380922,14.175000,138.253622,1.317914,79.128678,31.415746,161.207348,139.298308,159.119776,138.714848,80.014831,137.177785,-0.000520,0.029773,32.000000,-235.834998,138.826907,-0.024589,24.294012,0.690447,445908.599094,0.966147,39.875858,19.217694,2.782889,0.090825,0.026582,187.659756,32.000000,203.046475,192.955264,189.456969,170.401055,32.000000,166.485061,69.077896,64.675663,92.945019,69.428117,41.004648,54.139241,0.000000,52.220225,18.772152,0.000000,43.449745,29.380922,36.561202,59.503460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.968662,80.076571,139.022806,162.927390,96.332751,93.013425,28.969886,14.172717,138.250522,1.318121,79.068558,31.248588,161.214833,139.295209,159.154400,138.661879,80.035952,137.234595,-0.000520,0.029750,32.000000,-235.834987,138.922519,-0.024603,24.351788,0.682134,445771.269503,0.956010,39.429207,19.184522,2.760501,0.086213,0.027892,187.409638,32.000000,203.281764,189.061509,188.026802,170.608571,32.000000,166.458966,69.094479,64.699014,92.944822,69.428117,41.070133,54.139241,0.000000,52.217517,18.772152,0.000000,43.454419,28.969886,36.456653,59.500794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.733985,80.070230,139.089277,162.923473,96.314355,93.022302,29.132716,14.173288,138.257630,1.318110,79.003133,31.396490,161.137747,139.300184,159.181462,138.630180,80.040673,137.186520,-0.000518,0.029762,32.000000,-235.835564,138.912974,-0.024594,24.362776,0.682134,445771.269503,0.956010,39.429207,19.184522,2.760501,0.085635,0.029003,187.191357,32.000000,203.376858,189.844473,188.020658,170.956778,32.000000,165.714753,69.102722,64.711477,92.928868,69.428117,41.023660,54.139241,0.000000,52.247361,18.772152,0.000000,43.467137,29.132716,36.544841,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.800484,80.067749,139.032703,162.931307,96.329027,93.033719,29.605380,14.176713,138.286061,1.317846,78.938318,31.346473,161.197154,139.271963,159.173968,138.679239,80.043963,137.254262,-0.000519,0.029753,32.000000,-235.834761,138.865330,-0.024545,24.314573,0.690155,446105.963710,0.977828,40.077877,19.162878,2.796665,0.086647,0.020252,187.955816,32.000000,202.779423,196.627804,190.402613,170.998328,32.000000,165.617325,69.079088,64.672685,92.892513,69.428117,41.067207,54.139241,0.000000,52.032412,18.772152,0.000000,43.472657,29.605380,36.457607,59.495267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.266509,80.067749,139.123320,162.931307,96.344507,93.040116,28.960034,14.183848,138.268354,1.317734,78.940629,31.373101,161.234727,139.305851,159.214646,138.747165,79.996266,137.229402,-0.000519,0.029760,32.000000,-235.825495,138.884376,-0.024507,24.278250,0.690313,446119.562087,0.960938,40.006521,19.192134,2.791794,0.086049,0.019550,188.060462,32.000000,202.587890,198.665608,191.848396,170.953704,32.000000,166.007953,69.097365,64.690223,92.918238,69.428117,41.042938,54.139241,0.000000,52.337044,18.772152,0.000000,43.481643,28.960034,36.475362,59.491589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.054566,80.061408,138.997066,162.932147,96.348808,93.040142,29.124097,14.173288,138.256813,1.317520,78.949986,31.323393,161.226163,139.332157,159.151068,138.675488,80.036836,137.251000,-0.000518,0.029756,32.000000,-235.835400,138.828947,-0.024555,24.146962,0.690313,446119.562087,0.960938,40.006521,19.192134,2.791794,0.083247,0.026380,188.157143,32.000000,202.640417,202.869212,191.733154,170.476842,32.000000,166.351387,69.106589,64.700748,92.903672,69.428117,41.111444,54.139241,0.000000,52.241088,18.772152,0.000000,43.486401,29.124097,36.563329,59.500598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.369450,80.056169,139.120095,162.925711,96.359188,93.042717,29.567253,14.177426,138.319462,1.317491,79.043367,31.373664,161.242165,139.304486,159.123040,138.748566,80.026197,137.223307,-0.000517,0.029752,32.000000,-235.827491,138.893455,-0.024564,24.137495,0.691066,446030.099081,0.971504,39.737669,19.197693,2.776911,0.091165,0.021429,187.518565,32.000000,203.199529,195.112496,189.208391,170.200872,32.000000,166.555193,69.094788,64.693896,92.888742,69.428117,41.049442,54.139241,0.000000,52.171984,18.772152,0.000000,43.496600,29.567253,36.683652,59.496683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.524841,80.030530,139.071041,162.918996,96.382631,93.050335,28.974407,14.173002,138.288234,1.317801,79.021697,31.392956,161.170948,139.284239,159.183104,138.770219,80.056473,137.316501,-0.000517,0.029728,32.000000,-235.835357,138.867167,-0.024518,24.154043,0.687162,445899.969588,0.950480,39.408514,19.195028,2.761994,0.083817,0.024394,187.245442,32.000000,203.291545,195.276146,187.849518,170.633176,32.000000,166.418614,69.083348,64.708703,92.889892,69.428117,41.073837,54.139241,0.000000,52.372869,18.772152,0.000000,43.500854,28.974407,36.560101,59.506853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.907420,80.043763,138.995024,162.922913,96.402742,93.061863,29.744371,14.171861,138.282680,1.317671,78.893730,31.273235,161.219709,139.387988,159.202227,138.768914,80.054065,137.293322,-0.000517,0.029748,32.000000,-235.838794,138.936347,-0.024516,24.232380,0.684115,445776.584830,0.966715,39.223596,19.209512,2.752528,0.090043,0.024564,187.956783,32.000000,202.688557,205.230046,190.629065,171.214063,32.000000,165.702117,69.091146,64.741595,92.921460,69.428117,41.149945,54.139241,0.000000,52.033644,18.772152,0.000000,43.484193,29.744371,36.597592,59.484793,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.151525,80.043763,139.073610,162.922913,96.405894,93.060797,28.708431,14.175571,138.269556,1.317774,78.896950,31.388540,161.248080,139.333625,159.196394,138.749808,80.001952,137.220799,-0.000516,0.029757,32.000000,-235.833444,138.861905,-0.024572,24.305682,0.687011,445961.237844,0.975215,39.508887,19.225616,2.769619,0.086285,0.019842,188.034040,32.000000,202.495730,183.210035,192.069608,171.006591,32.000000,166.059598,69.076819,64.711327,92.895963,69.428117,41.081137,54.139241,0.000000,52.216274,18.772152,0.000000,43.503550,28.708431,36.423345,59.509016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.937459,80.041557,139.053565,162.924032,96.394071,93.058324,29.314473,14.176427,138.345267,1.317538,78.994873,31.422046,161.256982,139.315559,159.157105,138.813085,79.983574,137.257241,-0.000518,0.029765,32.000000,-235.831113,138.913340,-0.024586,24.316671,0.687011,445961.237844,0.975215,39.508887,19.225616,2.769619,0.084203,0.022768,188.027511,32.000000,202.665405,196.974313,191.382680,170.374838,32.000000,166.210829,69.062568,64.723725,92.906540,69.428117,41.141146,54.139241,0.000000,52.227108,18.772152,0.000000,43.508560,29.314473,36.488788,59.492877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.981864,80.044039,139.107647,162.916757,96.380808,93.060853,29.674213,14.175428,138.325145,1.317264,79.049417,31.330082,161.213485,139.368065,159.142126,138.805893,80.057292,137.350432,-0.000517,0.029760,32.000000,-235.834734,138.878893,-0.024532,24.329627,0.688403,446244.938463,0.967788,39.838684,19.253953,2.784554,0.082201,0.027790,187.423583,32.000000,203.249210,202.211838,188.934838,170.240549,32.000000,166.697062,69.069727,64.714636,92.917770,69.428117,41.123514,54.139241,0.000000,52.188924,18.772152,0.000000,43.515462,29.674213,36.638898,59.492248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.044987,80.048174,139.039272,162.915358,96.362135,93.058339,28.803815,14.174429,138.337712,1.317182,79.023818,31.436454,161.132323,139.362988,159.211055,138.800330,80.027446,137.305358,-0.000516,0.029760,32.000000,-235.830816,138.971548,-0.024462,24.312894,0.688403,446244.938463,0.967788,39.838684,19.253953,2.784554,0.087433,0.031093,187.288038,32.000000,203.385860,194.985752,187.442794,170.872986,32.000000,165.981087,69.093819,64.735931,92.901691,69.428117,41.182428,54.139241,0.000000,52.139408,18.772152,0.000000,43.525180,28.803815,36.616814,59.496280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.251261,80.048174,139.028787,162.915358,96.344371,93.055811,29.661740,14.173288,138.325947,1.316973,78.989594,31.389830,161.187232,139.363478,159.193401,138.788758,80.059857,137.342905,-0.000515,0.029748,32.000000,-235.833105,138.878874,-0.024494,24.222887,0.687648,446109.601101,0.955168,39.795310,19.224986,2.783162,0.085769,0.028312,187.220241,32.000000,203.415787,206.326805,189.095175,171.120472,32.000000,165.724768,69.091381,64.744336,92.917874,69.428117,41.139657,54.139241,0.000000,52.110458,18.772152,0.000000,43.536959,29.661740,36.469859,59.501325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.939507,80.045693,139.101776,162.917037,96.335496,93.054505,29.008428,14.177426,138.269777,1.316769,78.927476,31.407613,161.190334,139.403178,159.203667,138.687286,80.044540,137.313416,-0.000512,0.029757,32.000000,-235.830933,138.963939,-0.024518,24.199598,0.686167,445953.136393,0.949982,39.521916,19.218808,2.766673,0.085478,0.025549,188.002123,32.000000,202.765712,190.560528,190.923734,171.251821,32.000000,165.677594,69.113503,64.746531,92.936315,69.428117,41.250459,54.139241,0.000000,52.314195,18.772152,0.000000,43.542419,29.008428,36.780570,59.495395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.742331,80.037146,139.177867,162.916478,96.353045,93.050674,29.179588,14.179995,138.336086,1.316744,78.998332,31.315806,161.215413,139.360887,159.240481,138.833113,80.028465,137.283663,-0.000511,0.029754,32.000000,-235.829184,138.893739,-0.024490,24.192123,0.691920,446124.034623,0.977925,39.840704,19.219965,2.785405,0.081817,0.017312,188.080071,32.000000,202.554741,187.219978,192.236462,170.812720,32.000000,166.029386,69.154518,64.752270,92.960474,69.428117,41.182295,54.139241,0.000000,52.163013,18.772152,0.000000,43.550008,29.179588,36.466705,59.501050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.952020,80.053412,139.061857,162.919835,96.386659,93.050669,28.919885,14.177712,138.341484,1.316763,79.047274,31.468488,161.239016,139.367412,159.168850,138.709085,80.029306,137.264402,-0.000511,0.029742,32.000000,-235.830812,138.729765,-0.024516,24.206495,0.695486,446220.629379,0.976299,40.036145,19.221752,2.797976,0.092817,0.030424,187.936126,32.000000,202.752876,190.793843,190.715649,170.369993,32.000000,166.282627,69.155273,64.798122,92.964535,69.428117,41.193031,54.139241,0.000000,52.224170,18.772152,0.000000,43.549954,28.919885,36.792969,59.493104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.688361,80.056721,139.171366,162.921234,96.404982,93.050692,29.457841,14.173002,138.296896,1.316878,79.082008,31.400428,161.226117,139.369065,159.144995,138.697205,80.033491,137.393387,-0.000511,0.029759,32.000000,-235.835521,138.894089,-0.024491,24.271929,0.695486,446220.629379,0.976299,40.036145,19.221752,2.797976,0.085024,0.028059,187.392776,32.000000,203.334061,189.499391,188.824983,170.318725,32.000000,166.727290,69.159705,64.778361,92.994516,69.428117,41.230960,54.139241,0.000000,51.911120,18.772152,0.000000,43.574584,29.457841,36.584606,59.491815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.403617,80.056721,139.067162,162.921234,96.404440,93.050759,28.927423,14.174287,138.347866,1.317146,79.011294,31.412433,161.183061,139.365129,159.182063,138.876298,80.052981,137.232737,-0.000512,0.029776,32.000000,-235.832925,138.845773,-0.024471,24.322362,0.694027,446263.669237,0.968260,40.111661,19.269407,2.800885,0.084821,0.026656,187.140039,32.000000,203.443897,189.244406,187.481887,170.807708,32.000000,165.965250,69.155306,64.805253,93.004833,69.428117,41.258242,54.139241,0.000000,52.286029,18.772152,0.000000,43.587027,28.927423,36.612266,59.484115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.043607,80.034941,139.133635,162.922913,96.411611,93.050797,29.358304,14.178425,138.337295,1.317157,78.918276,31.494867,161.242138,139.368289,159.252206,138.680788,80.053328,137.239324,-0.000510,0.029803,32.000000,-235.830262,138.823316,-0.024512,24.360337,0.694027,446263.669237,0.968260,40.111661,19.269407,2.800885,0.083138,0.025471,187.200106,32.000000,203.263058,196.662104,189.418347,171.081848,32.000000,165.736078,69.177001,64.803262,92.972450,69.428117,41.259843,54.139241,0.000000,52.314871,18.772152,0.000000,43.574140,29.358304,36.603902,59.491196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.956557,80.023086,139.049674,162.922913,96.395972,93.048963,29.457236,14.175856,138.308740,1.316953,78.851062,31.416277,161.199950,139.383664,159.212552,138.801105,80.081680,137.332741,-0.000509,0.029801,32.000000,-235.832339,138.938222,-0.024471,24.359446,0.681229,445875.067459,0.970875,39.374012,19.172775,2.759071,0.089412,0.027837,187.889872,32.000000,202.779678,189.828501,191.076668,171.266201,32.000000,165.559215,69.171483,64.798134,93.006045,69.428117,41.263104,54.139241,0.000000,52.073375,18.772152,0.000000,43.579943,29.457236,36.536550,59.484016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.745349,80.010955,139.098568,162.924872,96.375998,93.046514,28.885492,14.175571,138.311233,1.316940,78.913017,31.483566,161.257861,139.416330,159.226537,138.727154,80.031640,137.363634,-0.000510,0.029809,32.000000,-235.832297,138.864352,-0.024452,24.277253,0.685887,446025.317730,0.964031,39.722503,19.175592,2.780248,0.082557,0.029022,187.959459,32.000000,202.487923,190.957540,192.253677,170.504093,32.000000,166.286386,69.136232,64.787750,93.016529,69.428117,41.326051,54.139241,0.000000,52.175461,18.772152,0.000000,43.572292,28.885492,36.606469,59.497657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.712470,80.007096,139.217026,162.919276,96.402782,93.045237,28.949836,14.175999,138.342877,1.317062,78.975208,31.548157,161.259816,139.439107,159.168233,138.805323,80.049900,137.317539,-0.000510,0.029817,32.000000,-235.830885,139.023370,-0.024501,24.164376,0.692534,446162.938921,0.986068,40.006827,19.256975,2.796213,0.091731,0.017760,187.688899,32.000000,202.861323,188.478537,190.343620,170.351761,32.000000,166.412024,69.118871,64.786165,93.029270,69.428117,41.290030,54.139241,0.000000,51.872211,18.772152,0.000000,43.563637,28.949836,36.595024,59.488294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.524729,80.007096,139.104404,162.919276,96.391869,93.041445,28.606409,14.172432,138.423807,1.317076,78.976725,31.447126,161.237283,139.401772,159.178037,138.752046,80.089144,137.455338,-0.000510,0.029846,32.000000,-235.839862,138.973302,-0.024551,24.141979,0.685213,445820.280858,0.955729,39.356436,19.235061,2.761639,0.080473,0.020756,187.358961,32.000000,203.317313,189.475116,188.545524,170.336470,32.000000,166.668843,69.123867,64.819161,93.025117,69.428117,41.343654,54.139241,0.000000,52.240326,18.772152,0.000000,43.561290,28.606409,36.578443,59.493330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.402545,80.012334,139.208602,162.914799,96.370509,93.040163,29.492335,14.176427,138.365533,1.317280,78.892432,31.512036,161.187859,139.421591,159.243747,138.910383,80.090479,137.351758,-0.000510,0.029843,32.000000,-235.834063,138.922314,-0.024353,24.204423,0.685213,445820.280858,0.955729,39.356436,19.235061,2.761639,0.085592,0.032699,187.030585,32.000000,203.360284,188.746130,187.507738,170.955333,32.000000,165.945626,69.137350,64.770503,93.036937,69.428117,41.317025,54.139241,0.000000,52.202068,18.772152,0.000000,43.567833,29.492335,36.455773,59.507295,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.836662,79.984764,139.175334,162.910881,96.390584,93.038897,29.461047,14.178568,138.371596,1.317416,78.762052,31.524086,161.212205,139.486861,159.253462,138.856296,80.052456,137.444823,-0.000508,0.029830,32.000000,-235.826841,139.020555,-0.024323,24.297159,0.685099,445706.548817,0.952089,39.330725,19.192436,2.761936,0.094408,0.023974,187.948385,32.000000,202.807278,183.057641,191.131591,171.253310,32.000000,165.792457,69.143911,64.783361,93.043504,69.428117,41.343015,54.139241,0.000000,52.078898,18.772152,0.000000,43.542328,29.461047,36.772940,59.489534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.726858,79.972910,139.249645,162.899409,96.393150,93.041426,28.920974,14.172717,138.446647,1.317103,78.794288,31.562418,161.266598,139.447733,159.235673,138.906672,80.024597,137.455297,-0.000509,0.029802,32.000000,-235.840724,139.125162,-0.024335,24.350266,0.685099,445706.548817,0.952089,39.330725,19.192436,2.761936,0.078869,0.026788,187.862310,32.000000,202.541569,189.878706,192.293591,170.610373,32.000000,166.376648,69.141323,64.736082,93.026961,69.428117,41.369339,54.139241,0.000000,52.139350,18.772152,0.000000,43.539797,28.920974,36.490182,59.500372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.998999,79.959401,139.288386,162.899129,96.396000,93.042221,29.407388,14.178140,138.383589,1.317079,78.874576,31.572064,161.236387,139.489206,159.178268,138.893190,80.011845,137.407176,-0.000510,0.029819,32.000000,-235.830384,138.988148,-0.024284,24.329391,0.689570,445970.182448,0.977950,39.770995,19.267252,2.786024,0.085916,0.034117,187.433902,32.000000,203.053014,195.773401,189.883113,170.183179,32.000000,166.489957,69.141568,64.757206,93.026516,69.428117,41.387982,54.139241,0.000000,51.845483,18.772152,0.000000,43.522313,29.407388,36.755112,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.811840,79.954989,139.210942,162.897730,96.403640,93.044716,28.891242,14.167580,138.377769,1.317091,78.836321,31.502539,161.184478,139.476199,159.182730,138.782724,80.061939,137.485256,-0.000512,0.029823,32.000000,-235.837830,139.008424,-0.024285,24.314363,0.691376,446115.096135,0.985110,39.987942,19.308010,2.800290,0.085634,0.030166,187.416742,32.000000,203.351135,193.375718,188.432975,170.381400,32.000000,166.587583,69.103290,64.726661,93.036689,69.428117,41.445126,54.139241,0.000000,51.991400,18.772152,0.000000,43.502481,28.891242,36.653498,59.496693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.724708,79.954989,139.338738,162.897730,96.373586,93.049753,29.215825,14.173288,138.348665,1.317148,78.850290,31.500775,161.162925,139.419267,159.175438,138.833740,80.083364,137.380777,-0.000512,0.029820,32.000000,-235.832941,138.981501,-0.024227,24.323306,0.687994,445990.292077,0.963086,39.692985,19.297670,2.785823,0.089595,0.019646,187.189204,32.000000,203.523217,188.418468,187.700882,171.148912,32.000000,165.733153,69.127648,64.759080,93.050529,69.428117,41.446509,54.139241,0.000000,52.123224,18.772152,0.000000,43.490976,29.215825,36.771253,59.502958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.722546,79.950578,139.219718,162.898850,96.370965,93.046035,29.550790,14.178568,138.442037,1.317031,78.750405,31.505405,161.211435,139.397794,159.241014,138.800394,80.097734,137.364999,-0.000512,0.029831,32.000000,-235.828972,138.980907,-0.024251,24.264035,0.690902,446002.025064,0.984296,39.882007,19.285041,2.794736,0.074320,0.021399,187.549161,32.000000,203.058325,206.733365,190.163813,171.104317,32.000000,165.385205,69.122291,64.759123,93.039238,69.428117,41.430752,54.139241,0.000000,51.820837,18.772152,0.000000,43.478983,29.550790,36.588348,59.502811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.124385,79.960228,139.274535,162.899409,96.352606,93.042306,28.888219,14.174001,138.387459,1.317139,78.783175,31.530565,161.217244,139.499749,159.204276,138.889377,80.014653,137.298564,-0.000512,0.029835,32.000000,-235.838620,138.994614,-0.024287,24.228840,0.692640,446029.944838,0.975259,39.972250,19.213481,2.802203,0.086359,0.023939,188.028170,32.000000,202.866313,194.838004,191.548772,171.229247,32.000000,165.760410,69.131620,64.723824,93.060390,69.428117,41.483501,54.139241,0.000000,52.173255,18.772152,0.000000,43.470774,28.888219,36.581745,59.498729,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.866280,79.971531,139.245921,162.902487,96.357381,93.041346,29.259683,14.179567,138.400543,1.317283,78.867855,31.565856,161.251087,139.500584,159.212214,138.888424,80.061257,137.457412,-0.000512,0.029863,32.000000,-235.832399,139.000180,-0.024351,24.232302,0.693746,445982.575399,0.964201,39.970079,19.191537,2.799931,0.086930,0.041256,187.966873,32.000000,202.673795,192.899406,192.176378,170.523894,32.000000,166.315616,69.134144,64.730118,93.094998,69.428117,41.500290,54.139241,0.000000,51.940131,18.772152,0.000000,43.473517,29.259683,36.547482,59.502102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.360178,79.971531,139.271777,162.902487,96.367495,93.040470,29.327423,14.176285,138.423084,1.317105,78.910397,31.562574,161.258034,139.520955,159.158536,138.824513,80.067955,137.352105,-0.000512,0.029883,32.000000,-235.831911,138.961655,-0.024326,24.216645,0.688871,445923.946499,0.977742,39.564533,19.242719,2.778578,0.082633,0.033314,187.311059,32.000000,203.184911,193.314806,189.658571,170.251365,32.000000,166.604369,69.126870,64.736168,93.104426,69.428117,41.528822,54.139241,0.000000,52.076925,18.772152,0.000000,43.479114,29.327423,36.450417,59.511219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.874406,79.970980,139.244942,162.910322,96.376754,93.044294,28.813916,14.178711,138.366999,1.317356,78.913083,31.483944,161.222726,139.508537,159.178886,138.868010,80.073526,137.414603,-0.000513,0.029891,32.000000,-235.828829,138.960492,-0.024271,24.228053,0.692578,445979.615653,0.970757,39.842225,19.272365,2.792386,0.088748,0.022060,187.433331,32.000000,203.522284,191.772049,188.095602,170.534770,32.000000,166.604331,69.111097,64.712796,93.104259,69.428117,41.520012,54.139241,0.000000,52.082599,18.772152,0.000000,43.473821,28.813916,36.588935,59.500342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.071987,79.965190,139.261237,162.908083,96.411911,93.043006,29.219555,14.173859,138.462498,1.317596,78.811073,31.576879,161.201559,139.498465,159.201736,138.806116,80.078783,137.418566,-0.000513,0.029908,32.000000,-235.834829,138.988598,-0.024360,24.290130,0.685636,445719.549071,0.958224,39.333390,19.215126,2.765514,0.087986,0.021998,187.086121,32.000000,203.506189,217.429035,187.870837,171.116851,32.000000,165.917164,69.136711,64.724766,93.101360,69.428117,41.568156,54.139241,0.000000,52.055084,18.772152,0.000000,43.469001,29.219555,36.591282,59.492966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.990279,79.949476,139.313009,162.908083,96.397793,93.040380,29.166114,14.175714,138.425455,1.317825,78.727298,31.579384,161.220288,139.431317,159.215238,138.897609,80.077375,137.434297,-0.000513,0.029918,32.000000,-235.832482,139.080190,-0.024589,24.338491,0.687877,445847.171398,0.967770,39.623490,19.236199,2.781221,0.089693,0.023098,187.588865,32.000000,202.878909,210.122018,190.505779,171.131681,32.000000,165.560545,69.121694,64.710087,93.077350,69.428117,41.555002,54.139241,0.000000,51.946261,18.772152,0.000000,43.455683,29.166114,36.545281,59.488826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.484752,79.936794,139.221771,162.905005,96.385520,93.041693,29.593010,14.173859,138.433569,1.317873,78.788102,31.607905,161.222957,139.498954,159.232978,138.867558,80.058967,137.419219,-0.000512,0.029908,32.000000,-235.833190,139.010461,-0.024544,24.364140,0.687877,445847.171398,0.967770,39.623490,19.236199,2.781221,0.096696,0.026190,188.141752,32.000000,202.843705,194.494466,191.676722,170.947648,32.000000,165.835776,69.115090,64.671713,93.112537,69.428117,41.624636,54.139241,0.000000,52.148795,18.772152,0.000000,43.432067,29.593010,36.612559,59.506440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.318107,79.936794,139.206103,162.905005,96.360719,93.035443,28.851628,14.176142,138.446149,1.317870,78.808638,31.563406,161.244354,139.505152,159.180228,138.930796,79.991874,137.404526,-0.000512,0.029931,32.000000,-235.833037,139.050108,-0.024525,24.333797,0.687998,445860.395425,0.964384,39.695743,19.243444,2.786930,0.084777,0.022025,187.970454,32.000000,202.637679,199.445563,191.991380,170.541429,32.000000,166.455117,69.090146,64.654989,93.107835,69.428117,41.618071,54.139241,0.000000,51.681380,18.772152,0.000000,43.409985,28.851628,36.605662,59.492130,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.919482,79.936794,139.199763,162.917597,96.337835,93.023963,29.124052,14.173859,138.451711,1.317985,78.896442,31.573630,161.206704,139.528643,159.163578,138.932750,80.120339,137.623923,-0.000512,0.029927,32.000000,-235.833190,138.974566,-0.024438,24.342740,0.679325,445638.947323,0.947018,39.170916,19.256327,2.757699,0.082778,0.018523,187.251227,32.000000,203.264122,192.673483,189.396741,170.372886,32.000000,166.475105,69.094630,64.684969,93.130592,69.428117,41.655735,54.139241,0.000000,51.854639,18.772152,0.000000,43.399487,29.124052,36.613366,59.481636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.538024,79.929074,139.346931,162.918156,96.355130,93.021321,28.798844,14.173859,138.526728,1.317930,78.789348,31.567458,161.171250,139.477095,159.201485,138.915311,80.085639,137.336293,-0.000513,0.029901,32.000000,-235.834665,139.006872,-0.024425,24.283180,0.688219,445726.264627,0.973888,39.752493,19.293139,2.788486,0.090510,0.024943,187.136247,32.000000,203.545952,189.229602,188.139748,171.161918,32.000000,165.621256,69.080774,64.650578,93.090341,69.428117,41.658726,54.139241,0.000000,51.699125,18.772152,0.000000,43.377584,28.798844,36.618502,59.498926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.516592,79.932383,139.199844,162.923473,96.386165,93.025079,29.558453,14.177997,138.428555,1.318075,78.746677,31.442134,161.204383,139.533108,159.204567,138.900381,80.055038,137.353491,-0.000513,0.029880,32.000000,-235.832493,139.069095,-0.024417,24.234872,0.688219,445726.264627,0.973888,39.752493,19.293139,2.788486,0.094672,0.026676,187.652084,32.000000,202.849472,189.270695,190.639005,171.116625,32.000000,165.447359,69.086249,64.641884,93.078771,69.428117,41.733588,54.139241,0.000000,52.185332,18.772152,0.000000,43.365804,29.558453,36.481011,59.497814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.406276,79.927420,139.274570,162.921514,96.384946,93.025069,29.365069,14.175143,138.444006,1.318145,78.773603,31.588884,161.250299,139.497955,159.236659,138.904046,80.062429,137.500818,-0.000513,0.029874,32.000000,-235.832397,139.002935,-0.024402,24.186354,0.696426,445950.786194,0.993048,40.140093,19.189850,2.812929,0.085084,0.038823,188.152170,32.000000,202.826508,190.478738,192.104670,170.831279,32.000000,166.083938,69.102119,64.623177,93.109888,69.428117,41.700029,54.139241,0.000000,52.130794,18.772152,0.000000,43.357779,29.365069,36.588201,59.491766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.026091,79.942308,139.296400,162.918436,96.402568,93.028904,29.594680,14.173859,138.428339,1.318385,78.870109,31.505569,161.233863,139.454421,159.186284,138.884019,80.075412,137.388040,-0.000513,0.029900,32.000000,-235.835157,139.099383,-0.024343,24.186223,0.682231,445544.422923,0.947298,39.133896,19.228708,2.755527,0.084155,0.023150,188.082455,32.000000,202.836072,190.281526,191.178589,170.661294,32.000000,166.314855,69.077302,64.642911,93.124701,69.428117,41.730060,54.139241,0.000000,51.953697,18.772152,0.000000,43.337173,29.594680,36.701333,59.492327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.847033,79.942308,139.228689,162.918436,96.382805,93.030740,28.704597,14.171433,138.421010,1.318490,78.862131,31.527021,161.252891,139.468960,159.169953,138.893654,80.105519,137.465929,-0.000514,0.029929,32.000000,-235.838074,139.008362,-0.024325,24.130545,0.685619,445581.193494,0.955786,39.241983,19.292018,2.763040,0.089084,0.031902,187.205349,32.000000,203.414056,187.735617,188.894325,170.249232,32.000000,166.355845,69.078399,64.649026,93.126492,69.428117,41.779029,54.139241,0.000000,51.872109,18.772152,0.000000,43.341190,28.704597,36.665237,59.502043,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.769998,79.935967,139.286101,162.923753,96.374680,93.030806,29.546259,14.172289,138.513882,1.318867,78.860835,31.595777,161.186424,139.465085,159.201631,138.931995,80.132503,137.394959,-0.000518,0.029915,32.000000,-235.836562,138.924702,-0.024338,24.232118,0.695586,445825.127681,0.989760,39.832910,19.232190,2.793119,0.083469,0.019663,187.321487,32.000000,203.641008,191.917224,187.455397,170.779308,32.000000,166.324559,69.081765,64.649904,93.137327,69.428117,41.766925,54.139241,0.000000,52.016084,18.772152,0.000000,43.321568,29.546259,36.606690,59.501089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.853717,79.936242,139.202013,162.918156,96.381297,93.032100,29.165695,14.170576,138.520177,1.319158,78.825570,31.592602,161.191627,139.540205,159.197053,138.941365,80.101967,137.418059,-0.000520,0.029916,32.000000,-235.838275,138.993311,-0.024286,24.296923,0.695586,445825.127681,0.989760,39.832910,19.232190,2.793119,0.087706,0.033657,187.201439,32.000000,203.526200,187.966602,188.927801,171.220095,32.000000,165.730631,69.065500,64.635224,93.112893,69.428117,41.805507,54.139241,0.000000,51.968512,18.772152,0.000000,43.311216,29.165695,36.565017,59.501217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.635071,79.927696,139.320146,162.918436,96.367768,93.030791,29.681524,14.178425,138.458565,1.319265,78.701851,31.628715,161.226503,139.476115,159.218831,138.956222,80.094430,137.510956,-0.000520,0.029925,32.000000,-235.831082,139.066260,-0.024264,24.274683,0.694118,445807.922737,0.963162,39.906305,19.171149,2.798596,0.083432,0.020364,187.720637,32.000000,202.839104,199.199120,190.870049,171.290175,32.000000,165.506981,69.064594,64.598816,93.099811,69.428117,41.802541,54.139241,0.000000,51.965321,18.772152,0.000000,43.300626,29.681524,36.563770,59.504984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.937420,79.915290,139.301127,162.917317,96.346221,93.030814,28.936887,14.175143,138.479472,1.319228,78.810871,31.501168,161.248179,139.519161,159.158073,138.972986,80.058900,137.466048,-0.000520,0.029904,32.000000,-235.833053,139.001140,-0.024314,24.319215,0.695124,445933.169326,0.961574,40.037920,19.264878,2.806889,0.085343,0.032128,187.897359,32.000000,202.871642,182.298935,190.897461,170.547871,32.000000,166.463828,69.054082,64.593676,93.153269,69.428117,41.818316,54.139241,0.000000,51.983834,18.772152,0.000000,43.276334,28.936887,36.650930,59.506164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.856019,79.904538,139.189800,162.917317,96.310205,93.025643,29.659879,14.174715,138.442434,1.319114,78.856729,31.524618,161.220173,139.462618,159.136777,138.950393,80.128375,137.404568,-0.000521,0.029910,32.000000,-235.833317,139.014254,-0.024314,24.359734,0.695124,445933.169326,0.961574,40.037920,19.264878,2.806889,0.094631,0.019346,187.169697,32.000000,203.364170,191.893708,188.828770,170.259999,32.000000,166.663126,69.067981,64.614750,93.150629,69.428117,41.914764,54.139241,0.000000,52.082815,18.772152,0.000000,43.250246,29.659879,36.590109,59.485128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.995017,79.917771,139.237290,162.924592,96.283260,93.023043,29.505611,14.172289,138.387871,1.319437,78.850624,31.476223,161.158946,139.532946,159.190659,138.830459,80.099689,137.451277,-0.000521,0.029907,32.000000,-235.836235,138.981807,-0.024117,24.345126,0.688603,445710.091015,0.957554,39.785845,19.179889,2.791835,0.086250,0.020065,187.306809,32.000000,203.676145,195.767922,187.386598,170.983802,32.000000,166.021738,69.072157,64.602243,93.163162,69.428117,41.897007,54.139241,0.000000,52.084254,18.772152,0.000000,43.219284,29.505611,36.546602,59.505908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.022564,79.917771,139.189457,162.924592,96.286442,93.023020,29.143187,14.169577,138.507084,1.319543,78.792324,31.519806,161.162973,139.451118,159.146859,138.858225,80.083711,137.289406,-0.000521,0.029905,32.000000,-235.839930,138.998838,-0.024067,24.363642,0.688603,445710.091015,0.957554,39.785845,19.179889,2.791835,0.091717,0.020779,187.150654,32.000000,203.502023,233.729069,189.165705,171.239471,32.000000,165.720179,69.052930,64.612147,93.145400,69.428117,41.909506,54.139241,0.000000,51.884794,18.772152,0.000000,43.217715,29.143187,36.647408,59.501640,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.353562,79.947821,139.202277,162.932986,96.236080,93.012828,28.981376,14.175143,138.375362,1.319413,78.741904,31.499544,161.226637,139.426342,159.201640,138.859879,80.081399,137.340679,-0.000521,0.029906,32.000000,-235.832889,138.936529,-0.024036,24.324014,0.685967,445708.547681,0.971023,39.627040,19.169264,2.782533,0.093156,0.021062,187.799859,32.000000,202.912020,200.998968,191.058102,171.286362,32.000000,165.598946,69.107944,64.583096,93.143121,69.428117,41.965086,54.139241,0.000000,52.052067,18.772152,0.000000,43.231947,28.981376,36.765530,59.496231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.391516,79.962985,139.205113,162.936624,96.227108,93.002387,28.979935,14.173430,138.434775,1.319101,78.824687,31.567517,161.241810,139.445184,159.187094,138.821659,80.087960,137.341252,-0.000521,0.029906,32.000000,-235.836568,139.060776,-0.024059,24.292045,0.685967,445708.547681,0.971023,39.627040,19.169264,2.782533,0.096625,0.025682,188.143114,32.000000,202.797545,203.103636,192.340348,170.624951,32.000000,166.153452,69.092733,64.598290,93.167764,69.428117,41.916068,54.139241,0.000000,52.201933,18.772152,0.000000,43.238811,28.979935,36.554012,59.502260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.139689,79.954714,139.121959,162.946417,96.194659,92.993262,28.652506,14.177569,138.333824,1.318876,78.925129,31.452751,161.232195,139.381625,159.145439,138.802166,80.122125,137.460475,-0.000521,0.029932,32.000000,-235.833905,139.013030,-0.024092,24.263537,0.682124,445537.762311,0.969459,39.316472,19.196197,2.764497,0.105770,0.025934,187.349962,32.000000,203.506471,235.379401,188.506216,170.389602,32.000000,166.645160,69.089165,64.589274,93.202233,69.428117,41.989314,54.139241,0.000000,52.145611,18.772152,0.000000,43.222142,28.652506,36.602801,59.496792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.695256,79.973461,139.248103,162.955651,96.176028,92.987010,29.542408,14.177569,138.469640,1.318871,78.885402,31.503269,161.187299,139.354709,159.200247,138.865890,80.133836,137.320904,-0.000523,0.029930,32.000000,-235.832430,138.972403,-0.024067,24.244733,0.682416,445476.087157,0.968643,39.292689,19.189911,2.762471,0.101361,0.028593,187.226637,32.000000,203.645842,243.078589,187.316256,171.005427,32.000000,165.817899,69.082316,64.606192,93.203673,69.428117,41.941312,54.139241,0.000000,51.782021,18.772152,0.000000,43.214621,29.542408,36.745281,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.644074,79.969601,139.169794,162.959009,96.179541,92.974380,28.955151,14.175856,138.367414,1.318841,78.875544,31.519587,161.202348,139.382522,159.209306,138.693703,80.119005,137.393303,-0.000523,0.029951,32.000000,-235.831684,138.936427,-0.024073,24.176126,0.686538,445486.923573,0.984927,39.543258,19.212966,2.774687,0.108106,0.029662,187.432940,32.000000,203.331887,198.692732,189.574374,171.372700,32.000000,165.677529,69.058660,64.594938,93.176539,69.428117,41.999566,54.139241,0.000000,52.020400,18.772152,0.000000,43.226907,28.955151,36.623637,59.506479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.709246,79.982834,139.158672,162.956770,96.172078,92.964133,28.553136,14.171004,138.241454,1.318732,78.825809,31.489882,161.225788,139.395125,159.207568,138.802447,80.103027,137.292955,-0.000524,0.029967,32.000000,-235.834241,138.915586,-0.024198,24.203584,0.694459,445676.861449,0.964489,40.021253,19.134265,2.802040,0.107091,0.016694,188.051084,32.000000,202.905288,243.986765,191.181700,171.281663,32.000000,165.470728,69.038465,64.574635,93.193919,69.428117,42.036747,54.139241,0.000000,52.081329,18.772152,0.000000,43.216436,28.553136,36.610064,59.497028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.743922,79.992484,139.146467,162.959288,96.139813,92.956537,28.765627,14.181422,138.224905,1.319094,78.966395,31.502736,161.248138,139.403258,159.144849,138.662272,80.078757,137.199225,-0.000524,0.029963,32.000000,-235.826446,138.900224,-0.024222,24.241009,0.694821,445625.471318,0.997378,40.016123,19.151652,2.799452,0.096977,0.029616,187.616118,32.000000,202.986602,223.533266,190.025801,170.580309,32.000000,166.649296,69.023711,64.580684,93.191414,69.428117,42.013856,54.139241,0.000000,52.015994,18.772152,0.000000,43.225455,28.765627,36.591282,59.489996,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.528849,80.001857,139.007747,162.966284,96.165983,92.946357,28.540352,14.172289,138.263332,1.319369,78.988024,31.503512,161.176951,139.323165,159.131115,138.734628,80.108296,137.250491,-0.000525,0.029957,32.000000,-235.836399,138.800048,-0.024195,24.312632,0.694821,445625.471318,0.997378,40.016123,19.151652,2.799452,0.111208,0.017626,187.428131,32.000000,203.509448,226.938253,188.344087,170.363246,32.000000,166.473280,69.020196,64.585086,93.189011,69.428117,42.036951,54.139241,0.000000,52.056650,18.772152,0.000000,43.233556,28.540352,36.585193,59.495779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
