OSU 80 Ton Compressor Load Stand
49.623867,80.004890,139.131757,162.969362,96.156442,92.936111,28.540151,14.172860,138.239551,1.319212,78.925144,31.613566,161.164291,139.360603,159.188484,138.656154,80.141818,137.233922,-0.000526,0.029973,32.000000,-235.836319,138.788219,-0.024299,24.343212,0.693125,445624.799698,0.989206,39.989833,19.130900,2.797256,0.084626,0.019694,187.350709,32.000000,203.624121,182.288540,187.368254,171.072748,32.000000,165.810737,69.046495,64.620294,93.188515,69.428117,42.078596,54.139241,0.000000,51.985264,18.772152,0.000000,43.242530,28.540151,36.587467,59.514593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.653394,80.003236,139.175902,162.970761,96.134299,92.925913,28.730015,14.175571,138.268249,1.319102,78.845071,31.537495,161.201018,139.276204,159.210610,138.742963,80.110094,137.261119,-0.000527,0.029984,32.000000,-235.831477,138.925047,-0.024385,24.320474,0.693634,445642.393980,1.001612,40.222412,19.125988,2.806602,0.103434,0.021906,187.528693,32.000000,203.193927,219.177101,189.796437,171.325493,32.000000,165.557840,69.052204,64.624781,93.160489,69.428117,42.023984,54.139241,0.000000,51.872003,18.772152,0.000000,43.246383,28.730015,36.481011,59.500637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.438821,80.009301,138.991461,162.972999,96.110975,92.911886,29.369790,14.175428,138.274643,1.319082,78.969731,31.507626,161.278148,139.336582,159.174934,138.684637,80.068992,137.204169,-0.000527,0.029981,32.000000,-235.833095,138.853767,-0.024391,24.199913,0.691839,445490.762652,0.999442,40.126744,19.084506,2.803727,0.103378,0.030264,188.309291,32.000000,202.730881,270.345359,192.123438,170.484019,32.000000,166.561236,69.040275,64.599425,93.204009,69.428117,42.049802,54.139241,0.000000,51.812414,18.772152,0.000000,43.245588,29.369790,36.522611,59.496202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.436879,80.023362,139.048305,162.975797,96.090926,92.897912,29.398978,14.171290,138.222127,1.318848,78.988548,31.614595,161.251993,139.256916,159.162650,138.694351,80.081764,137.201989,-0.000527,0.029957,32.000000,-235.837234,138.739986,-0.024368,24.143631,0.692177,445481.131721,0.992085,40.094446,19.129294,2.802948,0.089994,0.032706,187.443995,32.000000,203.157148,297.603032,189.651679,170.451444,32.000000,166.461241,69.047913,64.632994,93.198417,69.428117,42.101413,54.139241,0.000000,51.694200,18.772152,0.000000,43.253188,29.398978,36.535890,59.491737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.636397,80.010955,139.088372,162.983352,96.062561,92.890328,29.226704,14.181850,138.211768,1.318825,78.973661,31.469702,161.203601,139.287051,159.193236,138.701163,80.108202,137.282416,-0.000527,0.029928,32.000000,-235.825034,138.755604,-0.024344,24.137993,0.697926,445599.062127,0.974898,40.323510,19.143039,2.811383,0.088180,0.022735,187.323584,32.000000,203.570473,220.019908,188.245556,170.598978,32.000000,166.777182,69.065860,64.649366,93.194574,69.428117,42.055546,54.139241,0.000000,51.722896,18.772152,0.000000,43.271206,29.226704,36.484166,59.500981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.740798,80.011507,139.029313,162.976637,96.056088,92.877652,28.790649,14.174429,138.204837,1.318693,78.824923,31.530993,161.194487,139.292354,159.247377,138.641915,80.096807,137.221779,-0.000528,0.029917,32.000000,-235.835078,138.819973,-0.024373,24.259262,0.696988,445332.218574,0.975231,40.119802,19.141416,2.802145,0.085854,0.023438,187.612098,32.000000,202.898490,213.162473,190.197339,171.333460,32.000000,165.634704,69.063262,64.666380,93.197484,69.428117,42.018894,54.139241,0.000000,51.991466,18.772152,0.000000,43.262299,28.790649,36.570519,59.501119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.492266,80.019778,138.960013,162.978316,96.078661,92.868735,29.599530,14.170291,138.097079,1.318598,78.926838,31.461879,161.242147,139.164239,159.251462,138.556287,80.054968,137.153977,-0.000529,0.029900,32.000000,-235.833315,138.694445,-0.024359,24.335999,0.691520,445239.843823,0.987620,40.012092,19.123686,2.795076,0.086705,0.024259,188.111074,32.000000,202.903688,172.602521,191.693140,171.201490,32.000000,165.952855,69.073998,64.665063,93.230584,69.428117,42.084601,54.139241,0.000000,52.150949,18.772152,0.000000,43.265351,29.599530,36.619162,59.493163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.544685,80.021432,138.907760,162.986990,96.077661,92.856051,29.555144,14.170291,138.237145,1.318429,78.987220,31.538550,161.272205,139.187240,159.195719,138.529396,80.057470,137.192175,-0.000529,0.029920,32.000000,-235.836266,138.766887,-0.024338,24.285357,0.691520,445239.843823,0.987620,40.012092,19.123686,2.795076,0.088390,0.023774,188.356861,32.000000,202.822639,208.899102,191.974486,170.802721,32.000000,166.572776,69.072752,64.673833,93.225779,69.428117,42.108779,54.139241,0.000000,51.897056,18.772152,0.000000,43.277286,29.555144,36.436477,59.505053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.871159,80.022810,139.017126,162.993146,96.026973,92.834485,29.446695,14.173430,138.113948,1.318270,78.999858,31.504329,161.235952,139.161506,159.182729,138.524061,80.091498,137.155157,-0.000529,0.029935,32.000000,-235.833618,138.752242,-0.024354,24.238019,0.692747,445402.195413,0.965777,40.278374,19.132945,2.807712,0.092322,0.031331,187.448665,32.000000,203.602793,193.828612,187.908009,170.690018,32.000000,166.601303,69.087919,64.716638,93.230626,69.428117,42.075742,54.139241,0.000000,51.945344,18.772152,0.000000,43.283543,29.446695,36.580424,59.489779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.097173,79.992759,138.948631,162.994265,95.976039,92.816611,28.891761,14.175999,138.084156,1.318223,78.930884,31.547669,161.201028,139.175005,159.187268,138.517991,80.047967,137.079371,-0.000528,0.029938,32.000000,-235.833344,138.719242,-0.024325,24.171484,0.693037,445313.469162,0.965993,40.225527,19.148799,2.803686,0.080531,0.025483,187.466926,32.000000,203.767375,157.955745,187.908273,171.346914,32.000000,165.936684,69.071740,64.681167,93.206723,69.428117,42.060972,54.139241,0.000000,52.109720,18.772152,0.000000,43.289854,28.891761,36.491063,59.495661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.367228,79.995792,138.840044,162.995104,95.961060,92.796212,28.845412,14.176713,138.071958,1.318019,78.837575,31.519794,161.185584,139.176860,159.218114,138.524083,80.029580,136.957654,-0.000529,0.029897,32.000000,-235.829680,138.809693,-0.024357,24.159839,0.689774,444990.913712,0.962465,39.888461,19.096981,2.787525,0.091325,0.031929,187.815471,32.000000,202.843269,202.633628,190.589246,171.512886,32.000000,165.760500,69.069205,64.663168,93.188205,69.428117,42.078851,54.139241,0.000000,52.252752,18.772152,0.000000,43.260799,28.845412,36.567585,59.493222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.023667,80.010680,138.939632,162.994545,95.953700,92.779091,28.700098,14.176713,138.064767,1.318122,78.959634,31.582170,161.269323,139.071807,159.185674,138.467856,80.010868,137.058047,-0.000527,0.029893,32.000000,-235.834925,138.712451,-0.024397,24.164901,0.687704,444832.989416,0.975902,39.625099,19.104082,2.773582,0.088285,0.033112,188.462445,32.000000,202.837534,194.662297,191.331635,170.705621,32.000000,166.594538,69.062920,64.672718,93.194005,69.428117,42.080173,54.139241,0.000000,52.218142,18.772152,0.000000,43.262638,28.700098,36.527013,59.497038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.717243,80.021156,138.989551,162.994824,95.929405,92.766345,29.046372,14.180280,138.068498,1.318094,79.041736,31.554712,161.261577,139.136383,159.164725,138.408840,80.025377,136.959426,-0.000527,0.029912,32.000000,-235.828243,138.639007,-0.024416,24.229574,0.683258,444637.664194,0.971588,39.350417,19.063927,2.756555,0.093990,0.028316,187.424741,32.000000,203.284613,207.461504,188.971070,170.455467,32.000000,166.708274,69.056848,64.671207,93.207895,69.428117,42.044637,54.139241,0.000000,52.011667,18.772152,0.000000,43.278602,29.046372,36.579250,59.491776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.476503,80.026394,138.824366,163.000421,95.876560,92.749839,29.579081,14.169149,137.993463,1.317976,79.040357,31.552515,161.195227,139.081535,159.144916,138.467789,80.041210,136.933440,-0.000526,0.029911,32.000000,-235.841669,138.679761,-0.024332,24.287796,0.688714,444775.936918,0.983627,39.718810,19.130929,2.777478,0.092242,0.021675,187.532718,32.000000,203.634310,196.485741,187.575038,170.791764,32.000000,165.964194,69.047463,64.642147,93.229552,69.428117,42.044607,54.139241,0.000000,52.146838,18.772152,0.000000,43.292857,29.579081,36.488421,59.505269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.675499,80.028324,138.864157,163.005178,95.863587,92.730782,29.516670,14.177712,138.031934,1.317670,78.885745,31.563189,161.222645,139.068238,159.179935,138.459402,80.034556,137.043048,-0.000526,0.029928,32.000000,-235.831140,138.594670,-0.024289,24.301066,0.692815,444869.589338,0.965556,40.301386,19.040648,2.805865,0.078841,0.021741,187.901617,32.000000,202.794962,185.489974,190.793639,171.377947,32.000000,165.732942,68.997186,64.614574,93.169679,69.428117,42.075916,54.139241,0.000000,52.006475,18.772152,0.000000,43.303487,29.516670,36.591282,59.485708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.940143,80.042660,138.855222,163.016090,95.879937,92.718662,28.992285,14.177997,138.032710,1.317653,78.960420,31.518642,161.282750,139.003273,159.245461,138.456917,80.007559,136.961713,-0.000525,0.029941,32.000000,-235.827412,138.599524,-0.024315,24.232984,0.692815,444869.589338,0.965556,40.301386,19.040648,2.805865,0.115117,0.029161,188.273095,32.000000,202.858416,195.520772,192.075214,170.804206,32.000000,166.162212,68.995097,64.606628,93.227906,69.428117,42.052511,54.139241,0.000000,52.030327,18.772152,0.000000,43.311523,28.992285,36.483066,59.500893,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.303976,80.049277,138.894954,163.017769,95.876314,92.703420,28.710648,14.178140,137.969602,1.317426,79.063961,31.522845,161.324000,138.972258,159.203577,138.390727,80.000169,136.970671,-0.000526,0.029933,32.000000,-235.830712,138.592161,-0.024395,24.197395,0.689454,444694.972383,0.963212,40.096604,19.100028,2.795426,0.086142,0.021420,188.262099,32.000000,202.920309,191.567176,190.989766,170.607701,32.000000,166.766501,68.970501,64.626588,93.225473,69.428117,42.025369,54.139241,0.000000,52.232725,18.772152,0.000000,43.334066,28.710648,36.432736,59.505977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.063805,80.054515,138.774074,163.027003,95.847840,92.688189,28.848130,14.174429,137.940559,1.317166,79.066784,31.566079,161.236237,138.990407,159.212769,138.293956,80.036219,136.935128,-0.000526,0.029924,32.000000,-235.836717,138.507361,-0.024362,24.103112,0.687241,444570.360691,0.974917,39.837013,19.087902,2.780433,0.089283,0.018841,187.422704,32.000000,203.696664,184.023132,187.376268,170.828866,32.000000,165.875408,68.966931,64.623416,93.216153,69.428117,42.020600,54.139241,0.000000,52.236492,18.772152,0.000000,43.351022,28.848130,36.546162,59.497982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.811250,80.045417,138.871295,163.017210,95.862677,92.676735,28.716191,14.172432,137.857660,1.317268,78.963276,31.569767,161.278808,139.040773,159.221171,138.424623,80.004280,136.947169,-0.000527,0.029923,32.000000,-235.831994,138.512705,-0.024365,24.121969,0.688449,444327.381978,0.976876,39.721251,19.046451,2.771944,0.084684,0.026113,187.572271,32.000000,203.656411,186.448370,189.144281,171.401518,32.000000,165.997933,68.963319,64.603499,93.206500,69.428117,42.030388,54.139241,0.000000,52.115917,18.772152,0.000000,43.370898,28.716191,36.459955,59.497736,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.531146,80.039628,138.791476,163.013292,95.866093,92.661990,28.684142,14.177569,137.940920,1.317285,78.953565,31.490112,161.300762,139.019320,159.233387,138.412484,80.004355,136.998014,-0.000526,0.029911,32.000000,-235.828988,138.560101,-0.024375,24.164245,0.688449,444327.381978,0.976876,39.721251,19.046451,2.771944,0.087259,0.018981,188.376801,32.000000,202.883671,187.483161,192.303241,170.515578,32.000000,166.354007,68.951451,64.564424,93.241714,69.428117,41.990894,54.139241,0.000000,52.192689,18.772152,0.000000,43.372141,28.684142,36.616594,59.485875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.490077,80.042936,138.740051,163.016370,95.854990,92.646654,29.461432,14.172003,137.903157,1.317021,78.949197,31.559430,161.291735,138.993853,159.206635,138.417838,79.968390,136.921439,-0.000527,0.029895,32.000000,-235.832914,138.565630,-0.024378,24.237626,0.692153,444441.932361,0.986608,39.973045,19.084184,2.787950,0.087622,0.032755,188.108451,32.000000,203.086531,189.663224,190.514382,170.800573,32.000000,166.708185,68.931497,64.564830,93.244253,69.428117,41.999750,54.139241,0.000000,51.914742,18.772152,0.000000,43.375307,29.461432,36.498619,59.497608,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.734541,80.032184,138.808864,163.014971,95.829444,92.636427,29.595815,14.175286,137.953836,1.316956,79.038627,31.561413,161.277689,138.909863,159.195190,138.427151,80.004209,136.950350,-0.000527,0.029910,32.000000,-235.832090,138.522575,-0.024400,24.279194,0.694716,444502.116966,0.993583,40.257796,19.108569,2.802105,0.080849,0.024979,187.355237,32.000000,203.467346,185.391892,188.849130,170.528404,32.000000,166.776617,68.911395,64.600585,93.264189,69.428117,41.972367,54.139241,0.000000,52.064775,18.772152,0.000000,43.388021,29.595815,36.562963,59.488521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.941944,80.032184,138.777279,163.019728,95.767830,92.623742,29.255048,14.172717,137.858272,1.316896,78.931038,31.515148,161.218122,138.974665,159.222106,138.300230,80.019012,136.874323,-0.000526,0.029909,32.000000,-235.838101,138.494717,-0.024568,24.257872,0.692886,444515.040065,0.968085,40.303809,19.107694,2.803391,0.086532,0.024558,187.792836,32.000000,203.551942,175.768927,189.511527,171.464307,32.000000,165.894222,68.906600,64.562773,93.246863,69.428117,41.962742,54.139241,0.000000,52.215711,18.772152,0.000000,43.384731,29.255048,36.578663,59.498877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.046035,80.033838,138.632379,163.023086,95.762002,92.603379,28.712953,14.174001,137.887177,1.316649,78.996627,31.577022,161.315345,138.874485,159.249136,138.291246,79.962377,136.812270,-0.000525,0.029928,32.000000,-235.836325,138.462391,-0.024549,24.272847,0.688208,444270.440882,0.958435,40.039255,19.085785,2.790995,0.089999,0.027519,187.982199,32.000000,202.928811,191.216065,191.235058,171.335284,32.000000,165.779840,68.930186,64.553070,93.235503,69.428117,41.971771,54.139241,0.000000,52.301840,18.772152,0.000000,43.391858,28.712953,36.610798,59.499693,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.459491,80.047347,138.705559,163.028962,95.729300,92.584317,29.449733,14.176855,137.870909,1.316438,78.979818,31.564444,161.331527,138.895772,159.197563,138.284811,80.041416,136.850710,-0.000524,0.029901,32.000000,-235.830521,138.410750,-0.024532,24.227057,0.682553,444032.654080,0.980905,39.718898,19.061158,2.770097,0.094412,0.020699,188.048785,32.000000,203.119351,188.099504,190.159751,170.680616,32.000000,166.649060,68.928138,64.568135,93.188960,69.428117,41.942683,54.139241,0.000000,52.087205,18.772152,0.000000,43.416663,29.449733,36.563696,59.500263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.299061,80.044039,138.654314,163.035118,95.745019,92.570328,28.787690,14.176142,137.773277,1.316318,79.052240,31.481050,161.293321,138.895875,159.230823,138.214994,80.008060,136.926230,-0.000524,0.029889,32.000000,-235.836807,138.481500,-0.024529,24.214180,0.682553,444032.654080,0.980905,39.718898,19.061158,2.770097,0.098415,0.021447,187.378106,32.000000,203.530403,191.086072,188.609926,170.612779,32.000000,166.685253,68.948624,64.571605,93.156501,69.428117,41.936255,54.139241,0.000000,52.097754,18.772152,0.000000,43.423760,28.787690,36.592016,59.492464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.268606,80.031357,138.692830,163.034558,95.778236,92.556382,28.902111,14.173716,137.813018,1.316007,79.007741,31.595742,161.236202,138.896548,159.218384,138.325349,80.002667,136.787498,-0.000524,0.029894,32.000000,-235.834480,138.457700,-0.024553,24.176335,0.693025,444107.869250,0.968475,40.340040,19.000624,2.804428,0.081186,0.015134,187.452087,32.000000,203.763517,197.968425,187.600975,171.037010,32.000000,165.929696,68.963569,64.549876,93.144321,69.428117,41.873001,54.139241,0.000000,51.967350,18.772152,0.000000,43.420523,28.902111,36.609037,59.497854,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.450485,80.036871,138.611744,163.035957,95.765721,92.537289,28.800218,14.174144,137.740390,1.316086,78.892257,31.514139,161.286363,138.917204,159.237784,138.257815,79.977142,136.930272,-0.000524,0.029915,32.000000,-235.837494,138.427944,-0.024383,24.120605,0.695507,444174.818762,0.994076,40.503893,19.070329,2.812514,0.084758,0.030706,187.942271,32.000000,202.970330,186.317358,191.433685,171.444641,32.000000,165.860981,68.950901,64.520853,93.127657,69.428117,41.862849,54.139241,0.000000,51.893623,18.772152,0.000000,43.435156,28.800218,36.587321,59.490488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.337771,80.016745,138.581474,163.035397,95.737830,92.516994,29.385477,14.174858,137.691745,1.315810,79.060637,31.455725,161.377510,138.798835,159.220312,138.190404,79.974274,136.883809,-0.000524,0.029948,32.000000,-235.829240,138.297967,-0.024451,24.084885,0.697122,444115.666761,0.990623,40.522992,19.008939,2.815035,0.086569,0.020947,187.857278,32.000000,203.279229,192.473149,189.858645,170.532222,32.000000,166.788672,68.934121,64.504402,93.100189,69.428117,41.851699,54.139241,0.000000,52.017815,18.772152,0.000000,43.426276,29.385477,36.600307,59.483731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.112728,80.028600,138.547279,163.039315,95.691608,92.497875,29.181976,14.181850,137.634507,1.315614,79.103430,31.514698,161.310348,138.804686,159.205709,138.216302,80.000916,136.676630,-0.000523,0.029969,32.000000,-235.825690,138.309691,-0.024506,24.101434,0.695393,443987.315082,0.989983,40.338937,19.103192,2.803041,0.085096,0.031781,187.313805,32.000000,203.567815,197.935071,188.477595,170.750767,32.000000,166.689581,68.990717,64.530810,93.126437,69.428117,41.843171,54.139241,0.000000,52.434058,18.772152,0.000000,43.426962,29.181976,36.600894,59.504256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.589055,80.048726,138.649462,163.039315,95.627504,92.486452,29.346296,14.171290,137.710405,1.315331,78.930106,31.491792,161.279009,138.856766,159.258283,138.200527,79.944270,136.774788,-0.000521,0.029973,32.000000,-235.836578,138.356073,-0.024454,24.087141,0.697822,443925.974708,0.972403,40.436227,19.083700,2.808831,0.084394,0.015881,187.953933,32.000000,203.059155,191.414626,190.148933,171.466150,32.000000,165.879614,68.989299,64.516437,93.065782,69.428117,41.740442,54.139241,0.000000,52.295556,18.772152,0.000000,43.445708,29.346296,36.558487,59.495966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.376958,80.056169,138.593108,163.042113,95.566576,92.476319,28.997556,14.179852,137.725014,1.315433,78.958772,31.502954,161.297823,138.803014,159.235337,138.248041,79.937016,136.786125,-0.000520,0.029930,32.000000,-235.828999,138.380462,-0.024475,24.146831,0.685178,443418.302649,0.962638,39.644913,18.957284,2.764712,0.091281,0.029311,188.048557,32.000000,202.888336,192.430177,191.675441,171.403010,32.000000,165.974371,68.978944,64.454653,93.054191,69.428117,41.724135,54.139241,0.000000,52.342922,18.772152,0.000000,43.475997,28.997556,36.592456,59.499034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.620096,80.036319,138.542256,163.041274,95.558143,92.457251,29.665890,14.170434,137.652509,1.315634,79.080270,31.571505,161.304084,138.783318,159.169674,138.163652,79.962860,136.619180,-0.000520,0.029915,32.000000,-235.839401,138.400738,-0.024562,24.209380,0.694045,443745.022921,0.968121,40.206723,19.061214,2.795969,0.091687,0.031861,187.688428,32.000000,203.326523,195.162904,189.552848,170.570547,32.000000,166.927296,68.968835,64.483333,93.052990,69.428117,41.683394,54.139241,0.000000,52.314937,18.772152,0.000000,43.478426,29.665890,36.558414,59.500283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.662438,80.055342,138.544939,163.043792,95.561864,92.448418,28.922324,14.174715,137.684084,1.315889,79.033422,31.527217,161.305596,138.798040,159.181359,138.136478,79.970683,136.794537,-0.000519,0.029911,32.000000,-235.832333,138.283303,-0.024497,24.269857,0.695251,443822.865370,0.984227,40.434807,19.073930,2.806838,0.089393,0.023179,187.390876,32.000000,203.546945,212.074558,188.175184,170.810048,32.000000,166.531534,68.996679,64.475407,93.074433,69.428117,41.703978,54.139241,0.000000,52.376654,18.772152,0.000000,43.505953,28.922324,36.553352,59.495789,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.421835,80.044039,138.573599,163.043232,95.549821,92.438089,29.666576,14.172146,137.674651,1.315594,78.869013,31.507105,161.290961,138.743760,159.266498,138.152815,79.926295,136.730590,-0.000520,0.029900,32.000000,-235.839164,138.330008,-0.024462,24.298470,0.689305,443540.417207,0.956713,40.162086,18.967653,2.792059,0.092015,0.029796,188.042643,32.000000,202.956476,191.099019,190.429989,171.588504,32.000000,165.812222,68.947676,64.432823,93.020196,69.428117,41.623601,54.139241,0.000000,52.386309,18.772152,0.000000,43.509069,29.666576,36.435450,59.500716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.304352,80.040455,138.629501,163.047429,95.551358,92.421565,29.345748,14.171861,137.687277,1.315056,78.907445,31.489926,161.349724,138.793391,159.296029,138.118793,79.932961,136.666477,-0.000519,0.029897,32.000000,-235.837482,138.269028,-0.024518,24.209852,0.689824,443620.626853,0.960661,40.375931,19.057901,2.803894,0.076454,0.017402,188.077902,32.000000,202.830672,192.295343,191.923834,171.104336,32.000000,165.953217,68.984406,64.460144,93.051812,69.428117,41.589811,54.139241,0.000000,52.268311,18.772152,0.000000,43.513437,29.345748,36.606690,59.498936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.377774,80.018675,138.503763,163.044911,95.560565,92.406287,29.529437,14.176570,137.724837,1.314957,79.018771,31.566920,161.322490,138.742311,159.214115,138.087973,79.961277,136.665310,-0.000519,0.029866,32.000000,-235.831626,138.336227,-0.024506,24.194930,0.689824,443620.626853,0.960661,40.375931,19.057901,2.803894,0.085050,0.016406,187.600533,32.000000,203.331492,196.262413,189.012340,170.666158,32.000000,166.851338,68.958029,64.439890,93.049815,69.428117,41.568380,54.139241,0.000000,52.190111,18.772152,0.000000,43.525418,29.529437,36.639778,59.482246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.768021,80.020053,138.472931,163.046030,95.548774,92.387220,28.768817,14.175000,137.666718,1.314687,79.000875,31.508335,161.309938,138.782176,159.239196,138.207333,79.955169,136.737851,-0.000518,0.029846,32.000000,-235.833032,138.246225,-0.024522,24.200070,0.694300,443582.292756,0.973484,40.494788,19.020347,2.811709,0.082471,0.026281,187.285371,32.000000,203.561463,196.770791,187.806733,170.930372,32.000000,166.473658,68.982786,64.442642,93.057936,69.428117,41.569412,54.139241,0.000000,52.259825,18.772152,0.000000,43.510692,28.768817,36.650417,59.503883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.156650,79.991932,138.518920,163.045751,95.523961,92.370204,29.283671,14.177712,137.611246,1.314453,78.774258,31.658053,161.332314,138.643619,159.315484,138.131978,79.922451,136.602788,-0.000518,0.029831,32.000000,-235.835237,138.307674,-0.024548,24.075601,0.692830,443397.206335,0.965662,40.396461,18.991467,2.804982,0.086342,0.030747,188.074374,32.000000,202.906926,204.681786,190.727427,171.620084,32.000000,165.873908,68.975956,64.434105,93.032973,69.428117,41.515129,54.139241,0.000000,52.095308,18.772152,0.000000,43.488777,29.283671,36.318356,59.483898,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.242941,79.997998,138.567116,163.044351,95.506627,92.348666,29.527122,14.169720,137.632183,1.314407,78.945902,31.542852,161.353496,138.758299,159.227121,138.084220,79.923662,136.630219,-0.000517,0.029846,32.000000,-235.840279,138.291524,-0.024564,24.037678,0.686418,443127.631952,0.982589,39.992438,19.032526,2.782368,0.094206,0.038281,188.295212,32.000000,203.000284,197.215742,191.303638,170.724737,32.000000,166.535224,68.977776,64.397088,93.052346,69.428117,41.485409,54.139241,0.000000,52.040569,18.772152,0.000000,43.493092,29.527122,36.599573,59.495985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.624590,80.034389,138.492177,163.053306,95.450582,92.334716,29.231935,14.178140,137.627201,1.314200,78.995015,31.564754,161.307575,138.695106,159.233060,138.089217,79.925492,136.620519,-0.000516,0.029856,32.000000,-235.831039,138.258665,-0.024659,24.013970,0.699442,443368.310210,0.978058,40.600522,19.000159,2.817908,0.087323,0.016153,187.601533,32.000000,203.420586,196.279729,188.913020,170.689479,32.000000,166.862038,68.964385,64.426649,93.057381,69.428117,41.441281,54.139241,0.000000,52.423520,18.772152,0.000000,43.524453,29.231935,36.450197,59.482600,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.288447,80.041833,138.526899,163.052186,95.431203,92.320739,28.615386,14.180280,137.575897,1.314297,78.857364,31.612215,161.301581,138.663806,159.233832,138.085490,79.879314,136.577442,-0.000517,0.029823,32.000000,-235.831521,138.198805,-0.024805,24.085069,0.699291,443227.698146,0.967945,40.516425,19.012171,2.813949,0.084366,0.035368,187.475240,32.000000,203.548837,188.916701,189.017716,171.307428,32.000000,165.626489,68.935739,64.414138,93.010674,69.428117,41.346456,54.139241,0.000000,52.363343,18.772152,0.000000,43.541527,28.615386,36.420043,59.498975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.681184,80.033562,138.521794,163.047150,95.418219,92.305497,29.361167,14.180708,137.606888,1.314266,78.880074,31.632623,161.361306,138.666191,159.291822,138.053160,79.830799,136.680875,-0.000516,0.029844,32.000000,-235.827815,138.247039,-0.024790,24.179797,0.693664,443013.457473,0.969529,40.155492,19.005665,2.790797,0.082457,0.030444,188.067231,32.000000,202.716700,197.225311,192.394101,170.921072,32.000000,166.236599,68.976442,64.418303,93.055395,69.428117,41.328128,54.139241,0.000000,52.451620,18.772152,0.000000,43.551848,29.361167,36.448876,59.488629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.604432,80.041282,138.468108,163.042952,95.429004,92.292785,29.569449,14.176570,137.592617,1.314152,78.922918,31.608829,161.343976,138.633016,159.292526,138.100197,79.851336,136.593321,-0.000515,0.029823,32.000000,-235.832281,138.193137,-0.024805,24.238124,0.696876,443200.894615,0.997592,40.512761,19.031078,2.810535,0.087073,0.025817,188.125134,32.000000,203.027115,196.366957,190.762719,170.552048,32.000000,166.460543,68.978050,64.411148,93.053811,69.428117,41.274585,54.139241,0.000000,52.467818,18.772152,0.000000,43.569472,29.569449,36.561275,59.500981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.311879,80.013161,138.490704,163.035957,95.442564,92.283906,29.280206,14.173716,137.615095,1.314171,78.859460,31.694016,161.264952,138.695739,159.253984,138.021069,79.890443,136.676168,-0.000516,0.029828,32.000000,-235.838905,138.180167,-0.024864,24.278276,0.687970,443010.958202,0.963765,40.095946,19.129446,2.788214,0.087948,0.021736,187.178752,32.000000,203.580081,209.296056,187.462474,171.117066,32.000000,166.046056,68.939688,64.445676,93.024063,69.428117,41.240658,54.139241,0.000000,52.207016,18.772152,0.000000,43.567132,29.280206,36.574775,59.490871,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.313780,79.980905,138.455172,163.031200,95.452660,92.272563,28.757389,14.173716,137.681451,1.314218,78.704565,31.573813,161.338983,138.747613,159.330455,138.017972,79.889688,136.690533,-0.000518,0.029843,32.000000,-235.832513,138.294215,-0.024628,24.249113,0.687141,442959.800207,0.958464,40.183312,19.066711,2.791446,0.086142,0.033676,188.139611,32.000000,203.014214,209.160812,191.094188,171.561633,32.000000,166.100917,68.950094,64.464075,93.030995,69.428117,41.271029,54.139241,0.000000,52.276401,18.772152,0.000000,43.556169,28.757389,36.442347,59.504827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.454078,79.944513,138.442734,163.026723,95.419418,92.264797,29.127797,14.173573,137.675588,1.314005,78.763949,31.777367,161.363296,138.790536,159.281012,138.155872,79.844012,136.573347,-0.000517,0.029845,32.000000,-235.832000,138.286240,-0.024658,24.185908,0.690951,442867.197023,0.991451,40.425405,19.075209,2.807637,0.085074,0.019122,188.146796,32.000000,202.780659,192.730784,192.217120,170.721869,32.000000,166.447102,68.948315,64.445160,93.005388,69.428117,41.186920,54.139241,0.000000,52.326183,18.772152,0.000000,43.482359,29.127797,36.623197,59.491579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.195323,79.940378,138.459609,163.030920,95.363882,92.254519,29.232893,14.175571,137.654214,1.314097,78.793386,31.768319,161.292569,138.837068,159.248901,138.131141,79.854751,136.661536,-0.000516,0.029837,32.000000,-235.833444,138.318096,-0.024634,24.174683,0.690951,442867.197023,0.991451,40.425405,19.075209,2.807637,0.083025,0.021666,187.592551,32.000000,203.607131,233.046448,188.635347,170.606239,32.000000,166.790823,68.944884,64.432104,92.965061,69.428117,41.190890,54.139241,0.000000,52.162826,18.772152,0.000000,43.465836,29.232893,36.609771,59.487203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.185556,79.939551,138.622820,163.030641,95.334209,92.247020,29.532920,14.175999,137.685695,1.313883,78.719952,31.662350,161.285064,138.784153,159.278664,138.145749,79.878915,136.720894,-0.000517,0.029817,32.000000,-235.833180,138.286056,-0.024607,24.123359,0.690425,442796.024273,0.975673,40.242841,19.064405,2.799420,0.085937,0.025804,187.304814,32.000000,203.665632,190.035163,187.361267,171.211554,32.000000,165.945763,68.951956,64.419583,92.957355,69.428117,41.130907,54.139241,0.000000,52.064831,18.772152,0.000000,43.448439,29.532920,36.464357,59.488668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.063390,79.918598,138.566369,163.021966,95.325673,92.239367,29.010433,14.179424,137.746650,1.313993,78.670502,31.676496,161.325079,138.729016,159.292037,138.114622,79.859128,136.655594,-0.000516,0.029791,32.000000,-235.829427,138.290786,-0.024606,24.063249,0.697098,442777.371159,0.967773,40.517924,19.100611,2.818364,0.082217,0.024698,188.254790,32.000000,203.055381,195.461119,191.307098,171.464496,32.000000,165.898901,68.980834,64.416453,92.955233,69.428117,41.081134,54.139241,0.000000,52.480068,18.772152,0.000000,43.421468,29.010433,36.560835,59.499604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.080769,79.903711,138.535850,163.014132,95.367191,92.234309,29.461281,14.173002,137.730422,1.313731,78.697244,31.720430,161.336233,138.705139,159.198138,138.202239,79.817532,136.624034,-0.000515,0.029767,32.000000,-235.839291,138.262501,-0.024566,24.149821,0.685096,442329.521054,0.963023,39.594738,19.084738,2.768126,0.080798,0.011992,187.815059,32.000000,203.244390,199.619503,189.956489,170.559248,32.000000,166.646097,68.939575,64.394185,92.925968,69.428117,41.051194,54.139241,0.000000,52.574897,18.772152,0.000000,43.368996,29.461281,36.616227,59.493005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.838095,79.883310,138.487916,163.008535,95.394400,92.234289,29.231850,14.174001,137.628292,1.313509,78.656105,31.717205,161.263096,138.755403,159.265681,138.084590,79.870078,136.696532,-0.000517,0.029720,32.000000,-235.832719,138.356337,-0.024527,24.212055,0.682072,442341.275256,0.951164,39.552958,19.115318,2.766248,0.086113,0.019127,187.384885,32.000000,203.715238,201.619050,187.638100,171.373568,32.000000,166.097384,69.000368,64.446119,92.949859,69.428117,41.018311,54.139241,0.000000,52.397400,18.772152,0.000000,43.320318,29.231850,36.546015,59.503961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.411461,79.851606,138.569919,162.998462,95.441434,92.235574,28.675601,14.178425,137.715906,1.313226,78.571322,31.841508,161.274675,138.735194,159.265990,138.196742,79.871362,136.703078,-0.000517,0.029726,32.000000,-235.830426,138.318014,-0.024516,24.282525,0.683711,442344.157406,0.963636,39.783159,19.097711,2.778756,0.086558,0.021282,187.748838,32.000000,203.288118,199.352712,190.195253,171.320918,32.000000,165.619848,68.997385,64.435601,92.896982,69.428117,40.959535,54.139241,0.000000,52.319305,18.772152,0.000000,43.263611,28.675601,36.550050,59.496497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.536013,79.859601,138.475581,162.992586,95.473001,92.236914,29.427332,14.173716,137.717897,1.312741,78.601277,31.790504,161.339593,138.791821,159.232768,138.178017,79.809618,136.708816,-0.000517,0.029734,32.000000,-235.834480,138.285078,-0.024482,24.246359,0.683711,442344.157406,0.963636,39.783159,19.097711,2.778756,0.086563,0.019167,188.318612,32.000000,202.830737,186.553151,191.934485,170.747767,32.000000,166.495166,68.994391,64.427160,92.923423,69.428117,40.989962,54.139241,0.000000,52.126132,18.772152,0.000000,43.213216,29.427332,36.559808,59.498218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.549711,79.836167,138.468452,162.986990,95.435951,92.240906,29.581340,14.177284,137.664916,1.312769,78.768950,31.758823,161.266716,138.806970,159.256505,138.102540,79.889639,136.554857,-0.000516,0.029760,32.000000,-235.826323,138.298924,-0.024437,24.082577,0.688568,442519.504471,0.991446,40.194301,19.099580,2.804408,0.089330,0.021251,187.609803,32.000000,203.653096,198.034941,188.115814,170.799961,32.000000,166.534490,69.044252,64.461003,92.904485,69.428117,40.975286,54.139241,0.000000,52.271239,18.772152,0.000000,43.158097,29.581340,36.283360,59.510196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.845560,79.834789,138.562395,162.994545,95.418805,92.247199,28.990533,14.179139,137.688018,1.312780,78.694080,31.758242,161.222447,138.803279,159.260715,138.141880,79.847569,136.635067,-0.000516,0.029742,32.000000,-235.830532,138.255911,-0.024459,24.063747,0.687258,442581.882698,0.963525,40.072709,19.164089,2.795453,0.095370,0.016726,187.369532,32.000000,203.740392,189.960210,187.932188,171.313527,32.000000,165.781911,69.048479,64.446041,92.880812,69.428117,40.901036,54.139241,0.000000,52.500754,18.772152,0.000000,43.111257,28.990533,36.445795,59.495071,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.789104,79.868698,138.521122,163.001260,95.456619,92.256159,28.643115,14.175856,137.645184,1.312668,78.701903,31.713375,161.309757,138.831317,159.280067,138.136968,79.817707,136.654312,-0.000515,0.029741,32.000000,-235.832667,138.312345,-0.024494,24.176335,0.691671,442425.134049,0.958209,40.035039,19.009863,2.794536,0.080541,0.029254,188.287383,32.000000,203.087617,188.346052,191.745337,171.162775,32.000000,165.846232,69.049469,64.414873,92.874016,69.428117,40.877983,54.139241,0.000000,52.361751,18.772152,0.000000,43.090243,28.643115,36.439559,59.500834,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.344403,79.874488,138.546764,162.999022,95.475059,92.264988,29.091621,14.174572,137.699141,1.313068,78.839425,31.759035,161.302059,138.802954,159.218869,138.214565,79.866194,136.638173,-0.000515,0.029748,32.000000,-235.831820,138.330150,-0.024515,24.227529,0.688193,442383.333137,0.971521,39.726916,19.090600,2.779834,0.094357,0.017862,187.436026,32.000000,203.359209,196.100879,189.260711,170.520823,32.000000,166.546591,69.041374,64.450174,92.892698,69.428117,40.866129,54.139241,0.000000,52.202428,18.772152,0.000000,43.063638,29.091621,36.635083,59.490773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.314689,79.876693,138.587929,163.003778,95.477324,92.275110,28.609915,14.178853,137.672206,1.313329,78.754586,31.819358,161.256434,138.781950,159.262017,138.203527,79.883806,136.746275,-0.000517,0.029729,32.000000,-235.830818,138.310773,-0.024610,24.151657,0.685768,442546.637046,0.984689,39.819251,19.129738,2.782157,0.089512,0.015885,187.483286,32.000000,203.751608,206.435175,188.353425,171.309455,32.000000,166.134677,69.053654,64.436207,92.896718,69.428117,40.762522,54.139241,0.000000,52.312327,18.772152,0.000000,43.031276,28.609915,36.598032,59.496713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.494329,79.886894,138.595626,163.005178,95.486840,92.278872,29.196942,14.172289,137.654528,1.313395,78.672019,31.782092,161.306587,138.782074,159.284798,138.161107,79.864755,136.671476,-0.000518,0.029675,32.000000,-235.836071,138.353320,-0.024531,24.102771,0.691310,442728.836977,0.979071,40.287056,19.073473,2.807750,0.085658,0.012317,187.833434,32.000000,202.881257,183.403770,190.622542,171.393489,32.000000,165.719385,69.046795,64.437664,92.893704,69.428117,40.714667,54.139241,0.000000,52.428738,18.772152,0.000000,42.987130,29.196942,36.411312,59.493113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.011757,79.893510,138.517502,163.008815,95.502318,92.287448,28.604870,14.174572,137.630007,1.313628,78.791676,31.777391,161.290537,138.754505,159.230293,138.084997,79.814892,136.628215,-0.000517,0.029658,32.000000,-235.836082,138.237965,-0.024551,24.174762,0.694220,442765.631083,0.996319,40.320247,19.107946,2.810277,0.092474,0.032832,188.424758,32.000000,202.954657,189.839163,191.264100,170.719800,32.000000,166.759417,69.039019,64.405618,92.884173,69.428117,40.723829,54.139241,0.000000,52.674875,18.772152,0.000000,42.973713,28.604870,36.458708,59.497097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
