OSU 80 Ton Compressor Load Stand
49.803862,79.912257,138.528833,163.010494,95.508190,92.293041,29.231472,14.174715,137.712849,1.313364,78.833614,31.762264,161.206645,138.678468,159.258810,138.058412,79.899716,136.703122,-0.000516,0.029639,32.000000,-235.839218,138.317893,-0.024558,24.250135,0.692947,442739.947399,0.972519,40.143344,19.090961,2.800232,0.088129,0.019527,187.511066,32.000000,203.757489,192.646456,187.618677,170.858438,32.000000,166.281382,69.085842,64.463142,92.881686,69.428117,40.626418,54.139241,0.000000,52.640870,18.772152,0.000000,42.964474,29.231472,36.411459,59.508013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.835515,79.927420,138.514400,163.005178,95.513891,92.298157,29.523680,14.176142,137.617848,1.313608,78.762159,31.808199,161.280903,138.764884,159.250389,138.030829,79.882400,136.624398,-0.000517,0.029647,32.000000,-235.832546,138.165298,-0.024305,24.209013,0.682692,442622.216598,0.981646,39.613928,19.119975,2.769699,0.093155,0.022155,187.971926,32.000000,202.920179,195.174336,190.912917,171.409377,32.000000,165.618620,69.062015,64.434172,92.860178,69.428117,40.600461,54.139241,0.000000,52.412178,18.772152,0.000000,42.954891,29.523680,36.644914,59.483289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.077648,79.942859,138.396337,163.013852,95.482630,92.298171,29.167487,14.178568,137.631061,1.313835,78.902169,31.830605,161.297829,138.674654,159.257565,138.038959,79.868605,136.674327,-0.000517,0.029621,32.000000,-235.829136,138.235761,-0.024268,24.032826,0.683846,442625.795787,0.965047,39.847532,19.071247,2.781488,0.085517,0.025804,188.380441,32.000000,203.031677,184.108871,190.804601,170.837876,32.000000,166.535551,69.068683,64.403283,92.862344,69.428117,40.559127,54.139241,0.000000,52.238000,18.772152,0.000000,42.948609,29.167487,36.565237,59.467278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.236562,79.937897,138.475041,163.027003,95.459411,92.298155,29.699629,14.175143,137.615378,1.313711,78.998711,31.734591,161.313233,138.698471,159.235720,138.017443,79.839404,136.568387,-0.000516,0.029629,32.000000,-235.828955,138.223852,-0.024277,24.035423,0.684525,442682.051324,0.954927,39.829939,19.050627,2.779432,0.081451,0.016447,187.400720,32.000000,203.483541,195.623781,188.927764,170.636709,32.000000,166.688716,69.071175,64.466773,92.859028,69.428117,40.535263,54.139241,0.000000,52.229729,18.772152,0.000000,42.927434,29.699629,36.552544,59.506164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.112176,79.964639,138.514237,163.033719,95.466432,92.295632,29.031036,14.175856,137.568205,1.314138,78.847363,31.815873,161.238033,138.557101,159.251104,138.006259,79.879508,136.643865,-0.000516,0.029619,32.000000,-235.833487,138.188671,-0.024293,24.105971,0.700671,443097.808169,0.982779,40.634101,19.088485,2.819946,0.092178,0.025658,187.730468,32.000000,203.619505,189.692978,189.311067,171.331490,32.000000,165.828029,69.109327,64.460443,92.848439,69.428117,40.512223,54.139241,0.000000,52.655114,18.772152,0.000000,42.930104,29.031036,36.459808,59.513088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.259419,79.992484,138.374248,163.033719,95.510010,92.308724,29.043445,14.174429,137.525755,1.314294,78.914149,31.763116,161.281318,138.648493,159.252311,137.998639,79.809708,136.511519,-0.000518,0.029597,32.000000,-235.831635,138.142212,-0.024329,24.227371,0.698510,443063.017081,0.961792,40.462984,19.066621,2.812443,0.094753,0.016116,188.356779,32.000000,202.875884,200.298618,192.301582,170.700449,32.000000,166.147750,69.137658,64.411658,92.870580,69.428117,40.441917,54.139241,0.000000,52.225138,18.772152,0.000000,42.955363,29.043445,36.410799,59.504404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.688424,80.006820,138.461273,163.028682,95.545077,92.308688,29.684644,14.186702,137.531817,1.314326,79.057437,31.882110,161.271944,138.586054,159.209393,137.927141,79.862800,136.601820,-0.000518,0.029581,32.000000,-235.821657,138.172595,-0.024271,24.209485,0.683289,442584.616589,0.965389,39.581520,19.062902,2.764083,0.080141,0.027436,187.441056,32.000000,203.460506,155.730890,188.751783,170.677754,32.000000,166.802804,69.181707,64.458880,92.840057,69.428117,40.360999,54.139241,0.000000,52.572625,18.772152,0.000000,42.952538,29.684644,36.612412,59.490212,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.628346,80.015918,138.424018,163.031200,95.596343,92.308694,28.834850,14.175143,137.660160,1.314198,78.901050,31.924643,161.272386,138.677102,159.268592,138.009294,79.839594,136.539657,-0.000519,0.029645,32.000000,-235.832397,138.116657,-0.024342,24.189816,0.686698,442933.932791,0.953084,40.061695,19.059344,2.786590,0.090029,0.020928,187.875803,32.000000,203.468787,208.695005,189.639109,171.297150,32.000000,165.967834,69.168489,64.445170,92.817998,69.428117,40.266448,54.139241,0.000000,52.555854,18.772152,0.000000,42.978782,28.834850,36.471547,59.492966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.402652,80.013988,138.438974,163.023365,95.619850,92.306119,29.665765,14.175714,137.568879,1.314440,78.945692,31.855041,161.275835,138.629387,159.265270,137.985581,79.824211,136.677186,-0.000519,0.029675,32.000000,-235.831171,138.303718,-0.024326,24.137573,0.686698,442933.932791,0.953084,40.061695,19.059344,2.786590,0.087409,0.024397,188.348124,32.000000,202.885727,194.999156,192.225771,170.461459,32.000000,166.360247,69.197637,64.426030,92.844058,69.428117,40.262385,54.139241,0.000000,52.636789,18.772152,0.000000,42.991011,29.665765,36.569933,59.497460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.117821,80.028600,138.441015,163.027842,95.610880,92.295911,29.001113,14.177141,137.631268,1.314824,79.044792,31.962864,161.296179,138.648269,159.233313,138.071757,79.835727,136.615439,-0.000519,0.029738,32.000000,-235.833350,138.251792,-0.024325,24.092543,0.688007,443013.903963,0.982479,40.133122,19.052579,2.789213,0.084361,0.032623,187.361880,32.000000,203.518830,200.924222,188.597829,170.628404,32.000000,166.621690,69.200607,64.424005,92.844495,69.428117,40.192429,54.139241,0.000000,52.686869,18.772152,0.000000,43.002564,29.001113,36.619676,59.505171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.631839,80.020605,138.511262,163.022526,95.577285,92.287000,28.944024,14.176570,137.777628,1.314788,78.839317,31.881237,161.315512,138.613604,159.271525,138.017729,79.879207,136.621235,-0.000518,0.029773,32.000000,-235.832937,138.366085,-0.024396,24.073582,0.693009,443138.315715,0.959649,40.365858,19.134255,2.802258,0.079445,0.019891,187.910460,32.000000,203.320405,189.986622,190.040006,171.331104,32.000000,165.765536,69.212842,64.432968,92.806117,69.428117,40.142866,54.139241,0.000000,52.683672,18.772152,0.000000,43.029586,28.944024,36.585120,59.480328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.813834,80.018399,138.527658,163.014132,95.584923,92.283305,29.754477,14.175999,137.627838,1.314920,78.987155,31.784666,161.302594,138.649574,159.283055,137.945937,79.790050,136.632744,-0.000519,0.029774,32.000000,-235.837114,138.106744,-0.024390,24.081528,0.691553,442845.682882,0.978480,40.134184,19.052295,2.790774,0.078588,0.028916,188.265615,32.000000,202.946642,171.835798,192.207364,170.450493,32.000000,166.491692,69.190254,64.418187,92.822117,69.428117,40.097867,54.139241,0.000000,52.685272,18.772152,0.000000,43.012765,29.754477,36.466925,59.500391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.074490,80.037422,138.413565,163.016090,95.579135,92.273228,28.827696,14.171575,137.631260,1.315139,79.140079,31.859836,161.305030,138.619539,159.225990,137.994481,79.817991,136.534130,-0.000519,0.029778,32.000000,-235.835473,138.180800,-0.024477,24.107492,0.691553,442845.682882,0.978480,40.134184,19.052295,2.790774,0.082800,0.034912,187.382315,32.000000,203.525950,203.173005,188.323831,170.729951,32.000000,166.697840,69.208730,64.426326,92.838738,69.428117,40.073214,54.139241,0.000000,52.791463,18.772152,0.000000,43.038395,28.827696,36.615640,59.485993,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.507880,80.082361,138.441314,163.028962,95.533598,92.257958,29.525521,14.174858,137.650068,1.315124,78.935191,31.957495,161.304644,138.682852,159.279084,138.035737,79.846867,136.594873,-0.000519,0.029819,32.000000,-235.832846,138.182940,-0.024385,24.148693,0.688587,442892.082341,0.948023,39.943352,19.147000,2.780907,0.094716,0.034884,188.087444,32.000000,203.069081,200.296668,190.250370,171.429860,32.000000,165.773541,69.225332,64.418796,92.859108,69.428117,40.025729,54.139241,0.000000,52.320378,18.772152,0.000000,43.091518,29.525521,36.354746,59.461908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.093029,80.075192,138.485285,163.042393,95.542237,92.250427,29.414158,14.175428,137.581178,1.315289,79.035984,31.990553,161.375572,138.623392,159.272605,138.067111,79.801849,136.661556,-0.000521,0.029832,32.000000,-235.830145,138.228053,-0.024520,24.188819,0.683284,442689.060575,0.972927,39.693142,19.071515,2.764153,0.081623,0.030137,188.392607,32.000000,202.909605,206.274579,191.981651,170.559060,32.000000,166.466087,69.216110,64.417457,92.848290,69.428117,39.967088,54.139241,0.000000,52.814665,18.772152,0.000000,43.121554,29.414158,36.529801,59.475755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.702095,80.089253,138.489808,163.051906,95.612713,92.255539,28.740235,14.172574,137.638306,1.315252,79.142273,32.012552,161.297574,138.730485,159.255048,138.082674,79.837833,136.626707,-0.000520,0.029871,32.000000,-235.832999,138.305636,-0.024488,24.279377,0.690840,442896.988676,0.961648,40.324717,19.071928,2.796349,0.092497,0.019128,187.266625,32.000000,203.585507,210.762381,187.961912,170.881070,32.000000,166.534811,69.234129,64.394226,92.883745,69.428117,39.926085,54.139241,0.000000,52.662681,18.772152,0.000000,43.140953,28.740235,36.388642,59.504237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.477375,80.084842,138.551613,163.059461,95.632799,92.263492,29.655953,14.175856,137.606939,1.315326,78.976346,31.990656,161.345095,138.654814,159.266531,138.063302,79.795171,136.650231,-0.000519,0.029945,32.000000,-235.829880,138.264213,-0.024282,24.199781,0.680949,442645.559630,0.952998,39.711804,19.149086,2.764562,0.092083,0.029717,188.040536,32.000000,203.023370,194.356865,190.529808,171.389860,32.000000,165.842567,69.250944,64.409468,92.843730,69.428117,39.901187,54.139241,0.000000,52.612366,18.772152,0.000000,43.184002,29.655953,36.602654,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.748384,80.101660,138.588133,163.057503,95.627513,92.261048,29.637212,14.175000,137.650701,1.315347,79.114501,31.949678,161.366779,138.781360,159.258893,138.068802,79.799640,136.645131,-0.000519,0.029987,32.000000,-235.835818,138.315568,-0.024302,24.107780,0.684402,442814.359721,0.983739,40.129954,19.096306,2.786398,0.086146,0.019591,188.321421,32.000000,202.936824,226.645175,191.682804,170.636263,32.000000,166.484152,69.265363,64.374680,92.805704,69.428117,39.873740,54.139241,0.000000,52.536723,18.772152,0.000000,43.227936,29.637212,36.412266,59.495779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.629494,80.106071,138.566022,163.056384,95.642245,92.257914,29.267427,14.175143,137.652479,1.315623,79.187087,32.060116,161.294434,138.713153,159.258681,138.089643,79.814024,136.675473,-0.000518,0.029997,32.000000,-235.833708,138.269863,-0.024285,24.044182,0.690446,443032.527272,0.958120,40.358927,19.150307,2.800302,0.088855,0.035457,187.245343,32.000000,203.541549,188.867955,187.749525,171.003283,32.000000,166.227565,69.239795,64.371938,92.764918,69.428117,39.805448,54.139241,0.000000,52.338775,18.772152,0.000000,43.269940,29.267427,36.594144,59.509833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.726987,80.131435,138.527391,163.061700,95.646253,92.260488,28.840110,14.172289,137.693589,1.315712,78.971191,31.997485,161.320869,138.672290,159.316440,138.143831,79.779322,136.635563,-0.000517,0.030005,32.000000,-235.835251,138.309593,-0.024286,24.037075,0.689116,442900.340183,0.953091,40.094387,19.143379,2.785782,0.083133,0.025080,188.173628,32.000000,203.010292,219.275713,190.880532,171.442999,32.000000,165.810696,69.244929,64.336164,92.730722,69.428117,39.814756,54.139241,0.000000,52.611544,18.772152,0.000000,43.331427,28.840110,36.686293,59.512095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.370631,80.124543,138.623419,163.062260,95.664508,92.273247,29.538520,14.175000,137.713788,1.315731,79.056197,31.992074,161.363168,138.711052,159.266572,138.183865,79.801269,136.796292,-0.000518,0.029987,32.000000,-235.834507,138.319157,-0.024288,24.123254,0.692638,442923.635622,0.967612,40.222083,19.143618,2.792010,0.085932,0.024425,188.318847,32.000000,203.095329,210.074575,191.146962,170.557552,32.000000,166.427932,69.280475,64.394475,92.768514,69.428117,39.782412,54.139241,0.000000,52.378508,18.772152,0.000000,43.370851,29.538520,36.537064,59.487695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.818103,80.102211,138.591123,163.054425,95.650001,92.293580,29.345304,14.175286,137.687433,1.315646,78.983379,32.122959,161.273107,138.819164,159.295678,138.203870,79.802656,136.661577,-0.000517,0.029992,32.000000,-235.836188,138.238353,-0.024205,24.140642,0.691214,442978.709930,0.979954,40.146334,19.159087,2.785759,0.086410,0.021878,187.316560,32.000000,203.713673,175.568739,187.339283,171.067151,32.000000,166.015347,69.241554,64.372872,92.737955,69.428117,39.715959,54.139241,0.000000,52.372740,18.772152,0.000000,43.405986,29.345304,36.495538,59.528322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.748706,80.075744,138.567267,163.059461,95.656128,92.299851,29.581680,14.176142,137.884415,1.315516,78.869230,32.233299,161.320581,138.877931,159.294307,138.296809,79.832195,136.738177,-0.000515,0.030011,32.000000,-235.828448,138.496837,-0.024250,24.179587,0.694767,443169.937809,0.964373,40.509772,19.214571,2.807811,0.088037,0.025535,188.180560,32.000000,203.008475,271.179345,191.048205,171.481312,32.000000,165.944611,69.200586,64.361743,92.683407,69.428117,39.731508,54.139241,0.000000,52.644964,18.772152,0.000000,43.413703,29.581680,36.577196,59.472824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.754950,80.050104,138.577799,163.054984,95.646881,92.317642,29.391119,14.172289,137.917825,1.315153,78.941367,32.177953,161.363274,138.908497,159.299821,138.246833,79.787873,136.807782,-0.000514,0.030011,32.000000,-235.839349,138.380404,-0.024270,24.202483,0.687369,443017.809665,0.961454,40.022745,19.148290,2.781943,0.084664,0.019634,188.157824,32.000000,203.150493,207.846854,190.648144,170.493745,32.000000,166.642402,69.164717,64.338200,92.700351,69.428117,39.707362,54.139241,0.000000,52.592284,18.772152,0.000000,43.400766,29.391119,36.547629,59.501296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.547375,80.030254,138.586524,163.039315,95.639513,92.344290,29.307483,14.173145,137.935679,1.314361,78.945120,32.164190,161.266364,138.892388,159.299087,138.401215,79.844142,136.928131,-0.000514,0.030012,32.000000,-235.837018,138.437550,-0.024353,24.213524,0.687207,442999.310529,0.955215,40.068136,19.155656,2.785344,0.081080,0.019383,187.299024,32.000000,203.617107,212.250295,187.653594,171.152988,32.000000,165.921314,69.120710,64.348247,92.697201,69.428117,39.669540,54.139241,0.000000,52.552407,18.772152,0.000000,43.403776,29.307483,36.570373,59.524142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.966184,80.035492,138.664337,163.037076,95.699783,92.362101,28.820800,14.175714,137.869931,1.313340,78.844265,32.189500,161.312200,139.085978,159.318671,138.423830,79.797244,136.974285,-0.000514,0.030035,32.000000,-235.829531,138.504893,-0.024342,24.229889,0.686595,443129.562409,0.961403,40.036029,19.233500,2.785206,0.091113,0.018004,188.218569,32.000000,203.070992,255.771141,191.208561,171.593675,32.000000,165.858200,69.118633,64.339057,92.712415,69.428117,39.639582,54.139241,0.000000,52.682774,18.772152,0.000000,43.413604,28.820800,36.618575,59.509174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.567718,80.037698,138.758512,163.034278,95.762445,92.391326,29.323568,14.172146,137.992047,1.312647,78.949786,32.198115,161.307517,139.101823,159.237899,138.344315,79.844734,136.947047,-0.000515,0.030042,32.000000,-235.836050,138.656489,-0.024350,24.227188,0.689655,443238.290586,0.968751,40.231554,19.235162,2.797051,0.092816,0.017924,187.596426,32.000000,203.606460,190.599618,188.507986,170.646881,32.000000,166.752378,69.093518,64.317975,92.752344,69.428117,39.633822,54.139241,0.000000,52.312920,18.772152,0.000000,43.431693,29.323568,36.479764,59.491363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.806903,80.018675,138.786540,163.028682,95.777132,92.417954,28.753162,14.173002,137.978847,1.311820,78.762097,32.294972,161.299810,139.062876,159.334496,138.526566,79.838048,137.016791,-0.000516,0.030010,32.000000,-235.836832,138.596813,-0.024341,24.245729,0.683350,443207.655091,0.976378,39.802951,19.304264,2.775164,0.114988,0.018324,187.759377,32.000000,203.434115,224.838342,189.964234,171.360789,32.000000,165.635617,69.118227,64.357028,92.744139,69.428117,39.632514,54.139241,0.000000,52.554845,18.772152,0.000000,43.435142,28.753162,36.511165,59.506833,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.750338,80.010404,138.824450,163.025884,95.824967,92.449701,28.891868,14.176855,138.064582,1.310839,78.864261,32.278845,161.334961,139.073580,159.313995,138.468161,79.812434,137.024725,-0.000516,0.029987,32.000000,-235.833143,138.597566,-0.024417,24.213104,0.690165,443462.329762,0.968300,40.217861,19.243671,2.799373,0.095347,0.032593,188.260334,32.000000,202.718594,183.811296,192.349312,170.685114,32.000000,166.431506,69.132168,64.314653,92.743954,69.428117,39.653901,54.139241,0.000000,52.516681,18.772152,0.000000,43.422800,28.891868,36.530388,59.505938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.294810,79.996068,138.863804,163.027283,95.881417,92.491605,28.619471,14.178711,138.113017,1.309892,78.975676,32.269817,161.317082,139.132204,159.261046,138.533741,79.853141,137.068859,-0.000516,0.029963,32.000000,-235.830796,138.645922,-0.024431,24.181502,0.686294,443462.659178,0.982617,39.950803,19.283907,2.786492,0.085333,0.018048,187.529912,32.000000,203.614801,196.868423,188.308084,170.585473,32.000000,166.729239,69.104508,64.339472,92.752546,69.428117,39.649426,54.139241,0.000000,52.689690,18.772152,0.000000,43.416331,28.619471,36.554159,59.499536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.780110,79.984764,138.830595,163.030361,95.902824,92.517044,29.437182,14.173288,138.116910,1.308879,78.755410,32.275277,161.263355,139.202961,159.281759,138.498656,79.826403,137.095922,-0.000514,0.029951,32.000000,-235.835236,138.713594,-0.024471,24.135869,0.688493,443677.777261,0.979420,40.001106,19.313337,2.790422,0.096891,0.027219,187.783414,32.000000,203.236791,188.970935,190.318787,171.196965,32.000000,165.510178,69.088307,64.316077,92.726196,69.428117,39.652837,54.139241,0.000000,52.413771,18.772152,0.000000,43.397480,29.437182,36.537211,59.492877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.226123,79.986694,138.904328,163.027842,95.914338,92.532264,29.504238,14.172146,138.172808,1.308090,78.846359,32.388329,161.301321,139.224820,159.247129,138.536629,79.774742,137.214272,-0.000515,0.029922,32.000000,-235.834902,138.695973,-0.024499,24.130282,0.681612,443524.557705,0.977567,39.425053,19.293854,2.760997,0.089291,0.026628,188.101411,32.000000,202.852139,197.558257,192.183100,170.540436,32.000000,166.371114,69.106605,64.282259,92.752074,69.428117,39.667863,54.139241,0.000000,52.470599,18.772152,0.000000,43.389794,29.504238,36.538091,59.468812,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.923297,79.979802,138.929265,163.024764,95.904732,92.565355,29.437142,14.176427,138.224813,1.307154,78.931431,32.433382,161.307485,139.192072,159.274776,138.636253,79.873841,137.063311,-0.000515,0.029868,32.000000,-235.830293,138.823929,-0.024475,24.165583,0.690731,443931.781961,0.961294,39.944631,19.333604,2.788877,0.094060,0.017041,187.508831,32.000000,203.649850,192.343278,187.890164,170.677094,32.000000,166.550944,69.107605,64.297886,92.759610,69.428117,39.628593,54.139241,0.000000,52.602585,18.772152,0.000000,43.388331,29.437142,36.602141,59.495592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.254165,79.987797,139.003158,163.016370,95.957635,92.604784,29.173055,14.179995,138.228054,1.305943,78.736198,32.317558,161.283005,139.225655,159.280743,138.682684,79.855474,137.104588,-0.000515,0.029849,32.000000,-235.829348,138.737107,-0.024498,24.258580,0.684583,443880.984844,0.950053,39.486284,19.442143,2.765579,0.088054,0.017597,187.838698,32.000000,202.988702,206.302999,190.606212,171.222423,32.000000,165.828749,69.082201,64.281528,92.719686,69.428117,39.625973,54.139241,0.000000,52.468706,18.772152,0.000000,43.383766,29.173055,36.501774,59.512163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.604824,79.986694,139.032100,163.018329,96.004865,92.649250,29.319510,14.178568,138.207668,1.304466,78.840624,32.410182,161.337663,139.336296,159.239120,138.625844,79.847715,137.212205,-0.000516,0.029846,32.000000,-235.829300,138.784790,-0.024399,24.325299,0.688530,444003.959417,0.958801,39.791559,19.270486,2.782854,0.081882,0.016246,187.519566,32.000000,203.389781,204.356768,189.312166,170.403739,32.000000,166.643649,69.073264,64.269615,92.703148,69.428117,39.664502,54.139241,0.000000,52.055370,18.772152,0.000000,43.390522,29.319510,36.611532,59.490596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.082122,79.982834,139.070813,163.009655,96.034188,92.682235,28.783495,14.177569,138.319605,1.303737,78.755985,32.353792,161.244286,139.280486,159.292021,138.733063,79.891364,137.142972,-0.000515,0.029850,32.000000,-235.833085,138.865045,-0.024479,24.341822,0.681554,444073.883329,0.961012,39.458553,19.308698,2.766003,0.085511,0.031784,187.289183,32.000000,203.629489,200.126142,188.397682,171.033242,32.000000,165.880645,69.085917,64.270643,92.685543,69.428117,39.681276,54.139241,0.000000,52.466023,18.772152,0.000000,43.371518,28.783495,36.662375,59.474231,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.188430,79.978975,139.062029,163.000980,96.058326,92.724131,29.334672,14.176285,138.312763,1.302476,78.792623,32.378660,161.315285,139.410355,159.299543,138.729986,79.866286,137.278157,-0.000516,0.029838,32.000000,-235.833550,138.824602,-0.024419,24.328263,0.689988,444618.834228,0.970232,40.128317,19.368176,2.802794,0.083445,0.029955,188.343216,32.000000,202.772433,221.113938,192.359511,170.949437,32.000000,166.118118,69.101690,64.262276,92.710942,69.428117,39.772908,54.139241,0.000000,52.502187,18.772152,0.000000,43.359753,29.334672,36.743006,59.514003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.087121,79.974564,139.038739,163.013012,96.133251,92.758395,28.760516,14.178568,138.313903,1.301851,78.889167,32.490589,161.287020,139.373652,159.231663,138.776436,79.909658,137.240283,-0.000516,0.029750,32.000000,-235.832578,138.893780,-0.024533,24.300621,0.682708,444460.490648,0.978449,39.630687,19.291258,2.776855,0.090316,0.030245,187.483302,32.000000,203.553446,184.500439,188.955776,170.479381,32.000000,166.461620,69.106579,64.270953,92.714081,69.428117,39.785591,54.139241,0.000000,52.264087,18.772152,0.000000,43.353082,28.760516,36.622317,59.513108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.958295,79.978148,139.035503,163.022526,96.109532,92.791497,29.117289,14.178282,138.312636,1.300813,78.831725,32.402262,161.318588,139.309584,159.288543,138.792449,79.866652,137.244242,-0.000517,0.029732,32.000000,-235.828602,138.870490,-0.024546,24.264114,0.681740,444650.492469,0.958287,39.517342,19.381287,2.770799,0.087762,0.026072,187.331974,32.000000,203.589721,188.301696,189.141481,171.190644,32.000000,165.692417,69.097035,64.274723,92.693520,69.428117,39.799315,54.139241,0.000000,52.380035,18.772152,0.000000,43.342812,29.117289,36.753938,59.499290,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.047302,79.980629,139.024652,163.023925,96.164241,92.816879,29.364099,14.176285,138.319628,1.300722,78.854602,32.458905,161.328549,139.419980,159.303801,138.774316,79.836347,137.231143,-0.000517,0.029710,32.000000,-235.831255,138.833739,-0.024555,24.237494,0.684179,444782.766568,0.979910,39.617264,19.319723,2.775938,0.090684,0.038462,188.218330,32.000000,202.895880,193.477794,192.586633,170.675996,32.000000,166.314662,69.102648,64.254883,92.712556,69.428117,39.824742,54.139241,0.000000,52.263037,18.772152,0.000000,43.338835,29.364099,36.592750,59.500480,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.269241,79.980629,139.176027,163.020847,96.171197,92.840810,28.904881,14.179139,138.372494,1.300662,78.841167,32.520236,161.251143,139.495262,159.300024,138.857682,79.881478,137.317577,-0.000517,0.029740,32.000000,-235.828729,138.921436,-0.024541,24.236734,0.687397,445084.778817,0.970960,39.753753,19.364632,2.783031,0.081126,0.025080,187.386278,32.000000,203.839208,189.197042,187.416120,170.948641,32.000000,166.084030,69.119667,64.250694,92.778855,69.428117,39.847585,54.139241,0.000000,52.422087,18.772152,0.000000,43.350460,28.904881,36.521217,59.498021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.474433,79.961055,139.150698,163.017769,96.128018,92.885290,29.141252,14.175571,138.356832,1.300661,78.775902,32.418231,161.307104,139.454012,159.287953,138.773114,79.844549,137.322334,-0.000519,0.029667,32.000000,-235.832625,138.915584,-0.024677,24.242976,0.686939,445218.971487,0.961214,39.664382,19.388643,2.777865,0.080694,0.016801,188.045081,32.000000,203.111102,188.468723,191.287817,171.240558,32.000000,165.642322,69.108430,64.218502,92.774793,69.428117,39.898605,54.139241,0.000000,52.370465,18.772152,0.000000,43.306207,29.141252,36.520410,59.527506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.351412,79.959952,139.220273,163.015810,96.134034,92.905642,29.071489,14.178140,138.489170,1.300708,78.890106,32.516963,161.390168,139.499973,159.262381,138.820338,79.865904,137.359673,-0.000517,0.029645,32.000000,-235.831367,138.923537,-0.024681,24.223123,0.684523,445146.470724,0.972068,39.435889,19.385024,2.768612,0.087236,0.020460,187.797089,32.000000,203.195382,190.941998,190.599263,170.407056,32.000000,166.607726,69.118856,64.228153,92.843924,69.428117,39.930279,54.139241,0.000000,52.441418,18.772152,0.000000,43.274566,29.071489,36.624004,59.487144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.714644,79.949751,139.145644,162.995384,96.135601,92.930983,29.498356,14.178140,138.349431,1.300647,78.836043,32.429734,161.287731,139.536187,159.300922,138.790513,79.913641,137.342370,-0.000518,0.029648,32.000000,-235.832679,139.044274,-0.024713,24.209354,0.681421,445300.213295,0.960352,39.205749,19.424239,2.756855,0.089190,0.032181,187.559792,32.000000,203.475012,195.141454,189.841446,171.200104,32.000000,165.565351,69.147656,64.247511,92.859849,69.428117,39.985850,54.139241,0.000000,52.061892,18.772152,0.000000,43.270657,29.498356,36.398913,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.820074,79.978699,139.228300,162.999581,96.160934,92.957428,29.038644,14.171290,138.455516,1.300486,78.872813,32.530418,161.318528,139.584637,159.300535,138.888296,79.868606,137.389389,-0.000518,0.029633,32.000000,-235.838053,138.960413,-0.024713,24.227240,0.684321,445420.067346,0.965414,39.330810,19.420810,2.764973,0.084510,0.029543,188.419991,32.000000,202.768987,179.473480,192.505978,170.615264,32.000000,166.241707,69.133937,64.215330,92.887398,69.428117,39.987689,54.139241,0.000000,52.238414,18.772152,0.000000,43.259403,29.038644,36.559074,59.519776,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.551285,79.974564,139.180379,163.003778,96.172727,92.986598,28.769876,14.177712,138.402937,1.300446,78.954181,32.434179,161.341166,139.493183,159.240748,138.812902,79.893033,137.385037,-0.000517,0.029591,32.000000,-235.828025,139.054941,-0.024466,24.228761,0.692733,445947.398611,0.978262,39.897194,19.432373,2.794623,0.087349,0.025910,187.505459,32.000000,203.716192,143.964673,188.488154,170.346273,32.000000,166.515315,69.104137,64.219615,92.928436,69.428117,40.025326,54.139241,0.000000,52.343191,18.772152,0.000000,43.258772,28.769876,36.584459,59.525598,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.203912,79.982559,139.237802,163.010774,96.187778,93.010785,28.867108,14.180423,138.398784,1.300484,78.869677,32.662679,161.351319,139.492958,159.359390,138.857988,79.891697,137.380566,-0.000518,0.029612,32.000000,-235.831379,139.027142,-0.024476,24.237154,0.681579,445679.944341,0.972237,39.140563,19.405857,2.753251,0.082689,0.026396,188.168143,32.000000,203.138428,191.190894,191.710518,171.171567,32.000000,165.685960,69.119516,64.184528,92.964696,69.428117,40.118675,54.139241,0.000000,52.315325,18.772152,0.000000,43.257469,28.867108,36.457974,59.505800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.919166,79.983662,139.258708,163.004898,96.243330,93.033562,29.137648,14.171575,138.424258,1.300042,78.945002,32.511211,161.368956,139.475954,159.293089,138.846370,79.902253,137.353762,-0.000520,0.029602,32.000000,-235.838751,139.070994,-0.024463,24.280138,0.681579,445679.944341,0.972237,39.140563,19.405857,2.753251,0.082422,0.021780,187.367828,32.000000,203.396178,218.313786,189.883778,170.418901,32.000000,166.606531,69.137771,64.219185,92.969844,69.428117,40.167918,54.139241,0.000000,52.275913,18.772152,0.000000,43.255117,29.137648,36.816594,59.476680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.814966,79.972634,139.237141,163.002659,96.228992,93.047522,28.821240,14.177426,138.418015,1.300238,78.846654,32.566930,161.300041,139.539878,159.279366,138.871289,79.942354,137.481880,-0.000521,0.029537,32.000000,-235.830114,139.034097,-0.024497,24.308252,0.687059,445978.539630,0.976501,39.504996,19.405047,2.773445,0.089070,0.021445,187.260352,32.000000,203.754756,209.060170,187.964711,171.036541,32.000000,166.000670,69.121390,64.182653,92.959256,69.428117,40.206724,54.139241,0.000000,52.199442,18.772152,0.000000,43.235117,28.821240,36.511385,59.506597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.029042,79.972082,139.226197,162.988669,96.284600,93.058983,28.750676,14.173859,138.428176,1.300486,78.856326,32.539809,161.339103,139.588511,159.332458,138.931283,79.883191,137.316541,-0.000524,0.029537,32.000000,-235.828764,139.080620,-0.024492,24.400175,0.690438,446209.862887,0.973652,39.799688,19.381622,2.789684,0.081989,0.028345,188.100842,32.000000,203.058007,197.559590,191.895388,170.899627,32.000000,165.801359,69.099779,64.167600,92.983385,69.428117,40.203878,54.139241,0.000000,52.144213,18.772152,0.000000,43.223581,28.750676,36.657533,59.487527,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.928100,79.993862,139.273011,162.995384,96.337998,93.066838,29.028873,14.175428,138.433014,1.300760,78.981739,32.541704,161.263701,139.574910,159.216196,138.877603,79.904758,137.484616,-0.000524,0.029513,32.000000,-235.830309,138.986252,-0.024577,24.353545,0.685387,446297.000167,0.984652,39.674669,19.382814,2.782908,0.082250,0.023888,187.404154,32.000000,203.761166,192.864993,187.834562,170.504764,32.000000,166.294912,69.038426,64.163131,92.957363,69.428117,40.299405,54.139241,0.000000,52.122438,18.772152,0.000000,43.236942,29.028873,36.452985,59.494825,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.712451,79.996068,139.259465,162.998742,96.341274,93.068194,28.872691,14.171718,138.489612,1.300429,78.774263,32.581039,161.288391,139.548688,159.290285,138.943159,79.925736,137.421323,-0.000523,0.029513,32.000000,-235.838117,138.985152,-0.024542,24.296529,0.688552,446374.706032,0.977484,39.800656,19.441916,2.789471,0.083090,0.034047,187.631800,32.000000,203.003381,191.758803,190.710584,171.145612,32.000000,165.399034,69.033738,64.157998,92.940054,69.428117,40.321054,54.139241,0.000000,51.762206,18.772152,0.000000,43.246705,28.872691,36.578370,59.492927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.910232,79.959125,139.229674,162.986990,96.397444,93.077033,28.721545,14.175000,138.485376,1.300582,78.900525,32.529742,161.279709,139.541530,159.259361,138.861040,79.894836,137.468027,-0.000525,0.029566,32.000000,-235.833032,139.111946,-0.024513,24.167707,0.688552,446374.706032,0.977484,39.800656,19.441916,2.789471,0.089253,0.028721,187.204308,32.000000,203.428521,188.848587,189.094169,170.233975,32.000000,166.457188,69.023723,64.161295,92.950819,69.428117,40.373066,54.139241,0.000000,52.109333,18.772152,0.000000,43.228048,28.721545,36.571693,59.481390,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.858453,79.948373,139.259568,162.986150,96.418400,93.083437,29.204720,14.171575,138.446322,1.300756,78.853385,32.556368,161.248620,139.446265,159.279794,138.874239,79.940102,137.432444,-0.000524,0.029524,32.000000,-235.838096,139.060552,-0.024465,24.163642,0.693409,446452.302315,0.987406,40.026033,19.390568,2.801300,0.089802,0.017764,187.249174,32.000000,203.674809,185.950786,188.849276,171.138387,32.000000,165.803386,69.051661,64.171011,92.960269,69.428117,40.391678,54.139241,0.000000,52.097717,18.772152,0.000000,43.174409,29.204720,36.494584,59.508082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.877106,79.972910,139.297001,162.994824,96.367527,93.086207,29.684398,14.176427,138.484025,1.300814,78.839775,32.589160,161.316612,139.545567,159.344937,138.881536,79.901402,137.454599,-0.000525,0.029473,32.000000,-235.832588,139.057409,-0.024530,24.223359,0.693920,446407.799216,0.988352,39.784383,19.443878,2.789602,0.084465,0.017967,188.194391,32.000000,202.907006,191.819151,192.351610,170.680384,32.000000,166.046809,69.062449,64.123783,92.978298,69.428117,40.445480,54.139241,0.000000,52.134020,18.772152,0.000000,43.185027,29.684398,36.526279,59.504010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.867933,79.985867,139.344457,162.997902,96.391284,93.069774,29.130191,14.172860,138.431426,1.301123,78.927338,32.539135,161.287276,139.637918,159.285401,138.862811,79.955017,137.470784,-0.000525,0.029479,32.000000,-235.837959,139.048620,-0.024489,24.305551,0.693257,446472.784441,0.957107,39.832410,19.430871,2.792804,0.081642,0.026237,187.355980,32.000000,203.701794,181.150724,187.399068,170.709053,32.000000,166.051668,69.049952,64.147147,92.969309,69.428117,40.525576,54.139241,0.000000,52.124848,18.772152,0.000000,43.186666,29.130191,36.722537,59.511780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.086018,79.984489,139.409389,163.005457,96.414096,93.071047,29.291840,14.173859,138.435203,1.300601,78.749191,32.613881,161.311474,139.560779,159.285931,138.921830,79.936200,137.475864,-0.000528,0.029525,32.000000,-235.836960,139.076541,-0.024500,24.289265,0.693257,446472.784441,0.957107,39.832410,19.430871,2.792804,0.079547,0.028087,187.804939,32.000000,202.943803,186.704581,191.091324,171.338813,32.000000,165.604165,69.053029,64.137289,92.983494,69.428117,40.589805,54.139241,0.000000,52.108703,18.772152,0.000000,43.182173,29.291840,36.816007,59.502968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.234405,79.952233,139.188687,162.999022,96.492895,93.067210,29.482856,14.172003,138.427955,1.300746,78.883194,32.546401,161.317686,139.579478,159.223235,138.891291,79.908571,137.438749,-0.000529,0.029560,32.000000,-235.842093,139.059512,-0.024220,24.318953,0.691187,446320.203771,0.975369,39.854853,19.385020,2.794270,0.104507,0.023787,187.219153,32.000000,203.431035,188.812700,188.894326,170.299894,32.000000,166.471381,69.045774,64.133334,92.955867,69.428117,40.648951,54.139241,0.000000,52.209951,18.772152,0.000000,43.153374,29.482856,36.467952,59.492041,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.421223,79.953335,139.356025,162.995104,96.467125,93.061063,29.003408,14.174715,138.497022,1.300727,78.722186,32.624970,161.271819,139.592956,159.243920,138.857821,79.905356,137.461375,-0.000528,0.029622,32.000000,-235.832661,139.149839,-0.024219,24.325194,0.684410,446168.152854,0.955987,39.443305,19.416096,2.770784,0.086143,0.027908,187.462232,32.000000,203.376409,183.406851,189.593118,171.330369,32.000000,165.589686,69.032862,64.117422,92.924013,69.428117,40.671047,54.139241,0.000000,52.240942,18.772152,0.000000,43.126883,29.003408,36.605222,59.479650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
50.038732,79.953611,139.323672,162.995104,96.462736,93.056037,29.327370,14.178140,138.426900,1.300637,78.836684,32.542141,161.384872,139.567344,159.231460,138.947625,79.898703,137.291765,-0.000528,0.029645,32.000000,-235.832515,139.102685,-0.024186,24.316278,0.684410,446168.152854,0.955987,39.443305,19.416096,2.770784,0.089733,0.023505,187.575027,32.000000,203.145376,191.414122,190.180966,170.526831,32.000000,166.403819,69.068554,64.130341,92.964730,69.428117,40.732462,54.139241,0.000000,51.833955,18.772152,0.000000,43.104060,29.327370,36.575508,59.505063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.632783,79.940929,139.200854,162.999581,96.468058,93.056044,29.173785,14.172860,138.432734,1.300294,78.852556,32.611420,161.295737,139.493061,159.238896,138.834942,79.925327,137.331540,-0.000528,0.029609,32.000000,-235.836156,138.926741,-0.024140,24.377253,0.682187,446054.289503,0.967829,39.252569,19.430167,2.763837,0.085632,0.019173,187.258693,32.000000,203.720222,177.454667,187.653784,170.996104,32.000000,165.951807,69.082986,64.129815,92.972377,69.428117,40.828248,54.139241,0.000000,51.730896,18.772152,0.000000,43.067870,29.173785,36.526132,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.941049,79.954714,139.290716,163.004058,96.466456,93.038379,29.564826,14.175428,138.384310,1.301598,78.811090,32.610252,161.319348,139.556803,159.259928,138.859349,79.931194,137.380469,-0.000527,0.029597,32.000000,-235.829325,139.054289,-0.024083,24.372690,0.688030,446228.491276,0.965014,39.646202,19.355404,2.784317,0.099588,0.014723,188.210013,32.000000,202.933230,188.065050,192.113902,170.545419,32.000000,166.468469,69.100782,64.135182,92.942603,69.428117,40.822853,54.139241,0.000000,52.042011,18.772152,0.000000,43.058359,29.564826,36.623858,59.485846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.858237,79.940378,139.262565,163.000701,96.441147,93.025667,29.408656,14.174572,138.362697,1.301623,78.848919,32.598350,161.307710,139.550237,159.230937,138.824757,79.944632,137.342230,-0.000530,0.029638,32.000000,-235.836574,138.933838,-0.024217,24.346988,0.691854,446366.867031,0.978654,40.053527,19.347880,2.804615,0.091870,0.024352,187.288781,32.000000,203.639848,215.800430,188.347763,170.479093,32.000000,166.568629,69.099131,64.141878,92.953420,69.428117,40.900998,54.139241,0.000000,52.070183,18.772152,0.000000,43.025637,29.408656,36.725838,59.489357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.836357,79.915841,139.203651,162.995944,96.461200,93.021709,29.417919,14.178853,138.297844,1.301931,78.723405,32.571281,161.316881,139.478175,159.272144,138.811436,79.880747,137.398095,-0.000530,0.029611,32.000000,-235.822786,139.029651,-0.024204,24.364848,0.687626,446136.639544,0.959111,39.748130,19.365503,2.789103,0.087673,0.016542,187.952499,32.000000,203.039412,189.364210,191.859083,171.109028,32.000000,165.609618,69.130870,64.126589,92.961583,69.428117,40.932573,54.139241,0.000000,52.049312,18.772152,0.000000,42.970437,29.417919,36.434496,59.509459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.838976,79.935415,139.173845,163.001820,96.390907,93.005230,29.537323,14.173145,138.246047,1.303983,78.904822,32.551766,161.310080,139.404443,159.200921,138.718372,79.930322,137.262611,-0.000534,0.029607,32.000000,-235.842427,138.792257,-0.024248,24.335659,0.689352,446075.242050,0.965772,39.819392,19.333709,2.793171,0.095901,0.024865,187.376790,32.000000,203.311951,190.277130,189.635758,170.524243,32.000000,166.812808,69.101336,64.126964,92.921138,69.428117,40.949196,54.139241,0.000000,51.828866,18.772152,0.000000,42.941760,29.537323,36.599866,59.489750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.853906,79.978975,139.197095,163.013852,96.331031,92.987392,29.432640,14.178568,138.251796,1.305551,78.794634,32.491076,161.302026,139.271697,159.276837,138.593249,79.929408,137.274400,-0.000538,0.029589,32.000000,-235.831595,138.821338,-0.024266,24.279876,0.688816,446150.630499,0.965828,39.817488,19.424410,2.793215,0.090902,0.030349,187.736949,32.000000,203.043676,174.104994,190.740003,171.259687,32.000000,165.713938,69.130231,64.179847,92.927914,69.428117,40.954955,54.139241,0.000000,52.050459,18.772152,0.000000,42.965996,29.432640,36.666998,59.478283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.816628,79.996619,139.008654,163.026443,96.270528,92.968383,29.290619,14.175286,138.113842,1.306889,78.961580,32.532464,161.338719,139.408541,159.254867,138.652224,79.886532,137.256753,-0.000539,0.029605,32.000000,-235.834877,138.834535,-0.024184,24.218140,0.689372,446004.721618,0.961744,39.834353,19.309785,2.792470,0.089318,0.023663,188.305998,32.000000,203.118808,211.636002,191.710774,170.502799,32.000000,166.623453,69.125938,64.174693,92.943850,69.428117,41.032487,54.139241,0.000000,52.158081,18.772152,0.000000,42.987390,29.290619,36.568025,59.497028,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.754538,80.027773,139.036005,163.033439,96.274434,92.945828,28.665935,14.180138,138.111339,1.308747,78.966871,32.482900,161.305532,139.240316,159.264156,138.533375,79.934500,137.225855,-0.000539,0.029602,32.000000,-235.827238,138.692870,-0.024345,24.178486,0.690792,445966.335915,0.964769,39.862469,19.316360,2.792100,0.091461,0.017513,187.520897,32.000000,203.856337,174.418469,188.610477,171.099559,32.000000,165.932705,69.150306,64.205473,92.955557,69.428117,40.959595,54.139241,0.000000,52.265138,18.772152,0.000000,43.012000,28.665935,36.498619,59.504915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.679973,80.072987,138.982850,163.045471,96.242993,92.919037,29.591043,14.176285,138.035410,1.310254,79.052737,32.511534,161.327794,139.142502,159.213406,138.550058,79.848641,137.004892,-0.000539,0.029593,32.000000,-235.831583,138.752486,-0.024077,24.194274,0.694191,445865.462204,0.992388,40.014124,19.287951,2.794439,0.091890,0.016654,188.325261,32.000000,203.169271,200.819724,191.203080,170.512729,32.000000,166.534352,69.108044,64.184270,92.934395,69.428117,41.004821,54.139241,0.000000,52.228724,18.772152,0.000000,43.058712,29.591043,36.452251,59.486642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
49.572884,80.082636,138.955141,163.047989,96.228412,92.898805,29.507428,14.181279,138.052009,1.311784,79.088769,32.495737,161.277275,139.177185,159.249389,138.517567,79.914412,137.037964,-0.000537,0.029546,32.000000,-235.823802,138.601174,-0.024143,24.287560,0.694191,445865.462204,0.992388,40.014124,19.287951,2.794439,0.092641,0.029893,187.215576,32.000000,203.859685,228.962465,187.735572,170.777649,32.000000,166.100004,69.136512,64.216248,92.940612,69.428117,41.033899,54.139241,0.000000,52.218274,18.772152,0.000000,43.118317,29.507428,36.521583,59.471831,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.890000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.320000,0.010000
