OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, December 7, 2019
1:41:36 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
50.167772,60.022574,138.578721,142.074183,102.684145,99.271083,29.358357,14.355665,137.708952,1.152292,58.949837,11.614155,140.679855,138.464000,139.152504,138.133426,83.285042,136.477114,-0.000527,0.029922,32.000000,-235.648924,138.375985,-0.024401,24.359236,0.695421,444183.040477,0.973402,19.902528,15.623751,2.780080,0.059491,0.028250,164.583447,32.000000,180.216453,168.806069,164.204134,148.785622,32.000000,144.287750,68.918073,69.668501,89.566053,83.978065,34.162929,55.696203,0.000000,52.875548,23.493671,0.000000,35.920353,29.358357,36.738311,59.478342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.943360,60.026146,138.684867,142.081711,102.659038,99.263435,29.572140,14.359518,137.869705,1.152329,58.791450,11.676160,140.692690,138.506024,139.174589,138.160422,83.283293,136.440810,-0.000527,0.029931,32.000000,-235.649169,138.296627,-0.024375,24.392910,0.696832,444237.343516,0.998447,19.970985,15.612306,2.785469,0.072263,0.024667,164.973567,32.000000,179.762779,166.752630,166.572454,149.218068,32.000000,144.235675,68.904968,69.667031,89.556610,83.978065,34.135964,55.696203,0.000000,52.824269,23.493671,0.000000,35.927761,29.572140,36.751077,59.476453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.910977,60.045656,138.733609,142.090634,102.651795,99.255840,29.174980,14.360803,137.829476,1.152109,58.836875,11.642196,140.740457,138.546459,139.215919,138.111183,83.217026,136.439319,-0.000527,0.029951,32.000000,-235.646082,138.341801,-0.024333,24.413314,0.692010,444042.772856,0.972631,19.817176,15.561201,2.776843,0.067804,0.028180,165.284955,32.000000,179.153193,165.525967,168.589659,149.288486,32.000000,144.040759,68.938427,69.664347,89.570307,83.978065,34.095116,55.696203,0.000000,52.837645,23.493671,0.000000,35.953533,29.174980,36.646088,59.471851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.059329,60.031917,138.598542,142.096210,102.648184,99.244437,29.478360,14.358520,137.757405,1.151671,58.901067,11.594430,140.786011,138.580716,139.195075,138.090646,83.205065,136.434097,-0.000527,0.029951,32.000000,-235.646398,138.268544,-0.024308,24.416881,0.693238,444239.685555,0.991219,19.955457,15.664674,2.781154,0.075208,0.031262,165.668447,32.000000,179.088638,163.586864,169.574664,148.328596,32.000000,144.532798,68.920881,69.638928,89.605073,83.978065,34.135879,55.696203,0.000000,52.788850,23.493671,0.000000,35.961116,29.478360,36.648802,59.469077,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.986807,60.039061,138.651263,142.100114,102.634112,99.229215,29.157315,14.359233,137.786393,1.151747,59.013453,11.618372,140.802739,138.538038,139.160719,138.112221,83.218200,136.401836,-0.000528,0.029958,32.000000,-235.650930,138.274152,-0.024441,24.420762,0.693238,444239.685555,0.991219,19.955457,15.664674,2.781154,0.068707,0.031949,165.498617,32.000000,179.434573,167.002303,167.762848,148.242814,32.000000,145.134753,68.907840,69.653296,89.578773,83.978065,34.069560,55.696203,0.000000,52.763568,23.493671,0.000000,35.953106,29.157315,36.732661,59.468989,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.968024,60.039061,138.594151,142.100114,102.653279,99.215157,29.012102,14.359661,137.797772,1.151269,59.018025,11.673542,140.758925,138.542870,139.153710,138.116561,83.301098,136.566484,-0.000529,0.029938,32.000000,-235.649354,138.247169,-0.024445,24.422808,0.688988,444042.958127,0.973069,19.703267,15.636189,2.768686,0.064189,0.024687,164.768582,32.000000,179.857723,166.910803,165.246030,148.172058,32.000000,145.421969,68.901511,69.673539,89.610793,83.978065,34.080875,55.696203,0.000000,52.728667,23.493671,0.000000,35.966120,29.012102,36.735009,59.472224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.753698,60.054449,138.683712,142.112383,102.641223,99.210043,29.525538,14.360946,137.797585,1.151231,58.927589,11.573140,140.725789,138.432087,139.164708,138.046624,83.209360,136.454153,-0.000529,0.029937,32.000000,-235.650692,138.231975,-0.024451,24.388216,0.690166,444002.505838,0.985220,19.785230,15.607488,2.773757,0.066767,0.026822,164.448488,32.000000,180.119888,166.701250,163.758628,148.587481,32.000000,144.339471,68.911737,69.655529,89.612582,83.978065,34.050505,55.696203,0.000000,52.698307,23.493671,0.000000,35.988368,29.525538,36.530094,59.475352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.137514,60.031917,138.535624,142.111546,102.623464,99.201135,29.444309,14.360517,137.806963,1.151225,58.882908,11.564428,140.728010,138.503924,139.194607,138.103401,83.242447,136.412099,-0.000529,0.029946,32.000000,-235.648662,138.242478,-0.024528,24.383705,0.690024,443796.704176,0.990420,19.804621,15.604011,2.773657,0.071642,0.025282,164.719676,32.000000,180.229531,166.211884,165.855799,149.108782,32.000000,144.193500,68.890044,69.642158,89.561884,83.978065,34.064836,55.696203,0.000000,52.851455,23.493671,0.000000,35.997412,29.444309,36.463330,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.985582,60.044557,138.644358,142.116565,102.612794,99.193518,28.917851,14.359090,137.854077,1.151140,58.808156,11.617580,140.762441,138.542952,139.216040,138.130332,83.256335,136.508453,-0.000529,0.029945,32.000000,-235.649761,138.321162,-0.024589,24.379928,0.694785,444092.935598,0.977796,20.041672,15.641571,2.787405,0.063874,0.025094,165.464322,32.000000,179.320257,167.571435,168.058338,149.282911,32.000000,144.259564,68.897841,69.639570,89.594331,83.978065,34.018586,55.696203,0.000000,52.777710,23.493671,0.000000,35.980882,28.917851,36.650783,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.920632,60.044557,138.564049,142.116565,102.625378,99.187179,29.284300,14.359804,137.779446,1.151075,58.799996,11.608060,140.807806,138.501579,139.211150,137.994633,83.188715,136.514064,-0.000527,0.029915,32.000000,-235.649539,138.353039,-0.024554,24.365346,0.688098,443732.219743,0.972099,19.622700,15.588192,2.763113,0.069317,0.028229,165.491814,32.000000,179.099987,167.223149,169.536913,148.801177,32.000000,144.529253,68.912498,69.592360,89.581540,83.978065,34.020006,55.696203,0.000000,52.707651,23.493671,0.000000,35.999829,29.284300,36.400747,59.479355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.761949,60.044832,138.668326,142.124652,102.668199,99.183358,29.363671,14.356379,137.677959,1.151185,58.898498,11.519517,140.789682,138.454273,139.232575,137.991208,83.193156,136.375149,-0.000525,0.029907,32.000000,-235.654931,138.204892,-0.024523,24.316645,0.691068,443780.279042,0.993062,19.791989,15.620789,2.773687,0.064051,0.027428,165.709923,32.000000,179.271224,166.476643,168.532039,148.190531,32.000000,145.166708,68.911146,69.640409,89.611501,83.978065,33.978211,55.696203,0.000000,52.670325,23.493671,0.000000,36.007511,29.363671,36.365458,59.470631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.995660,60.044832,138.520137,142.121305,102.697745,99.182160,28.814782,14.359661,137.759201,1.150806,59.023582,11.544566,140.781537,138.443853,139.167146,138.112649,83.206459,136.389042,-0.000525,0.029864,32.000000,-235.647551,138.224980,-0.024548,24.324985,0.692054,443917.817616,0.981976,19.859068,15.691115,2.775687,0.063794,0.031702,165.049160,32.000000,179.885731,159.209006,165.852587,148.117184,32.000000,145.347469,68.910633,69.635746,89.598751,83.978065,33.997697,55.696203,0.000000,52.826625,23.493671,0.000000,36.014957,28.814782,36.717107,59.454443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.905070,60.055274,138.598033,142.129949,102.702992,99.182974,29.337311,14.361944,137.757071,1.150659,58.950288,11.614099,140.711107,138.455597,139.199578,138.075818,83.242186,136.445031,-0.000525,0.029859,32.000000,-235.647399,138.248963,-0.024479,24.303060,0.696416,443985.291379,0.982717,20.023506,15.619650,2.786634,0.067796,0.025520,164.648275,32.000000,180.137461,164.480606,164.208231,148.469732,32.000000,144.969412,68.936135,69.642546,89.599750,83.978065,33.963793,55.696203,0.000000,52.726705,23.493671,0.000000,36.022403,29.337311,36.724297,59.475558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.999345,60.055274,138.577878,142.129949,102.686257,99.178719,29.469946,14.360232,137.710086,1.150581,58.808467,11.507452,140.718227,138.523050,139.222470,138.111916,83.244385,136.446584,-0.000526,0.029856,32.000000,-235.645669,138.206624,-0.024630,24.288425,0.694234,443820.553774,0.980524,19.885866,15.604344,2.777233,0.074853,0.030068,164.497841,32.000000,180.351273,155.591221,165.078101,148.984374,32.000000,144.374285,68.919334,69.609984,89.573948,83.978065,33.938888,55.696203,0.000000,52.739504,23.493671,0.000000,36.041122,29.469946,36.470080,59.483820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.723389,60.050328,138.596066,142.126882,102.669388,99.176226,28.768368,14.361944,137.744323,1.150566,58.758254,11.464331,140.754193,138.439448,139.280798,138.059194,83.211612,136.407649,-0.000525,0.029854,32.000000,-235.642481,138.307863,-0.024614,24.269595,0.693051,443740.925210,0.974045,19.788500,15.602893,2.771594,0.064563,0.029868,165.332397,32.000000,179.655033,165.395350,167.422273,149.327271,32.000000,143.898895,68.924638,69.620265,89.573044,83.978065,33.910474,55.696203,0.000000,52.708270,23.493671,0.000000,36.045236,28.768368,36.646528,59.484449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.733955,60.042634,138.507906,142.128276,102.648820,99.176269,29.173927,14.359233,137.684082,1.150621,58.854898,11.472016,140.801261,138.375074,139.258398,137.976786,83.223626,136.424853,-0.000523,0.029870,32.000000,-235.651913,138.258978,-0.024637,24.246831,0.697981,443949.432071,1.003850,20.068955,15.616880,2.787341,0.059691,0.022215,165.774122,32.000000,179.393010,162.369148,169.304796,149.171857,32.000000,144.441886,68.919950,69.583200,89.593084,83.978065,33.906792,55.696203,0.000000,52.833317,23.493671,0.000000,36.053595,29.173927,36.711311,59.468890,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.913594,60.060769,138.575287,142.131622,102.645749,99.173699,29.546102,14.361944,137.731411,1.150743,58.964057,11.476352,140.830566,138.433738,139.189374,137.982920,83.165787,136.394100,-0.000523,0.029876,32.000000,-235.646579,138.243089,-0.024575,24.244523,0.698009,443911.418720,0.989644,20.050311,15.613167,2.784977,0.067258,0.027807,165.786996,32.000000,179.084257,163.145525,169.395033,148.501461,32.000000,144.880928,68.932999,69.604542,89.584328,83.978065,33.888802,55.696203,0.000000,52.602527,23.493671,0.000000,36.053221,29.546102,36.691722,59.468202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846430,60.060769,138.491953,142.131622,102.644823,99.166823,29.015191,14.361231,137.736418,1.150417,59.023069,11.470278,140.835964,138.458309,139.169800,138.016106,83.233325,136.325805,-0.000523,0.029897,32.000000,-235.644670,138.172707,-0.024571,24.268310,0.695609,443923.698063,0.973335,19.882552,15.656167,2.776304,0.066998,0.027473,165.342560,32.000000,179.817332,153.731008,166.816463,148.204639,32.000000,145.212557,68.919319,69.605818,89.603931,83.978065,33.864314,55.696203,0.000000,52.718350,23.493671,0.000000,36.079881,29.015191,36.598399,59.475283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.970844,60.078630,138.562644,142.140545,102.646309,99.159536,29.298616,14.362087,137.725997,1.150196,59.068095,11.459601,140.758132,138.440732,139.184434,137.986974,83.184243,136.291891,-0.000524,0.029878,32.000000,-235.646600,138.164590,-0.024660,24.258685,0.695522,443805.300381,0.992544,19.951996,15.555662,2.778373,0.070691,0.030160,165.011577,32.000000,180.219912,164.872533,164.856431,148.186296,32.000000,145.220509,68.924335,69.605018,89.610763,83.978065,33.850254,55.696203,0.000000,52.776246,23.493671,0.000000,36.108268,29.298616,36.597959,59.470562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.189474,60.085775,138.646735,142.142218,102.670233,99.157107,28.939960,14.362943,137.722114,1.150192,58.956798,11.387360,140.772215,138.384331,139.207770,138.073557,83.225680,136.351840,-0.000524,0.029850,32.000000,-235.646236,138.237888,-0.024699,24.259787,0.694178,443812.872125,0.980227,19.841278,15.588369,2.772870,0.084048,0.027265,164.639882,32.000000,180.403759,165.222702,164.079596,149.020233,32.000000,144.512736,68.934188,69.594521,89.601206,83.978065,33.790610,55.696203,0.000000,52.815167,23.493671,0.000000,36.125681,28.939960,36.611532,59.466628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.886972,60.105285,138.467559,142.147237,102.673883,99.153342,28.981248,14.359090,137.732316,1.150045,58.865124,11.412908,140.816017,138.502334,139.260118,138.028634,83.227502,136.340152,-0.000524,0.029840,32.000000,-235.652056,138.227672,-0.024717,24.270251,0.697623,443881.841532,0.981536,20.103729,15.582103,2.784893,0.071602,0.027853,164.876741,32.000000,180.097988,164.772769,166.698878,149.356195,32.000000,144.187202,68.960447,69.595021,89.600988,83.978065,33.830835,55.696203,0.000000,52.548379,23.493671,0.000000,36.146849,28.981248,36.712045,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.790301,60.088798,138.586412,142.148631,102.650842,99.145797,29.439715,14.362373,137.741155,1.150132,58.823395,11.434384,140.818472,138.435635,139.254507,138.046095,83.159723,136.354045,-0.000523,0.029847,32.000000,-235.647134,138.154596,-0.024592,24.271982,0.697623,443881.841532,0.981536,20.103729,15.582103,2.784893,0.074431,0.029855,165.690899,32.000000,179.510900,166.708435,168.507425,149.234713,32.000000,144.031816,68.914082,69.549521,89.568978,83.978065,33.762986,55.696203,0.000000,52.699897,23.493671,0.000000,36.183237,29.439715,36.438091,59.474732,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.838350,60.088798,138.494520,142.148631,102.644280,99.136976,29.167389,14.360232,137.767780,1.150212,58.846910,11.456284,140.873571,138.461552,139.268214,138.065956,83.149227,136.458174,-0.000524,0.029871,32.000000,-235.652553,138.180519,-0.024715,24.282184,0.694694,443789.285817,0.992801,19.954584,15.568412,2.775626,0.072204,0.028105,165.921099,32.000000,179.239409,166.882914,169.888552,148.665512,32.000000,144.931756,68.944271,69.571800,89.616962,83.978065,33.774542,55.696203,0.000000,52.764389,23.493671,0.000000,36.182925,29.167389,36.683505,59.470582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.096395,60.078081,138.576236,142.153372,102.635651,99.130639,29.224443,14.360803,137.737788,1.150206,58.935321,11.442073,140.885597,138.505514,139.202630,138.010789,83.149520,136.506737,-0.000525,0.029866,32.000000,-235.647557,138.233627,-0.024726,24.278879,0.696667,443919.811307,0.979309,20.038112,15.642898,2.783402,0.069019,0.026304,165.582396,32.000000,179.473371,155.896333,167.870411,148.362376,32.000000,145.049227,68.940681,69.587724,89.623337,83.978065,33.739516,55.696203,0.000000,52.749195,23.493671,0.000000,36.186697,29.224443,36.545134,59.470710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.874733,60.074509,138.507587,142.161458,102.628980,99.122544,29.540530,14.361374,137.802099,1.150185,58.953201,11.460999,140.808271,138.428274,139.203929,138.019019,83.194383,136.422423,-0.000526,0.029893,32.000000,-235.647314,138.182966,-0.024734,24.297709,0.695105,443872.184843,0.987317,19.988382,15.703644,2.778874,0.069434,0.027664,164.991666,32.000000,180.109344,165.745170,165.583153,148.211183,32.000000,145.095765,68.942500,69.567124,89.633403,83.978065,33.735290,55.696203,0.000000,52.581913,23.493671,0.000000,36.199665,29.540530,36.481452,59.474005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.878111,60.074509,138.593005,142.175400,102.635226,99.118670,29.405820,14.359376,137.768885,1.149760,58.872117,11.404585,140.778668,138.508981,139.254976,138.050758,83.218003,136.382553,-0.000524,0.029886,32.000000,-235.650623,138.184557,-0.024689,24.327581,0.691510,443676.072579,0.979720,19.711224,15.726776,2.766192,0.069075,0.026142,164.825344,32.000000,180.542043,170.939678,163.879028,148.714661,32.000000,144.756847,68.968183,69.581579,89.637386,83.978065,33.713075,55.696203,0.000000,52.649712,23.493671,0.000000,36.208579,29.405820,36.751077,59.472106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.763018,60.074509,138.456408,142.175400,102.642706,99.117435,28.902690,14.355808,137.727400,1.149646,58.808372,11.400205,140.793212,138.493668,139.264553,138.021114,83.203035,136.414409,-0.000525,0.029866,32.000000,-235.649273,138.225695,-0.024676,24.319503,0.693517,443618.311058,0.978236,19.932970,15.598379,2.778634,0.072775,0.031116,164.770803,32.000000,180.252235,170.589488,165.674167,149.341366,32.000000,144.273214,68.967319,69.567430,89.596569,83.978065,33.705841,55.696203,0.000000,52.698073,23.493671,0.000000,36.220954,28.902690,36.545208,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.924898,60.032466,138.506784,142.173448,102.630819,99.111127,29.396356,14.358234,137.784904,1.149519,58.752612,11.368194,140.819399,138.506208,139.281570,138.031526,83.196290,136.522125,-0.000525,0.029835,32.000000,-235.646847,138.285716,-0.024544,24.326034,0.694867,443709.926917,0.997783,20.052076,15.628718,2.782315,0.055727,0.016951,165.417542,32.000000,179.589870,160.892883,168.137903,149.428614,32.000000,143.948032,68.969927,69.554676,89.613396,83.978065,33.699037,55.696203,0.000000,52.586414,23.493671,0.000000,36.190269,29.396356,36.722096,59.473355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.985062,60.036039,138.571691,142.172333,102.625630,99.110949,28.955212,14.359947,137.816526,1.149466,58.731332,11.482963,140.897970,138.543645,139.315338,138.034053,83.131357,136.509799,-0.000524,0.029832,32.000000,-235.649888,138.234565,-0.024553,24.337704,0.692266,443545.172961,0.977359,19.842569,15.687428,2.774303,0.068681,0.029789,165.960473,32.000000,179.395401,167.623527,169.715031,148.983746,32.000000,144.658742,68.979427,69.534278,89.609766,83.978065,33.638374,55.696203,0.000000,52.664215,23.493671,0.000000,36.195661,28.955212,36.607717,59.466088,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.190120,60.019826,138.523680,142.177352,102.619795,99.108435,28.767379,14.355951,137.759413,1.149279,58.737673,11.459475,140.877191,138.562324,139.243785,138.120022,83.142461,136.450628,-0.000524,0.029838,32.000000,-235.650606,138.220617,-0.024531,24.341979,0.691331,443635.084342,0.990944,19.784009,15.746415,2.772262,0.071411,0.024396,166.048442,32.000000,179.361446,166.388517,168.815693,148.563309,32.000000,145.278714,68.956086,69.548318,89.613895,83.978065,33.657129,55.696203,0.000000,52.619458,23.493671,0.000000,36.205108,28.767379,36.403976,59.480151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734780,60.019826,138.540820,142.177352,102.644005,99.107161,29.401466,14.358091,137.771850,1.149204,58.799045,11.501412,140.841325,138.650759,139.244355,138.098041,83.171036,136.436771,-0.000524,0.029806,32.000000,-235.651252,138.286716,-0.024500,24.366107,0.687737,443458.751884,0.992866,19.556455,15.706769,2.759979,0.069437,0.030180,165.004339,32.000000,179.903341,165.245876,166.228385,148.282690,32.000000,145.269080,68.981629,69.565955,89.601301,83.978065,33.611352,55.696203,0.000000,52.495683,23.493671,0.000000,36.193591,29.401466,36.680717,59.473847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.970277,59.979159,138.515102,142.172890,102.642938,99.105921,29.465542,14.362373,137.837910,1.148889,58.755846,11.403196,140.807563,138.548355,139.242806,138.074453,83.177803,136.467007,-0.000522,0.029809,32.000000,-235.649265,138.375023,-0.024481,24.369726,0.694218,443670.887323,0.981224,20.026649,15.671508,2.785592,0.072828,0.032475,164.862638,32.000000,180.267885,164.633978,164.626862,148.199627,32.000000,144.981427,68.964584,69.573831,89.600313,83.978065,33.624269,55.696203,0.000000,52.458357,23.493671,0.000000,36.155232,29.465542,36.648216,59.473001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.084944,59.944261,138.546858,142.169544,102.613668,99.104648,28.896196,14.363514,137.791165,1.148885,58.618748,11.376560,140.810099,138.539546,139.311066,138.099390,83.193640,136.613107,-0.000521,0.029824,32.000000,-235.647632,138.369802,-0.024489,24.372034,0.690223,443460.360481,0.973902,19.742393,15.679329,2.771950,0.072505,0.024229,164.973013,32.000000,180.542434,162.039998,164.776740,149.221796,32.000000,144.422509,68.968577,69.576161,89.602653,83.978065,33.574407,55.696203,0.000000,52.605673,23.493671,0.000000,36.151770,28.896196,36.541173,59.478647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.982404,59.935743,138.511634,142.166198,102.603899,99.102095,29.300061,14.359518,137.817568,1.148399,58.598997,11.422108,140.853752,138.521358,139.324062,138.104032,83.198836,136.560465,-0.000521,0.029837,32.000000,-235.653431,138.319143,-0.024496,24.384282,0.688456,443313.722456,0.990486,19.589205,15.733943,2.766238,0.062048,0.023323,165.229731,32.000000,179.743036,149.998782,167.416438,149.272652,32.000000,144.118511,68.986781,69.563631,89.584288,83.978065,33.592306,55.696203,0.000000,52.660751,23.493671,0.000000,36.108703,29.300061,36.535230,59.480171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.000178,59.946185,138.705421,142.172611,102.613201,99.100880,28.771398,14.363229,137.927186,1.148155,58.624446,11.380823,140.907068,138.603859,139.306009,138.207485,83.128949,136.510306,-0.000521,0.029856,32.000000,-235.647426,138.367885,-0.024494,24.396031,0.689491,443341.921425,0.978991,19.686457,15.703370,2.771208,0.061859,0.031024,166.040933,32.000000,179.511247,164.624271,169.423431,148.513707,32.000000,144.888634,68.973081,69.535409,89.611025,83.978065,33.561045,55.696203,0.000000,52.576891,23.493671,0.000000,36.086692,28.771398,36.741099,59.458790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.073683,59.946185,138.526161,142.172611,102.606777,99.097109,29.319337,14.359661,137.858080,1.148050,58.691536,11.301885,140.881953,138.605348,139.274691,138.233905,83.131243,136.522899,-0.000521,0.029853,32.000000,-235.650501,138.386017,-0.024507,24.386694,0.689491,443341.921425,0.978991,19.686457,15.703370,2.771208,0.068607,0.032699,165.683148,32.000000,179.689025,155.853298,167.184706,148.243256,32.000000,145.284132,68.945042,69.564267,89.618981,83.978065,33.584835,55.696203,0.000000,52.572685,23.493671,0.000000,36.087292,29.319337,36.533689,59.475391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.987836,59.915959,138.555598,142.172054,102.579886,99.095784,29.424683,14.357378,137.836184,1.147563,58.699836,11.234789,140.810704,138.519870,139.259790,138.218584,83.158970,136.546734,-0.000521,0.029834,32.000000,-235.653276,138.357302,-0.024517,24.393539,0.689855,443469.828564,0.996605,19.678553,15.749069,2.774099,0.064615,0.043365,164.882072,32.000000,180.136165,165.634298,165.195661,148.357628,32.000000,145.232747,68.934334,69.573494,89.621768,83.978065,33.540975,55.696203,0.000000,52.641037,23.493671,0.000000,36.047396,29.424683,36.636917,59.474870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.928911,59.932446,138.535788,142.175679,102.552271,99.099594,29.036210,14.356379,137.751832,1.147381,58.640170,11.268551,140.794271,138.546113,139.319033,138.148156,83.186403,136.568916,-0.000522,0.029839,32.000000,-235.650178,138.273745,-0.024509,24.400332,0.688070,443404.844624,0.976364,19.602737,15.752848,2.766446,0.067852,0.032625,164.872768,32.000000,180.485202,159.805877,164.164573,148.962700,32.000000,144.486658,68.961818,69.571482,89.621425,83.978065,33.504045,55.696203,0.000000,52.560812,23.493671,0.000000,36.033438,29.036210,36.580791,59.478342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.684258,59.937392,138.577832,142.179303,102.533217,99.098321,29.260641,14.357235,137.844050,1.147371,58.585244,11.293286,140.845398,138.631143,139.364881,138.204262,83.245844,136.480969,-0.000521,0.029855,32.000000,-235.651616,138.384734,-0.024499,24.393985,0.689286,443359.520869,0.974615,19.661065,15.736615,2.771786,0.065367,0.027508,165.146655,32.000000,180.310472,128.492643,166.361973,149.280076,32.000000,144.233397,68.944912,69.575761,89.601760,83.978065,33.488579,55.696203,0.000000,52.591608,23.493671,0.000000,36.038191,29.260641,36.664136,59.471054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.031862,59.937392,138.494434,142.179303,102.573424,99.094508,29.473866,14.356950,137.833795,1.147061,58.587193,11.283579,140.842249,138.557124,139.310615,138.056644,83.150119,136.552836,-0.000522,0.029855,32.000000,-235.654688,138.342027,-0.024517,24.415517,0.694175,443416.047554,0.986745,19.996587,15.618024,2.789170,0.056826,0.024474,165.591551,32.000000,179.485913,157.194330,168.433289,149.405970,32.000000,144.158489,68.944408,69.537894,89.606897,83.978065,33.475729,55.696203,0.000000,52.730867,23.493671,0.000000,36.032311,29.473866,36.736330,59.472982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.150617,59.955527,138.613981,142.179582,102.612964,99.093112,29.071529,14.360803,137.805614,1.147047,58.631012,11.218071,140.887602,138.588383,139.331465,138.131556,83.148443,136.651532,-0.000520,0.029861,32.000000,-235.646573,138.360727,-0.024528,24.416513,0.687707,443372.092154,0.972089,19.637070,15.748409,2.768125,0.074842,0.024558,165.772235,32.000000,179.436717,156.315873,169.787664,148.577327,32.000000,144.618959,68.929142,69.489424,89.645385,83.978065,33.488512,55.696203,0.000000,52.702664,23.493671,0.000000,36.040487,29.071529,36.557974,59.487586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833699,59.948933,138.567357,142.184323,102.611001,99.086750,29.340325,14.365940,137.909795,1.146751,58.687606,11.308488,140.904407,138.619294,139.260682,138.083399,83.119228,136.595780,-0.000520,0.029866,32.000000,-235.643239,138.314143,-0.024553,24.404502,0.687707,443372.092154,0.972089,19.637070,15.748409,2.768125,0.071421,0.028295,166.027171,32.000000,179.578127,149.564049,168.379830,148.280421,32.000000,145.154529,68.910370,69.537509,89.637066,83.978065,33.457416,55.696203,0.000000,52.454694,23.493671,0.000000,36.033101,29.340325,36.536550,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.902388,59.928049,138.482058,142.192967,102.579751,99.081566,29.585448,14.360803,137.901552,1.146565,58.737438,11.231391,140.863970,138.566850,139.278577,138.228528,83.156938,136.531223,-0.000521,0.029869,32.000000,-235.648376,138.280943,-0.024561,24.390707,0.686462,443322.579709,0.983010,19.532816,15.797661,2.763954,0.070323,0.026448,165.111225,32.000000,180.167165,167.010003,165.697910,148.211064,32.000000,145.440850,68.916421,69.546461,89.617723,83.978065,33.431571,55.696203,0.000000,52.506279,23.493671,0.000000,36.018230,29.585448,36.653938,59.476699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.931376,59.928049,138.642094,142.192967,102.562486,99.073906,29.176672,14.364941,137.938868,1.146386,58.714402,11.275327,140.828803,138.591868,139.318278,138.173994,83.180569,136.496674,-0.000522,0.029834,32.000000,-235.642763,138.347734,-0.024546,24.418769,0.690255,443365.996966,0.971036,19.761413,15.731168,2.775059,0.066646,0.028556,164.685789,32.000000,180.465529,166.620052,164.207917,148.708034,32.000000,144.892693,68.912393,69.532888,89.640778,83.978065,33.376335,55.696203,0.000000,52.585516,23.493671,0.000000,35.987203,29.176672,36.584753,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.844959,59.909914,138.525792,142.200774,102.561350,99.067527,28.798615,14.359661,137.834055,1.146385,58.551439,11.218067,140.861157,138.686096,139.343011,138.206851,83.169079,136.557343,-0.000520,0.029814,32.000000,-235.649518,138.438065,-0.024564,24.411635,0.689744,443269.736441,0.983936,19.731459,15.690874,2.776653,0.063360,0.028118,165.035867,32.000000,180.468992,166.829518,165.520937,149.054402,32.000000,144.213394,68.926252,69.550473,89.615987,83.978065,33.392966,55.696203,0.000000,52.591421,23.493671,0.000000,35.956678,28.798615,36.741686,59.467573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.929561,59.897549,138.632116,142.205514,102.567854,99.064627,29.423556,14.364799,137.891329,1.146025,58.531236,11.275509,140.905378,138.643437,139.374640,138.116320,83.178328,136.682462,-0.000519,0.029819,32.000000,-235.644217,138.369781,-0.024538,24.390025,0.690640,443292.224197,0.998640,19.802662,15.731622,2.779133,0.068954,0.031438,165.723280,32.000000,179.798414,179.058033,167.912007,149.414884,32.000000,144.196888,68.942168,69.562640,89.629631,83.978065,33.360256,55.696203,0.000000,52.609279,23.493671,0.000000,35.941716,29.423556,36.701333,59.474919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.136544,59.887382,138.535244,142.213601,102.554087,99.057030,29.344378,14.358662,137.912323,1.145871,58.543330,11.266611,140.909890,138.768291,139.374166,138.138216,83.122748,136.572342,-0.000518,0.029806,32.000000,-235.653467,138.434782,-0.024487,24.396949,0.690416,443197.234442,0.975548,19.702835,15.782682,2.776554,0.074834,0.025303,165.823903,32.000000,179.401933,165.790700,169.612416,149.151761,32.000000,144.499657,68.938331,69.529745,89.642182,83.978065,33.396470,55.696203,0.000000,52.653858,23.493671,0.000000,35.912721,29.344378,36.615640,59.471280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.762462,59.887382,138.670175,142.213601,102.530618,99.051924,28.749508,14.363514,137.902302,1.145803,58.549790,11.262529,140.895936,138.665153,139.355188,138.215430,83.126614,136.643306,-0.000517,0.029799,32.000000,-235.645665,138.400313,-0.024566,24.395638,0.686458,443129.530711,0.973639,19.479164,15.785185,2.763159,0.066123,0.028558,165.980818,32.000000,179.493936,172.145524,169.058802,148.426209,32.000000,144.966988,68.911996,69.508410,89.636692,83.978065,33.334432,55.696203,0.000000,52.434464,23.493671,0.000000,35.884729,28.749508,36.467218,59.467809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.806586,59.880238,138.541791,142.212206,102.516413,99.046790,29.219608,14.360660,137.962045,1.145715,58.618792,11.251553,140.904432,138.598354,139.277233,138.214206,83.174076,136.545772,-0.000518,0.029807,32.000000,-235.650486,138.448527,-0.024610,24.377987,0.692937,443323.590454,1.001951,19.865525,15.815527,2.786642,0.072163,0.029733,165.381095,32.000000,180.096230,165.448231,166.617476,148.089140,32.000000,145.509485,68.936157,69.525081,89.649337,83.978065,33.334858,55.696203,0.000000,52.516115,23.493671,0.000000,35.852077,29.219608,36.497959,59.478184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892997,59.847814,138.627244,142.204120,102.499550,99.043014,28.952974,14.359804,137.970014,1.145400,58.664644,11.204890,140.841023,138.530942,139.321684,138.251650,83.190322,136.614620,-0.000519,0.029826,32.000000,-235.647900,138.346186,-0.024583,24.366999,0.692100,443181.317511,0.980089,19.814909,15.720014,2.781672,0.073609,0.027697,165.002171,32.000000,180.435660,166.404345,164.742494,148.461052,32.000000,145.433481,68.917321,69.538227,89.665060,83.978065,33.331920,55.696203,0.000000,52.539771,23.493671,0.000000,35.798977,28.952974,36.685046,59.462970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.935595,59.841494,138.536710,142.196034,102.502049,99.043466,29.442466,14.360375,137.964211,1.145379,58.515469,11.106861,140.829851,138.642276,139.342386,138.216039,83.174348,136.715584,-0.000517,0.029861,32.000000,-235.652083,138.427521,-0.024594,24.386013,0.692100,443181.317511,0.980089,19.814909,15.720014,2.781672,0.069131,0.036758,164.808917,32.000000,180.658869,168.345730,164.719313,149.118592,32.000000,144.184245,68.940533,69.539418,89.678402,83.978065,33.317881,55.696203,0.000000,52.561057,23.493671,0.000000,35.773701,29.442466,36.728700,59.472628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.897746,59.841494,138.591503,142.199380,102.502340,99.039660,29.127093,14.356522,137.882725,1.145391,58.473422,11.150764,140.856529,138.579697,139.353362,138.206482,83.147941,136.668962,-0.000517,0.029883,32.000000,-235.649871,138.456299,-0.024632,24.378119,0.691369,443035.148211,0.991856,19.690886,15.737993,2.778491,0.065841,0.023923,165.421900,32.000000,180.263504,164.139501,167.232353,149.200857,32.000000,144.227168,68.916254,69.553767,89.647320,83.978065,33.299609,55.696203,0.000000,52.526128,23.493671,0.000000,35.741252,29.127093,36.733175,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.921211,59.841494,138.477966,142.199380,102.476771,99.035744,28.780936,14.359661,137.936203,1.145060,58.537139,11.097213,140.912374,138.659017,139.399710,138.226082,83.144474,136.624272,-0.000517,0.029894,32.000000,-235.651321,138.375086,-0.024646,24.332354,0.690765,443089.299359,0.985774,19.679657,15.806563,2.777510,0.074682,0.024383,166.040186,32.000000,179.632727,165.547884,168.968510,149.531308,32.000000,144.342979,68.957224,69.532849,89.665372,83.978065,33.276642,55.696203,0.000000,52.544696,23.493671,0.000000,35.714926,28.780936,36.735596,59.461003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.848472,59.857706,138.582067,142.206630,102.461734,99.033174,29.355275,14.358520,137.888809,1.145025,58.611745,11.125473,140.947851,138.632264,139.381078,138.115093,83.147984,136.563057,-0.000517,0.029880,32.000000,-235.652135,138.372476,-0.024669,24.315412,0.691104,443063.434375,0.997075,19.655407,15.788491,2.773930,0.066252,0.028333,165.980934,32.000000,179.461330,142.534457,169.865422,148.619439,32.000000,144.872901,68.940818,69.523512,89.691161,83.978065,33.281131,55.696203,0.000000,52.620009,23.493671,0.000000,35.705205,29.355275,36.670593,59.474575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817763,59.871720,138.581845,142.205235,102.473171,99.035601,29.444851,14.357806,137.943991,1.144679,58.729825,11.101043,140.904692,138.595989,139.265965,138.268720,83.140913,136.646903,-0.000516,0.029862,32.000000,-235.652029,138.356588,-0.024671,24.319661,0.693256,443109.100694,0.979152,19.746820,15.755473,2.780066,0.063867,0.024695,165.598460,32.000000,179.884518,157.135737,167.556610,148.036732,32.000000,145.369887,68.937270,69.521627,89.691442,83.978065,33.238865,55.696203,0.000000,52.571707,23.493671,0.000000,35.681571,29.444851,36.664797,59.469087,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.899628,59.899472,138.494388,142.206351,102.475388,99.035612,29.096161,14.361944,137.880139,1.144517,58.748706,11.143192,140.924240,138.630632,139.321679,138.221032,83.158155,136.606966,-0.000515,0.029856,32.000000,-235.644612,138.332500,-0.024386,24.310875,0.693660,443170.463706,0.976895,19.792607,15.802961,2.781776,0.069943,0.029041,165.343303,32.000000,180.445490,164.163206,165.221623,148.336445,32.000000,145.374166,68.943075,69.535315,89.720724,83.978065,33.235835,55.696203,0.000000,52.430227,23.493671,0.000000,35.673842,29.096161,36.603388,59.471467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.944847,59.899472,138.576693,142.206351,102.489523,99.030549,28.954460,14.359661,137.948461,1.144322,58.685701,11.108097,140.858680,138.581858,139.351673,138.203265,83.186405,136.646472,-0.000513,0.029863,32.000000,-235.649190,138.366928,-0.024391,24.314363,0.692250,443124.626795,0.986892,19.735689,15.766470,2.775459,0.064269,0.030647,164.883255,32.000000,180.652771,166.888650,164.042885,148.975740,32.000000,144.665220,68.928555,69.539073,89.687938,83.978065,33.172997,55.696203,0.000000,52.536404,23.493671,0.000000,35.682498,28.954460,36.511532,59.470503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.761361,59.907990,138.561142,142.211649,102.487642,99.030966,29.601064,14.359233,137.901780,1.144331,58.619146,11.051303,140.919243,138.616176,139.374699,138.199252,83.240190,136.592012,-0.000513,0.029847,32.000000,-235.645356,138.294710,-0.024415,24.295297,0.692250,443124.626795,0.986892,19.735689,15.766470,2.775459,0.068749,0.023758,165.027286,32.000000,180.485437,156.314524,166.242406,149.231110,32.000000,144.247254,68.954280,69.553156,89.695508,83.978065,33.209284,55.696203,0.000000,52.555938,23.493671,0.000000,35.674525,29.601064,36.682111,59.473552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.112433,59.901121,138.604169,142.220014,102.490447,99.032197,29.238379,14.360089,137.909664,1.144414,58.578005,11.098129,140.907875,138.632203,139.375605,138.073311,83.136231,136.587481,-0.000513,0.029808,32.000000,-235.647779,138.363114,-0.024412,24.266396,0.695168,443042.886520,0.972998,19.887275,15.677226,2.784513,0.067888,0.024981,165.858696,32.000000,179.874780,160.213273,168.450951,149.558187,32.000000,144.183464,68.928670,69.484800,89.690039,83.978065,33.166835,55.696203,0.000000,52.606826,23.493671,0.000000,35.659244,29.238379,36.690402,59.476817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.031306,59.914860,138.494460,142.228658,102.494190,99.029576,28.905437,14.359804,137.849070,1.144378,58.690060,10.979264,140.949057,138.617888,139.427630,138.110021,83.155945,136.530877,-0.000512,0.029827,32.000000,-235.652162,138.329870,-0.024376,24.256535,0.690716,443024.923964,0.977477,19.517738,15.778999,2.765864,0.056720,0.026996,166.101556,32.000000,179.498741,179.867550,169.909139,148.946409,32.000000,144.845898,68.948773,69.490358,89.725424,83.978065,33.168560,55.696203,0.000000,52.457360,23.493671,0.000000,35.636166,28.905437,36.481745,59.484567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
