OSU 80 Ton Compressor Load Stand
49.785711,59.886283,138.796473,142.512803,102.643332,98.977916,29.343899,14.357521,138.055987,1.137009,58.552765,9.940142,141.226910,138.774653,139.676463,138.441192,83.066608,136.803981,-0.000510,0.029759,32.000000,-235.654609,138.531209,-0.024470,24.432511,0.692638,443205.553839,0.975336,19.880897,15.999079,2.794861,0.066634,0.026976,165.815143,32.000000,180.318975,97.088173,168.461275,149.591898,32.000000,144.388602,68.866779,69.176269,89.897075,83.978065,31.934666,55.696203,0.000000,52.170223,23.493671,0.000000,35.653786,29.343899,36.771840,59.466599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.726105,59.919806,138.888872,142.524793,102.614477,98.975345,28.737433,14.360660,138.058309,1.136650,58.624873,10.051302,141.259368,138.823305,139.701304,138.399838,83.039077,136.797163,-0.000510,0.029779,32.000000,-235.644913,138.552459,-0.024483,24.399624,0.691207,443053.999237,0.990031,19.788400,15.888567,2.787687,0.077402,0.025438,166.341622,32.000000,180.114601,638.181567,169.858230,149.217770,32.000000,144.363426,68.830075,69.130856,89.874620,83.978065,31.916056,55.696203,0.000000,52.182448,23.493671,0.000000,35.634899,28.737433,36.789888,59.457521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.954138,59.940689,138.792455,142.535111,102.606033,98.971548,29.403762,14.357806,138.088143,1.136457,58.679218,9.859533,141.232580,138.825345,139.631434,138.336519,83.010109,136.812755,-0.000509,0.029810,32.000000,-235.651045,138.536063,-0.024489,24.347408,0.691631,443091.800093,0.980416,19.840350,15.952935,2.787878,0.061308,0.020606,166.525242,32.000000,180.057022,166.322394,169.941692,148.692001,32.000000,145.397146,68.825556,69.128416,89.886825,83.978065,31.921969,55.696203,0.000000,52.318567,23.493671,0.000000,35.654058,29.403762,36.603241,59.477152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644563,59.940689,138.882648,142.535111,102.594128,98.970252,29.447034,14.355665,138.106268,1.136393,58.792128,10.003749,141.263269,138.738052,139.618776,138.358500,83.052738,136.710221,-0.000509,0.029816,32.000000,-235.655153,138.569981,-0.024483,24.322834,0.693999,443209.844986,1.002488,19.935620,15.977182,2.793078,0.069567,0.025321,165.543143,32.000000,180.514250,228.114435,167.334211,148.568397,32.000000,145.463275,68.827655,69.145051,89.909260,83.978065,31.907637,55.696203,0.000000,52.090090,23.493671,0.000000,35.663284,29.447034,36.683945,59.472313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.776578,59.941239,138.809092,142.537900,102.585244,98.961372,28.946762,14.358091,138.025014,1.136184,58.813523,9.987657,141.268961,138.677348,139.642920,138.463765,83.076529,136.711015,-0.000509,0.029808,32.000000,-235.655513,138.449711,-0.024467,24.281240,0.691462,443138.178226,0.974872,19.720588,16.013659,2.778398,0.066295,0.024959,165.385297,32.000000,181.049279,205.667876,165.457102,148.675998,32.000000,145.429580,68.840888,69.176139,89.926787,83.978065,31.916856,55.696203,0.000000,52.157981,23.493671,0.000000,35.653996,28.946762,36.715420,59.476188,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.113438,59.938491,138.868298,142.540130,102.559696,98.952466,29.396493,14.364799,138.015214,1.136176,58.684938,9.969186,141.175798,138.788783,139.659437,138.415222,83.031230,136.747759,-0.000509,0.029802,32.000000,-235.648642,138.539303,-0.024421,24.287193,0.697442,443235.587757,0.980101,20.041063,15.921646,2.797540,0.059196,0.026731,165.408176,32.000000,181.227226,402.409165,165.122719,149.280748,32.000000,144.540602,68.842962,69.159107,89.902919,83.978065,31.908413,55.696203,0.000000,52.190083,23.493671,0.000000,35.644237,29.396493,36.647629,59.469805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772212,59.925851,138.841463,142.536784,102.537735,98.946199,29.513816,14.359233,138.009976,1.135993,58.572165,9.866970,141.229088,138.839659,139.709761,138.421065,83.083129,136.719339,-0.000509,0.029806,32.000000,-235.649946,138.511385,-0.024446,24.315648,0.696141,443073.820430,0.994046,19.904763,15.898239,2.788643,0.074061,0.029421,165.622992,32.000000,180.587686,38.077096,167.415301,149.662379,32.000000,144.589006,68.819694,69.142908,89.905362,83.978065,31.886913,55.696203,0.000000,52.246395,23.493671,0.000000,35.631358,29.513816,36.747555,59.467376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791770,59.925851,138.828015,142.536784,102.520593,98.934649,28.913724,14.356236,137.980012,1.135604,58.609386,9.821252,141.222316,138.790661,139.694524,138.278722,83.030057,136.710139,-0.000508,0.029806,32.000000,-235.652451,138.412451,-0.024421,24.336970,0.690940,442914.704548,0.971511,19.554073,15.961236,2.771079,0.073717,0.028226,166.101880,32.000000,180.127490,187.699157,169.345303,149.585457,32.000000,144.182594,68.820248,69.116464,89.908647,83.978065,31.910222,55.696203,0.000000,52.190337,23.493671,0.000000,35.607497,28.913724,36.558634,59.483711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.821469,59.924752,138.850390,142.535111,102.504074,98.920459,28.807034,14.360660,137.921349,1.135366,58.706637,9.822103,141.274787,138.677796,139.657210,138.247780,82.984631,136.767290,-0.000508,0.029800,32.000000,-235.647699,138.532554,-0.024399,24.381292,0.695245,442976.020265,0.974852,19.893896,15.895647,2.789538,0.069416,0.025583,166.416310,32.000000,180.123536,180.918488,170.231642,148.631964,32.000000,145.046288,68.840554,69.062824,89.920332,83.978065,31.873098,55.696203,0.000000,52.235560,23.493671,0.000000,35.594056,28.807034,36.662302,59.476257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.661172,59.964595,138.781098,142.541804,102.479523,98.911593,29.566259,14.362801,137.923980,1.135148,58.874388,9.792893,141.277882,138.727896,139.636878,138.269966,83.010645,136.705767,-0.000509,0.029797,32.000000,-235.650312,138.371209,-0.024395,24.419451,0.692463,443015.467297,0.997422,19.841803,16.017242,2.786959,0.066816,0.032435,166.056806,32.000000,180.311656,-244.629256,168.294894,148.604496,32.000000,145.718983,68.817316,69.123086,89.935604,83.978065,31.903128,55.696203,0.000000,52.164727,23.493671,0.000000,35.581558,29.566259,36.420337,59.483131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.614708,59.996195,138.803667,142.549333,102.435313,98.900191,29.065030,14.365084,137.913188,1.134753,58.879860,9.831237,141.216818,138.658893,139.618712,138.287081,83.027030,136.623491,-0.000507,0.029764,32.000000,-235.642948,138.355056,-0.024393,24.419975,0.693557,443072.845277,0.975273,20.047736,15.961593,2.794559,0.070674,0.034576,165.412562,32.000000,180.755669,192.488650,166.038811,148.537006,32.000000,145.479891,68.829248,69.130445,89.918212,83.978065,31.850411,55.696203,0.000000,52.265882,23.493671,0.000000,35.614280,29.065030,36.773527,59.465153,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.064293,59.996195,138.802001,142.549333,102.429409,98.891338,28.914259,14.366368,137.853510,1.134650,58.801467,9.849740,141.180897,138.662461,139.664931,138.197423,83.027554,136.629673,-0.000507,0.029760,32.000000,-235.640516,138.417035,-0.024385,24.412580,0.694358,443058.122659,0.993081,20.127556,15.905559,2.797631,0.072298,0.028447,165.235625,32.000000,181.109314,89.792453,164.650964,149.031296,32.000000,144.768396,68.827713,69.122680,89.904947,83.978065,31.873654,55.696203,0.000000,52.290312,23.493671,0.000000,35.642514,28.914259,36.706322,59.477643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.970734,59.999767,138.849371,142.559093,102.440455,98.884941,29.466434,14.359518,137.852217,1.134364,58.690980,9.727884,141.243279,138.600475,139.692865,138.196766,83.015486,136.678325,-0.000508,0.029746,32.000000,-235.654086,138.323222,-0.024378,24.344759,0.687507,442749.972049,0.988321,19.662427,15.908016,2.772475,0.078338,0.025798,165.571891,32.000000,180.920834,193.772359,166.573497,149.546162,32.000000,144.660964,68.827180,69.121731,89.904729,83.978065,31.822144,55.696203,0.000000,52.299666,23.493671,0.000000,35.645540,29.466434,36.683138,59.465350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.718381,59.965694,138.702350,142.562439,102.441516,98.881151,29.110265,14.358805,137.970159,1.134173,58.617132,9.753486,141.255793,138.697637,139.703483,138.249836,82.998000,136.598113,-0.000508,0.029775,32.000000,-235.648243,138.373414,-0.024389,24.329627,0.691072,442804.215151,0.971744,19.762528,15.943530,2.778614,0.071980,0.024625,166.070665,32.000000,180.121920,234.302566,168.756387,149.800206,32.000000,144.227284,68.846560,69.117013,89.893054,83.978065,31.879307,55.696203,0.000000,52.078648,23.493671,0.000000,35.645502,29.110265,36.631121,59.476080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.843493,59.965969,138.756067,142.566901,102.408038,98.874801,28.829464,14.356950,137.807972,1.133864,58.732523,9.722717,141.316617,138.679469,139.717568,138.195013,82.952342,136.656820,-0.000508,0.029788,32.000000,-235.653541,138.335664,-0.024404,24.266133,0.694625,442925.707619,0.988996,19.989513,15.922356,2.789760,0.069105,0.029728,166.247659,32.000000,180.021872,8.728078,170.603172,149.058296,32.000000,144.637716,68.821490,69.086551,89.895186,83.978065,31.826483,55.696203,0.000000,52.199105,23.493671,0.000000,35.606792,28.829464,36.773454,59.467730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.885377,59.965969,138.656213,142.566901,102.407773,98.871011,29.386803,14.356807,137.882684,1.133545,58.749916,9.787711,141.294019,138.575252,139.635378,138.106862,82.941980,136.554489,-0.000509,0.029824,32.000000,-235.654011,138.366195,-0.024398,24.254882,0.694705,442909.404864,0.995811,19.860234,15.996311,2.783835,0.067911,0.027456,166.511882,32.000000,180.199489,167.026295,169.192097,148.540561,32.000000,145.518198,68.840625,69.092803,89.896662,83.978065,31.832386,55.696203,0.000000,52.147406,23.493671,0.000000,35.601391,29.386803,36.752397,59.475942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.979631,59.971190,138.730035,142.569968,102.416377,98.860748,28.998279,14.362515,137.907024,1.133400,58.832875,9.764181,141.240142,138.571662,139.607894,138.085189,83.003941,136.674629,-0.000509,0.029816,32.000000,-235.648795,138.310718,-0.024357,24.266658,0.693846,442885.899911,0.975986,19.816917,15.957344,2.779496,0.062157,0.020766,165.515289,32.000000,180.725570,174.288622,166.652568,148.821419,32.000000,145.638466,68.825442,69.092579,89.892057,83.978065,31.783021,55.696203,0.000000,52.321231,23.493671,0.000000,35.599491,28.998279,36.409185,59.477850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.744634,59.971739,138.745359,142.567179,102.401663,98.855672,29.430118,14.355095,137.883913,1.133309,58.802796,9.739704,141.189908,138.534878,139.672039,138.246126,82.995759,136.636192,-0.000508,0.029834,32.000000,-235.652937,138.304440,-0.024197,24.298890,0.692344,442675.905347,0.986923,19.724765,15.953294,2.775731,0.066571,0.027956,165.038403,32.000000,181.014078,406.941219,165.124539,148.775896,32.000000,145.341582,68.807147,69.090490,89.895696,83.978065,31.753447,55.696203,0.000000,52.093446,23.493671,0.000000,35.595269,29.430118,36.519896,59.476886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.658763,59.968167,138.662962,142.566901,102.394939,98.847996,28.985591,14.359376,137.871360,1.133245,58.652232,9.796290,141.205834,138.635730,139.698369,138.189453,83.016398,136.601785,-0.000509,0.029826,32.000000,-235.647017,138.362400,-0.024025,24.301434,0.692344,442675.905347,0.986923,19.724765,15.953294,2.775731,0.072933,0.024459,165.314492,32.000000,181.180583,395.664597,165.465764,149.346341,32.000000,144.565241,68.837289,69.111899,89.882930,83.978065,31.791319,55.696203,0.000000,52.200657,23.493671,0.000000,35.590576,28.985591,36.739631,59.483220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660169,59.937117,138.714392,142.566064,102.408299,98.839087,28.823639,14.356094,137.810711,1.133181,58.568397,9.811851,141.249066,138.603412,139.718255,138.174110,83.002224,136.560305,-0.000507,0.029806,32.000000,-235.652758,138.289612,-0.024012,24.370880,0.695135,442808.628468,0.977444,19.968351,15.942952,2.789152,0.068182,0.022662,165.976906,32.000000,180.406753,80.866542,168.273156,149.795248,32.000000,144.418383,68.834283,69.082310,89.875351,83.978065,31.764861,55.696203,0.000000,52.310094,23.493671,0.000000,35.581828,28.823639,36.627086,59.482344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.599496,59.937117,138.627393,142.566064,102.384981,98.835279,29.486861,14.362658,137.834110,1.133148,58.648847,9.825400,141.272490,138.478496,139.745184,138.098696,82.978357,136.606863,-0.000508,0.029778,32.000000,-235.645702,138.322119,-0.023998,24.391022,0.695936,442781.952024,0.994234,20.053807,15.905730,2.792316,0.068696,0.028092,166.160025,32.000000,180.052288,409.339600,169.873564,149.474138,32.000000,144.692133,68.836403,69.084014,89.901539,83.978065,31.759174,55.696203,0.000000,52.259755,23.493671,0.000000,35.543020,29.486861,36.589375,59.475922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.587843,59.958550,138.566339,142.563833,102.377960,98.825949,29.408939,14.356807,137.814694,1.133110,58.679382,9.685701,141.236955,138.577209,139.680382,138.084371,82.914246,136.506496,-0.000509,0.029793,32.000000,-235.652372,138.284289,-0.024021,24.407623,0.694061,442726.915929,0.999617,20.021298,15.899905,2.793273,0.068171,0.026571,166.345173,32.000000,180.050698,428.753969,169.908105,148.674064,32.000000,145.182492,68.806198,69.051740,89.895904,83.978065,31.747787,55.696203,0.000000,52.088068,23.493671,0.000000,35.554527,29.408939,36.568025,59.469923,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816272,59.965419,138.579953,142.561323,102.370348,98.809489,28.862334,14.359233,137.727556,1.132918,58.819951,9.754888,141.288826,138.538854,139.655145,138.055831,82.945124,136.421588,-0.000510,0.029816,32.000000,-235.654044,138.207909,-0.024038,24.423594,0.693984,442791.286752,0.978409,20.084271,15.946217,2.794935,0.073487,0.029921,165.874878,32.000000,180.626507,269.329796,167.367954,148.559387,32.000000,145.729469,68.814636,69.063914,89.893295,83.978065,31.682901,55.696203,0.000000,52.303410,23.493671,0.000000,35.547643,28.862334,36.540145,59.476424,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.710860,59.986578,138.627461,142.559650,102.353306,98.795524,29.406058,14.353382,137.791002,1.132549,58.810978,9.734093,141.260016,138.512612,139.699264,138.167650,82.988237,136.464546,-0.000509,0.029837,32.000000,-235.657928,138.254759,-0.024015,24.408436,0.693366,442902.616659,0.981217,20.117808,15.961933,2.794361,0.072825,0.028105,165.418946,32.000000,180.974192,226.096179,165.518984,148.583657,32.000000,145.534322,68.834101,69.099989,89.930803,83.978065,31.723843,55.696203,0.000000,52.231763,23.493671,0.000000,35.548555,29.406058,36.673381,59.483633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.656307,59.986578,138.665637,142.559650,102.318529,98.784071,29.461843,14.357378,137.763945,1.132254,58.714522,9.698454,141.186682,138.543034,139.694929,138.024476,82.974774,136.537103,-0.000509,0.029881,32.000000,-235.651637,138.247007,-0.024027,24.373634,0.691573,442589.615574,0.978417,20.018192,15.867708,2.788676,0.061904,0.033461,165.082073,32.000000,181.146223,157.001129,164.996277,149.291121,32.000000,144.774171,68.807390,69.044208,89.877306,83.978065,31.679006,55.696203,0.000000,52.235025,23.493671,0.000000,35.565653,29.461843,36.588568,59.469323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773587,59.979433,138.568795,142.559650,102.298619,98.767566,29.005512,14.361231,137.682647,1.132180,58.622489,9.666733,141.269166,138.505290,139.769510,138.075593,83.005692,136.535243,-0.000510,0.029906,32.000000,-235.651554,138.257223,-0.024044,24.320579,0.691573,442589.615574,0.978417,20.018192,15.867708,2.788676,0.067923,0.029731,165.699125,32.000000,180.843607,274.955068,167.591929,149.560069,32.000000,144.268308,68.857731,69.104089,89.892172,83.978065,31.693627,55.696203,0.000000,52.353704,23.493671,0.000000,35.556107,29.005512,36.499353,59.475509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.534811,59.964870,138.606224,142.564391,102.302596,98.745943,29.374917,14.358948,137.743124,1.132181,58.704241,9.722278,141.286672,138.513610,139.761315,138.107535,82.959814,136.460807,-0.000510,0.029932,32.000000,-235.651543,138.234382,-0.024073,24.275784,0.692583,442386.795959,0.990255,19.946055,15.884353,2.783982,0.063646,0.027127,166.369296,32.000000,180.188243,220.180145,169.342930,149.819869,32.000000,144.582626,68.846373,69.076534,89.914358,83.978065,31.629305,55.696203,0.000000,52.215231,23.493671,0.000000,35.552691,29.374917,36.686440,59.463383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.595142,59.993447,138.515263,142.572199,102.290523,98.726948,29.490472,14.359090,137.662365,1.132225,58.818506,9.593445,141.316976,138.446218,139.736750,138.077038,82.915515,136.446911,-0.000510,0.029957,32.000000,-235.648614,138.163224,-0.024054,24.221995,0.697611,442498.278352,0.982730,20.179229,15.894328,2.798158,0.063618,0.029508,166.303331,32.000000,180.020664,285.506334,170.563597,148.918578,32.000000,145.279726,68.845148,69.031276,89.907299,83.978065,31.641847,55.696203,0.000000,52.214078,23.493671,0.000000,35.532747,29.490472,36.675141,59.477230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.601184,59.993447,138.539780,142.572199,102.278380,98.707943,29.112603,14.361231,137.635250,1.132257,58.864712,9.761759,141.293905,138.563363,139.632190,138.068096,82.903927,136.437135,-0.000510,0.029963,32.000000,-235.644834,138.256734,-0.024031,24.236026,0.697683,442496.373298,0.977457,20.145123,15.931922,2.792920,0.073081,0.025562,166.201107,32.000000,180.370940,206.286989,168.485100,148.516840,32.000000,145.442100,68.791885,69.024969,89.864176,83.978065,31.581886,55.696203,0.000000,52.321614,23.493671,0.000000,35.557763,29.112603,36.397813,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.838811,60.024223,138.512226,142.587536,102.252867,98.695886,28.755656,14.355808,137.682454,1.132122,58.842311,9.658712,141.265134,138.385515,139.679039,137.952337,82.991926,136.437752,-0.000509,0.029976,32.000000,-235.653207,138.252453,-0.024055,24.254489,0.697177,442428.778644,0.989820,20.138850,15.938794,2.793074,0.059002,0.024655,165.631141,32.000000,181.069671,164.227822,166.030406,148.572222,32.000000,145.667911,68.807654,69.071473,89.882162,83.978065,31.584403,55.696203,0.000000,52.260460,23.493671,0.000000,35.588196,28.755656,36.578957,59.460334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.538693,60.031642,138.488732,142.586699,102.231691,98.683901,29.352150,14.361944,137.679111,1.131884,58.837450,9.653477,141.190267,138.547438,139.727332,138.041918,82.934050,136.434584,-0.000509,0.029957,32.000000,-235.643792,138.233300,-0.024337,24.249454,0.692761,442108.245056,0.996817,19.923332,15.851092,2.779204,0.063109,0.027676,165.218466,32.000000,181.193603,217.382608,164.781159,149.221340,32.000000,145.099443,68.824988,69.056816,89.887578,83.978065,31.545890,55.696203,0.000000,52.186587,23.493671,0.000000,35.592219,29.352150,36.697078,59.468920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648393,60.019826,138.472095,142.586420,102.238380,98.673727,29.334389,14.361659,137.556411,1.131658,58.706566,9.634024,141.241926,138.462326,139.706490,137.955580,82.933894,136.382551,-0.000508,0.029946,32.000000,-235.647356,138.157798,-0.024297,24.268310,0.692761,442108.245056,0.996817,19.923332,15.851092,2.779204,0.077871,0.024803,165.287572,32.000000,181.188943,256.004806,166.464393,149.588048,32.000000,144.516585,68.813247,69.043832,89.855391,83.978065,31.563539,55.696203,0.000000,52.219462,23.493671,0.000000,35.604662,29.334389,36.767071,59.473621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.529884,60.029169,138.528684,142.585305,102.209153,98.666123,29.536180,14.359233,137.699608,1.131295,58.785386,9.681629,141.294040,138.441141,139.782142,137.996832,82.896593,136.399714,-0.000507,0.029951,32.000000,-235.649946,138.187515,-0.024241,24.329102,0.694983,442224.572463,0.981039,20.116226,15.882486,2.789055,0.062929,0.021608,166.453531,32.000000,180.229099,63.239968,170.240610,149.214836,32.000000,145.069997,68.862669,69.025530,89.874739,83.978065,31.517255,55.696203,0.000000,52.268321,23.493671,0.000000,35.598259,29.536180,36.469566,59.472411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.837469,60.029169,138.474664,142.585305,102.219981,98.653421,29.323476,14.356236,137.734692,1.131191,58.824376,9.569149,141.336532,138.480557,139.719470,137.987154,82.911859,136.312322,-0.000509,0.029947,32.000000,-235.651795,138.159718,-0.024239,24.327450,0.694983,442224.572463,0.981039,20.116226,15.882486,2.789055,0.069712,0.031179,166.376642,32.000000,180.118936,302.522971,169.284835,148.774106,32.000000,145.498234,68.831442,69.040421,89.863532,83.978065,31.489650,55.696203,0.000000,52.376616,23.493671,0.000000,35.611638,29.323476,36.546895,59.475155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.777307,60.019826,138.500305,142.584190,102.229696,98.636460,28.764849,14.354952,137.610013,1.131114,58.870281,9.673125,141.283847,138.370630,139.679351,137.934694,82.923679,136.370620,-0.000510,0.029949,32.000000,-235.655375,138.152560,-0.024219,24.362409,0.692707,442124.283353,0.997047,20.051037,15.892629,2.787234,0.075478,0.028224,165.628513,32.000000,180.820566,317.439399,166.829584,148.541182,32.000000,145.359994,68.834169,69.040655,89.848094,83.978065,31.487389,55.696203,0.000000,52.365491,23.493671,0.000000,35.606914,28.764849,36.736403,59.465920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.677178,60.017628,138.509653,142.584747,102.244638,98.624069,29.314734,14.362087,137.641827,1.131227,58.823680,9.566554,141.253718,138.451662,139.717539,138.061292,82.918534,136.485494,-0.000509,0.029935,32.000000,-235.646600,138.228385,-0.024222,24.377201,0.690228,442073.408291,0.977136,19.929666,15.870619,2.778525,0.065736,0.028304,165.506675,32.000000,181.150774,191.243746,164.954096,148.813093,32.000000,145.305214,68.821042,69.041240,89.871372,83.978065,31.442218,55.696203,0.000000,52.239870,23.493671,0.000000,35.610207,29.314734,36.629874,59.478765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.724891,59.996470,138.421647,142.585026,102.220577,98.612625,29.240234,14.353382,137.609260,1.131233,58.726230,9.601544,141.230862,138.426644,139.741885,138.000271,82.965798,136.452303,-0.000509,0.029959,32.000000,-235.657600,138.055379,-0.024239,24.388268,0.690163,442000.011091,0.997240,19.982596,15.886943,2.782399,0.067055,0.021342,165.403632,32.000000,181.165067,22.899066,165.509892,149.555442,32.000000,144.753201,68.827018,69.028520,89.849342,83.978065,31.453116,55.696203,0.000000,52.340329,23.493671,0.000000,35.611005,29.240234,36.540512,59.466648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.790975,59.996470,138.510384,142.585026,102.171817,98.606229,28.890920,14.359376,137.596458,1.130970,58.689795,9.598441,141.318267,138.398544,139.772615,137.931784,82.925251,136.366229,-0.000510,0.029945,32.000000,-235.652426,138.064636,-0.024259,24.370985,0.691256,442011.738978,0.980572,20.084168,15.947517,2.788195,0.073548,0.025593,165.799819,32.000000,180.491646,316.543106,168.095155,149.743216,32.000000,144.010924,68.831173,69.018135,89.843977,83.978065,31.376903,55.696203,0.000000,52.274827,23.493671,0.000000,35.591091,28.890920,36.604122,59.483761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.697298,59.997844,138.384690,142.587257,102.160614,98.597358,29.447416,14.355523,137.691975,1.130882,58.717973,9.523765,141.338956,138.353094,139.801413,138.005671,82.891932,136.375762,-0.000509,0.029974,32.000000,-235.654312,138.104346,-0.024241,24.357715,0.689499,441823.059601,0.992223,19.945086,15.883250,2.781837,0.067524,0.029689,166.442909,32.000000,180.327419,231.009233,169.823109,149.570944,32.000000,144.747384,68.850275,69.026431,89.877412,83.978065,31.380313,55.696203,0.000000,52.358386,23.493671,0.000000,35.591912,29.447416,36.501628,59.479768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.595937,59.995920,138.532590,142.586420,102.138534,98.588474,29.301419,14.360803,137.583176,1.130881,58.787904,9.608965,141.300986,138.320692,139.726873,137.990905,82.853288,136.384143,-0.000510,0.029985,32.000000,-235.644442,138.140463,-0.024249,24.389448,0.690655,441903.481319,0.975404,20.043518,15.921172,2.784552,0.062421,0.024448,166.717845,32.000000,179.996746,482.097672,170.107749,148.815925,32.000000,145.467655,68.816596,68.993176,89.832178,83.978065,31.318134,55.696203,0.000000,52.299997,23.493671,0.000000,35.591554,29.301419,36.560395,59.472047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.827524,60.017903,138.412096,142.594786,102.162687,98.589728,29.031608,14.353668,137.584049,1.131081,58.843952,9.537829,141.327621,138.304748,139.694406,137.868544,82.879935,136.324934,-0.000510,0.030006,32.000000,-235.654692,138.110649,-0.024270,24.364035,0.692003,441993.359614,0.982372,20.146772,15.963860,2.793225,0.068158,0.024470,165.898622,32.000000,180.510746,570.510355,167.563742,148.560595,32.000000,145.468429,68.820952,68.974266,89.836316,83.978065,31.303655,55.696203,0.000000,52.420680,23.493671,0.000000,35.589013,29.031608,36.578223,59.474575,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.594132,60.017903,138.501212,142.594786,102.159495,98.585897,29.153487,14.357949,137.624613,1.131038,58.863848,9.504912,141.253487,138.323384,139.717307,137.891568,82.884692,136.414754,-0.000510,0.030013,32.000000,-235.652378,138.166814,-0.024312,24.387193,0.688572,441838.769020,0.986509,19.928689,15.908633,2.777824,0.068636,0.027778,165.479799,32.000000,181.065895,695.562930,165.709714,148.437014,32.000000,145.806750,68.817883,69.010248,89.830494,83.978065,31.283447,55.696203,0.000000,52.233669,23.493671,0.000000,35.612067,29.153487,36.423491,59.471920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.667790,60.024773,138.440537,142.596459,102.185402,98.579452,29.551719,14.361944,137.570262,1.131155,58.795637,9.504197,141.252670,138.375013,139.721482,137.924574,82.877201,136.478985,-0.000510,0.030050,32.000000,-235.648874,138.042241,-0.024315,24.384203,0.691965,441953.116110,0.987428,20.170628,15.947229,2.792694,0.064210,0.032889,165.490527,32.000000,181.312611,110.332659,164.712563,149.285552,32.000000,144.663886,68.845253,68.990253,89.837252,83.978065,31.262322,55.696203,0.000000,52.274655,23.493671,0.000000,35.622076,29.551719,36.570299,59.473552,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.464002,60.019552,138.460165,142.595623,102.179819,98.573022,29.025464,14.354524,137.590299,1.131158,58.693610,9.462502,141.291742,138.269879,139.819402,137.839086,82.929391,136.348644,-0.000510,0.030062,32.000000,-235.654164,138.041183,-0.024357,24.349742,0.690566,441904.048364,0.972489,20.101048,15.985709,2.787330,0.076046,0.024971,165.706334,32.000000,180.937950,383.166022,167.163407,149.726143,32.000000,144.377183,68.881368,69.047549,89.842004,83.978065,31.246379,55.696203,0.000000,52.333713,23.493671,0.000000,35.626191,29.025464,36.636550,59.463521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.767399,60.015155,138.429922,142.602315,102.153666,98.561592,29.004146,14.358091,137.555459,1.131177,58.751978,9.506192,141.328758,138.336087,139.754703,137.901489,82.872895,136.374413,-0.000510,0.030080,32.000000,-235.649940,138.112462,-0.024378,24.350975,0.694769,441890.269476,0.994524,20.307552,15.870623,2.799211,0.070484,0.028609,166.139048,32.000000,180.354062,491.728208,169.231969,149.694962,32.000000,144.483423,68.873707,69.012472,89.843117,83.978065,31.199469,55.696203,0.000000,52.492579,23.493671,0.000000,35.624380,29.004146,36.511092,59.479817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.488390,60.015155,138.431794,142.602315,102.133174,98.547626,29.355904,14.356522,137.533950,1.131302,58.799911,9.445332,141.341987,138.223265,139.835946,137.846300,82.864628,136.357335,-0.000510,0.030069,32.000000,-235.653313,138.127045,-0.024348,24.372060,0.689758,441758.938300,0.988465,19.988185,15.939557,2.781538,0.072626,0.022949,166.757746,32.000000,180.067410,458.359974,170.455469,148.998341,32.000000,145.060386,68.873920,68.987343,89.846673,83.978065,31.196140,55.696203,0.000000,52.290387,23.493671,0.000000,35.622881,29.355904,36.588935,59.477093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.659951,60.034390,138.425116,142.613748,102.158548,98.532407,29.305950,14.356236,137.601654,1.131382,58.870616,9.450407,141.381674,138.226079,139.733209,137.885292,82.848407,136.370435,-0.000511,0.030091,32.000000,-235.653926,137.979427,-0.024001,24.346333,0.693427,441877.530640,0.982533,20.277781,15.939580,2.797258,0.071391,0.029369,166.588153,32.000000,180.388999,494.621315,168.382459,148.726891,32.000000,145.531034,68.851289,68.975516,89.812738,83.978065,31.141065,55.696203,0.000000,52.366281,23.493671,0.000000,35.647002,29.305950,36.556433,59.478922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.602439,60.037962,138.366171,142.617095,102.150834,98.517149,29.573266,14.358520,137.609331,1.131378,58.868229,9.512143,141.311052,138.244023,139.742722,137.853513,82.839941,136.258940,-0.000510,0.030058,32.000000,-235.649676,138.012221,-0.023982,24.341979,0.691392,441778.692138,0.984758,20.117761,15.962607,2.787424,0.057882,0.018530,165.523020,32.000000,180.866953,464.077673,166.293408,148.653369,32.000000,145.822195,68.835818,69.008239,89.822584,83.978065,31.143023,55.696203,0.000000,52.319903,23.493671,0.000000,35.656373,29.573266,36.742493,59.467464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.508575,60.031093,138.467555,142.620441,102.132256,98.501911,28.998531,14.351955,137.577924,1.131511,58.800768,9.511751,141.242323,138.303198,139.722254,137.933001,82.866284,136.354238,-0.000510,0.030059,32.000000,-235.657880,137.985262,-0.023992,24.331698,0.691392,441778.692138,0.984758,20.117761,15.962607,2.787424,0.066594,0.024317,165.391831,32.000000,181.142548,456.413655,164.787717,149.005102,32.000000,145.000333,68.836947,68.989842,89.822771,83.978065,31.092890,55.696203,0.000000,52.398389,23.493671,0.000000,35.662678,28.998531,36.507570,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.839802,60.001141,138.355738,142.616537,102.112650,98.493136,28.896870,14.355095,137.513891,1.131455,58.712065,9.431560,141.270759,138.333254,139.782246,137.887736,82.873483,136.355908,-0.000511,0.030027,32.000000,-235.655232,138.126760,-0.023960,24.338543,0.692004,441746.620451,0.972606,20.182062,15.916760,2.789503,0.066747,0.025668,165.647284,32.000000,181.253853,-28.126154,166.128995,149.574011,32.000000,144.536869,68.825801,68.994069,89.805180,83.978065,31.079166,55.696203,0.000000,52.457503,23.493671,0.000000,35.661186,28.896870,36.524738,59.471949,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.599913,60.001141,138.437700,142.616537,102.079335,98.481709,29.459857,14.355665,137.571991,1.131436,58.711016,9.388273,141.316632,138.210990,139.793256,137.903138,82.877769,136.321056,-0.000511,0.030017,32.000000,-235.654989,138.043467,-0.023961,24.307675,0.694148,441677.356192,0.993777,20.272727,15.936430,2.796840,0.066684,0.025562,166.070202,32.000000,180.315694,533.344766,168.684439,149.810904,32.000000,144.637809,68.848930,69.007224,89.827679,83.978065,31.040350,55.696203,0.000000,52.273990,23.493671,0.000000,35.634015,29.459857,36.650710,59.468753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.624048,60.013506,138.362448,142.616258,102.050871,98.471575,29.081195,14.357378,137.576155,1.131491,58.758823,9.426209,141.345262,138.333906,139.803891,137.819286,82.813798,136.296813,-0.000511,0.030047,32.000000,-235.654752,138.073732,-0.023957,24.292910,0.688112,441389.906420,0.989826,19.899224,15.930037,2.776009,0.068155,0.026814,166.369178,32.000000,180.077718,463.803699,170.149999,149.366871,32.000000,144.938131,68.848385,68.961811,89.836382,83.978065,31.028547,55.696203,0.000000,52.395321,23.493671,0.000000,35.646870,29.081195,36.685706,59.487213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.520282,60.047305,138.455558,142.623509,102.035087,98.463944,28.704229,14.357663,137.592948,1.131186,58.787802,9.469215,141.348083,138.298140,139.774067,137.875962,82.853188,136.290405,-0.000510,0.030057,32.000000,-235.647582,138.121987,-0.023967,24.309800,0.693060,441472.513666,0.975959,20.147864,15.908925,2.791088,0.064954,0.022670,166.685981,32.000000,180.266623,636.829092,169.337493,148.625407,32.000000,145.403639,68.829004,68.985225,89.836538,83.978065,30.991031,55.696203,0.000000,52.408380,23.493671,0.000000,35.649113,28.704229,36.583799,59.468645,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.475248,60.025872,138.453954,142.628249,102.049766,98.456474,29.489833,14.354952,137.597101,1.130933,58.799046,9.441489,141.313994,138.269981,139.708793,137.887104,82.796351,136.230070,-0.000511,0.030069,32.000000,-235.652916,138.030027,-0.024012,24.300804,0.692680,441547.573954,0.988069,20.135171,15.961191,2.788214,0.062858,0.028397,165.837821,32.000000,180.686737,964.438967,166.944741,148.647031,32.000000,145.945972,68.825711,68.978193,89.801636,83.978065,30.950225,55.696203,0.000000,52.188513,23.493671,0.000000,35.689715,29.489833,36.566484,59.469402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.538961,60.025872,138.407183,142.628249,102.027147,98.454101,29.433328,14.360803,137.577292,1.130756,58.761534,9.363197,141.242069,138.256094,139.751194,137.921965,82.848735,136.332233,-0.000511,0.030056,32.000000,-235.648868,138.137852,-0.024027,24.266133,0.694295,441544.768819,1.003361,20.276766,15.918709,2.795936,0.066503,0.028127,165.370144,32.000000,181.099794,386.407947,165.080917,148.970878,32.000000,145.379948,68.838750,68.980012,89.820767,83.978065,30.975435,55.696203,0.000000,52.495805,23.493671,0.000000,35.674433,29.433328,36.610725,59.480033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.608158,60.004988,138.428128,142.624345,102.013662,98.450280,28.741220,14.352240,137.635739,1.130648,58.696517,9.350736,141.265463,138.318818,139.780012,137.843322,82.887285,136.209729,-0.000511,0.030045,32.000000,-235.657430,138.124395,-0.024034,24.251866,0.694901,441470.674598,0.977948,20.235916,15.943355,2.793906,0.063761,0.026678,165.387486,32.000000,181.286154,274.655312,165.450936,149.456761,32.000000,144.563857,68.851640,68.967558,89.820497,83.978065,30.908978,55.696203,0.000000,52.454296,23.493671,0.000000,35.657341,28.741220,36.739411,59.470523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.719862,59.992898,138.394798,142.626297,102.009870,98.441309,29.311294,14.350385,137.621790,1.130655,58.620067,9.326952,141.301241,138.211256,139.815477,137.877322,82.852540,136.329488,-0.000513,0.030023,32.000000,-235.661580,138.104430,-0.024023,24.255800,0.694258,441312.621310,0.999869,20.143150,15.845645,2.790431,0.066690,0.025931,166.093864,32.000000,180.649469,576.838257,167.811361,149.752663,32.000000,144.503979,68.835987,68.962294,89.806295,83.978065,30.913499,55.696203,0.000000,52.438006,23.493671,0.000000,35.658170,29.311294,36.455846,59.467307,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771302,59.998119,138.474587,142.631317,102.019274,98.428455,29.568245,14.351242,137.539456,1.130410,58.656419,9.388397,141.304524,138.311457,139.795719,137.865466,82.811275,136.351239,-0.000512,0.030016,32.000000,-235.656790,138.157007,-0.023995,24.228027,0.692149,441256.945356,0.977883,20.015181,15.938226,2.783491,0.071818,0.026773,166.360513,32.000000,180.235698,257.608299,169.636540,150.010132,32.000000,144.729203,68.846193,68.898546,89.814010,83.978065,30.874207,55.696203,0.000000,52.566250,23.493671,0.000000,35.645276,29.568245,36.483653,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846141,59.998119,138.359905,142.631317,102.025744,98.423207,29.126145,14.357663,137.674176,1.130183,58.758783,9.301905,141.339080,138.286395,139.787710,137.877429,82.763490,136.333174,-0.000512,0.030012,32.000000,-235.655614,138.144176,-0.024236,24.239566,0.692456,441252.978551,0.968171,19.967107,15.989990,2.782218,0.064487,0.028301,166.616645,32.000000,180.050415,591.973399,170.239785,148.896744,32.000000,145.277286,68.846254,68.949710,89.847696,83.978065,30.882778,55.696203,0.000000,52.353358,23.493671,0.000000,35.649733,29.126145,36.533322,59.459302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.728272,60.008286,138.463871,142.632153,102.032455,98.421909,29.026189,14.359090,137.554170,1.129866,58.886629,9.262560,141.333487,138.285865,139.729864,137.896947,82.805229,136.321542,-0.000513,0.030014,32.000000,-235.651892,138.069734,-0.024243,24.214311,0.690351,441273.888564,0.981192,19.889644,16.029056,2.775740,0.070589,0.034943,166.293283,32.000000,180.628361,1022.963276,167.676846,148.659867,32.000000,145.710777,68.860136,68.947803,89.858291,83.978065,30.825068,55.696203,0.000000,52.447575,23.493671,0.000000,35.659833,29.026189,36.563036,59.468861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473505,60.013232,138.402441,142.632711,102.037536,98.415557,29.601880,14.358520,137.569452,1.129563,58.878396,9.404447,141.365793,138.293939,139.759165,137.908111,82.840083,136.248166,-0.000513,0.030035,32.000000,-235.651479,138.088416,-0.024266,24.202456,0.693435,441272.645856,0.987150,20.021853,15.981701,2.784409,0.070644,0.030006,165.706129,32.000000,181.058534,142.556179,165.739659,148.719798,32.000000,145.943767,68.864407,68.976584,89.873002,83.978065,30.826846,55.696203,0.000000,52.385234,23.493671,0.000000,35.661210,29.601880,36.524665,59.482167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
