OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, December 7, 2019
2:24:05 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.859818,70.172541,138.981595,152.311656,99.114045,95.327614,28.882841,14.344820,138.322274,1.159068,69.518108,10.168011,150.824447,139.057864,148.648760,138.745158,81.519459,137.029122,-0.000497,0.029999,32.000000,-235.659606,138.756068,-0.024247,24.347250,0.690810,442152.889452,0.973239,30.291924,17.537542,2.801089,0.083055,0.029764,177.016637,32.000000,191.246945,174.535311,179.124763,159.303177,32.000000,156.002510,68.946388,67.059748,91.230606,83.978065,22.311058,55.696203,0.000000,51.292715,21.493671,0.000000,34.517103,28.882841,36.505369,59.472165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598522,70.172541,138.874487,152.311656,99.124476,95.335232,29.376497,14.352669,138.232387,1.158837,69.520160,10.094641,150.684095,139.148908,148.640893,138.701995,81.566108,137.024728,-0.000499,0.029992,32.000000,-235.656019,138.725248,-0.024121,24.352915,0.689544,442217.583249,0.972445,30.207261,17.636566,2.794240,0.066326,0.021738,176.242442,32.000000,191.760618,16.946038,176.697699,159.463474,32.000000,156.414089,68.943202,67.055306,91.224119,83.978065,22.324505,55.696203,0.000000,51.223749,21.493671,0.000000,34.561600,29.376497,36.554746,59.470336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.513349,70.179422,138.955916,152.315287,99.147234,95.342890,29.589000,14.349386,138.295951,1.158951,69.519845,10.171278,150.644430,139.033394,148.709612,138.666443,81.613678,137.019324,-0.000498,0.030011,32.000000,-235.658973,138.765203,-0.024136,24.361989,0.690663,442293.303044,0.972699,30.320707,17.559665,2.799972,0.073997,0.027699,175.825395,32.000000,191.871085,306.077799,175.390971,159.991362,32.000000,155.427177,68.958382,67.060942,91.224619,83.978065,22.315290,55.696203,0.000000,51.014558,21.493671,0.000000,34.597305,29.589000,36.623491,59.470257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.364176,70.205846,138.933610,152.320594,99.204719,95.346701,28.770201,14.351670,138.248222,1.159014,69.368949,10.214820,150.699681,139.024422,148.750153,138.714523,81.624740,137.014587,-0.000496,0.030031,32.000000,-235.656198,138.780865,-0.024122,24.352443,0.692190,442297.269519,0.967618,30.416093,17.509495,2.806433,0.075002,0.037275,176.106230,32.000000,192.180608,209.225752,176.786068,160.340126,32.000000,154.953123,68.942807,67.074480,91.223012,83.978065,22.316472,55.696203,0.000000,51.423147,21.493671,0.000000,34.627105,28.770201,36.362303,59.484252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.209419,70.184102,138.993233,152.324783,99.251789,95.353781,29.277282,14.348958,138.272805,1.158749,69.309146,10.122119,150.733483,139.174234,148.755110,138.684105,81.577666,137.128103,-0.000497,0.030052,32.000000,-235.661532,138.888449,-0.023967,24.361622,0.679426,441870.994541,0.976947,29.563603,17.496157,2.758580,0.077786,0.031986,176.824983,32.000000,191.212928,425.628731,179.194152,160.764084,32.000000,155.254608,68.967745,67.079071,91.202761,83.978065,22.307450,55.696203,0.000000,51.387390,21.493671,0.000000,34.686894,29.277282,36.675141,59.477034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739316,70.184102,138.928986,152.324783,99.286469,95.365179,29.369988,14.358234,138.220138,1.158736,69.386767,10.226258,150.783550,139.136529,148.740217,138.675943,81.534379,137.134115,-0.000497,0.030066,32.000000,-235.649798,138.864114,-0.023990,24.364822,0.681813,442045.826380,0.963273,29.700873,17.597810,2.768270,0.084016,0.033951,177.078241,32.000000,190.859909,306.816865,180.910094,160.236688,32.000000,155.313814,68.942764,67.032797,91.215810,83.978065,22.332986,55.696203,0.000000,51.015294,21.493671,0.000000,34.697608,29.369988,36.798545,59.471929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892920,70.189607,138.980576,152.326180,99.319091,95.374648,28.762531,14.359661,138.286123,1.158634,69.420633,10.219726,150.757703,139.124417,148.698319,138.768475,81.531568,137.193002,-0.000498,0.030071,32.000000,-235.648207,138.837478,-0.024124,24.365189,0.688670,442429.430207,0.970247,30.186225,17.643986,2.793142,0.073805,0.022840,177.156746,32.000000,191.081549,392.740389,180.254508,159.550209,32.000000,155.738117,68.939823,67.039011,91.207767,83.978065,22.330945,55.696203,0.000000,51.288211,21.493671,0.000000,34.733823,28.762531,36.553865,59.470366,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.635277,70.190432,138.933410,152.322549,99.322982,95.386084,29.233250,14.346675,138.283106,1.158530,69.455459,10.189521,150.769297,139.152212,148.670357,138.650530,81.545673,137.084520,-0.000498,0.030080,32.000000,-235.661357,138.893834,-0.024118,24.352233,0.688670,442429.430207,0.970247,30.186225,17.643986,2.793142,0.077220,0.023934,176.412831,32.000000,191.716838,259.849360,177.577380,159.448068,32.000000,156.537963,68.925090,67.061303,91.190546,83.978065,22.332391,55.696203,0.000000,51.197542,21.493671,0.000000,34.765315,29.233250,36.510872,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.923345,70.176670,139.073316,152.327018,99.327876,95.397495,29.297535,14.348387,138.289885,1.158855,69.545362,10.262706,150.750946,139.142506,148.700680,138.745141,81.606677,137.103700,-0.000499,0.030090,32.000000,-235.662595,138.956568,-0.024162,24.365582,0.690806,442569.043665,0.977242,30.300442,17.608851,2.799086,0.082748,0.034639,176.067654,32.000000,192.041986,258.128297,175.709054,159.941405,32.000000,156.103222,68.937830,67.081567,91.228219,83.978065,22.368918,55.696203,0.000000,51.292879,21.493671,0.000000,34.797743,29.297535,36.463256,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.151172,70.178872,139.111746,152.333163,99.352321,95.416180,29.517296,14.350671,138.321587,1.158867,69.400592,10.175811,150.711625,139.167138,148.711503,138.760462,81.563244,137.253226,-0.000500,0.030097,32.000000,-235.654902,139.021994,-0.024088,24.366632,0.686749,442340.178318,0.969050,29.988378,17.557068,2.785737,0.070908,0.027982,175.896819,32.000000,192.256314,314.140608,175.928157,160.297422,32.000000,155.189992,68.952552,67.078001,91.217238,83.978065,22.370081,55.696203,0.000000,51.354297,21.493671,0.000000,34.824295,29.517296,36.429507,59.474762,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.870932,70.178872,139.097804,152.333163,99.381430,95.432677,29.134422,14.352098,138.381035,1.158910,69.283385,10.312711,150.745212,139.223701,148.748598,138.791225,81.587298,137.254163,-0.000500,0.030070,32.000000,-235.655934,138.939068,-0.024083,24.378827,0.690842,442650.299890,0.989723,30.308755,17.650738,2.802446,0.079490,0.029126,176.598236,32.000000,191.615948,290.457751,178.569267,160.586099,32.000000,155.168656,68.946512,67.051544,91.184354,83.978065,22.404138,55.696203,0.000000,51.044299,21.493671,0.000000,34.856015,29.134422,36.580938,59.477053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648572,70.170064,139.187954,152.325901,99.398321,95.445333,28.664546,14.350528,138.337952,1.159121,69.263432,10.187201,150.784268,139.159980,148.812870,138.790307,81.562176,137.249329,-0.000500,0.030070,32.000000,-235.659471,138.951856,-0.024182,24.374263,0.687559,442571.090086,0.975957,30.044757,17.648750,2.789156,0.081069,0.025058,177.060445,32.000000,191.188842,154.534594,180.209764,160.745306,32.000000,155.085256,68.946458,67.076473,91.218610,83.978065,22.395494,55.696203,0.000000,51.168953,21.493671,0.000000,34.876703,28.664546,36.530314,59.473169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.980967,70.156302,138.986611,152.326180,99.405543,95.455447,29.480102,14.353525,138.378376,1.158923,69.361718,10.186300,150.812528,139.197886,148.766223,138.749626,81.527116,137.182458,-0.000502,0.030071,32.000000,-235.655818,138.985853,-0.024205,24.366055,0.691620,442784.315547,0.996907,30.266279,17.671550,2.803463,0.084777,0.023694,177.016528,32.000000,191.124296,171.846738,181.019875,159.792607,32.000000,155.878677,68.926281,67.059582,91.234940,83.978065,22.451895,55.696203,0.000000,51.325698,21.493671,0.000000,34.904948,29.480102,36.519309,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.218685,70.147219,139.134111,152.332325,99.393407,95.466886,29.037068,14.348816,138.427764,1.158666,69.434323,10.192149,150.836465,139.232817,148.698112,138.850853,81.550478,137.198970,-0.000503,0.030057,32.000000,-235.658069,139.073491,-0.024195,24.371693,0.685811,442697.612248,0.962373,29.908498,17.674484,2.780791,0.072115,0.027730,176.827784,32.000000,191.566484,277.871023,178.692888,159.456042,32.000000,156.257471,68.906359,67.064601,91.216755,83.978065,22.433631,55.696203,0.000000,51.284713,21.493671,0.000000,34.917574,29.037068,36.735082,59.471939,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.872467,70.147219,139.150707,152.336235,99.372153,95.474848,29.513815,14.353239,138.498707,1.158838,69.360390,10.224350,150.708313,139.341315,148.790014,138.776232,81.627704,137.347209,-0.000502,0.030052,32.000000,-235.656431,139.032231,-0.024317,24.361124,0.682825,442570.169292,0.972108,29.654459,17.659056,2.770565,0.077637,0.027372,175.795483,32.000000,192.190938,213.213769,175.659826,160.204073,32.000000,155.574343,68.917353,67.083946,91.212180,83.978065,22.413080,55.696203,0.000000,51.212682,21.493671,0.000000,34.941879,29.513815,36.478150,59.458967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.928843,70.147219,139.192000,152.336235,99.411902,95.484034,28.882439,14.348673,138.483354,1.159127,69.347248,10.162442,150.746816,139.207879,148.833176,138.901722,81.675229,137.285835,-0.000502,0.030032,32.000000,-235.658048,139.060785,-0.024432,24.347513,0.688541,442654.954842,0.963727,30.011516,17.653027,2.790131,0.072331,0.023963,176.350084,32.000000,192.255209,153.790946,177.474193,160.585876,32.000000,154.986188,68.956577,67.113262,91.262431,83.978065,22.468844,55.696203,0.000000,51.184630,21.493671,0.000000,34.966330,28.882439,36.754378,59.479345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.676348,70.135934,139.160620,152.347966,99.436202,95.493263,29.177688,14.350243,138.525946,1.159421,69.265174,10.160601,150.750184,139.277309,148.800016,138.903129,81.587642,137.249696,-0.000503,0.030012,32.000000,-235.658609,139.068718,-0.024372,24.342425,0.688328,442580.417044,0.983677,29.953246,17.576031,2.787807,0.062833,0.021862,176.985026,32.000000,191.446283,125.533640,179.614010,160.832125,32.000000,155.107534,68.928272,67.050751,91.220725,83.978065,22.465975,55.696203,0.000000,51.246553,21.493671,0.000000,34.979223,29.177688,36.533249,59.478273,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.973520,70.140888,139.192248,152.362770,99.468593,95.500881,29.521037,14.352240,138.520099,1.159466,69.285594,10.226112,150.779009,139.298067,148.845657,138.982542,81.570254,137.314542,-0.000502,0.030025,32.000000,-235.655955,139.122438,-0.024349,24.378905,0.692242,442903.070635,0.979186,30.203334,17.646260,2.801346,0.072085,0.032198,176.951905,32.000000,191.127985,37.948546,180.965340,160.192985,32.000000,155.653143,68.922838,67.044473,91.233078,83.978065,22.498177,55.696203,0.000000,51.293795,21.493671,0.000000,35.001800,29.521037,36.610578,59.476050,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888343,70.146118,139.255575,152.365284,99.469559,95.509752,28.874846,14.350528,138.449580,1.159739,69.368969,10.156013,150.844163,139.330448,148.799840,138.836430,81.601024,137.329806,-0.000503,0.030026,32.000000,-235.657176,139.033272,-0.024270,24.365766,0.686869,442817.381616,0.961615,29.900773,17.694792,2.785320,0.069810,0.040619,177.012673,32.000000,191.395584,291.380906,179.757311,159.637469,32.000000,155.986646,68.918108,67.083037,91.243273,83.978065,22.496644,55.696203,0.000000,51.284732,21.493671,0.000000,35.030000,28.874846,36.619969,59.464091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.019057,70.147219,139.175487,152.366122,99.500614,95.525804,29.386012,14.359947,138.480572,1.160047,69.448171,10.237392,150.814394,139.371023,148.809579,139.004916,81.632569,137.285682,-0.000502,0.030009,32.000000,-235.648577,139.129491,-0.024423,24.362094,0.688928,442854.733151,0.985069,29.994001,17.671352,2.791345,0.076441,0.029644,176.419987,32.000000,192.021295,1.811225,177.192999,159.471439,32.000000,156.328053,68.950343,67.077869,91.261927,83.978065,22.529137,55.696203,0.000000,51.251106,21.493671,0.000000,35.067135,29.386012,36.525839,59.491176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660373,70.147219,139.219797,152.366122,99.499266,95.537142,28.731625,14.350528,138.578205,1.160125,69.454283,10.189313,150.733322,139.345782,148.824978,138.955568,81.661961,137.395919,-0.000503,0.029977,32.000000,-235.657176,139.095272,-0.024354,24.342976,0.686755,442802.765291,0.965342,29.860105,17.618617,2.782449,0.063566,0.023520,175.938024,32.000000,192.299780,301.058883,175.660301,160.055201,32.000000,155.949647,68.933085,67.132605,91.255784,83.978065,22.546298,55.696203,0.000000,51.097103,21.493671,0.000000,35.092592,28.731625,36.414100,59.485659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.651408,70.169238,139.203028,152.367798,99.491032,95.552259,29.247710,14.351955,138.571297,1.160111,69.358029,10.140222,150.767628,139.426162,148.817883,139.000510,81.636821,137.306094,-0.000504,0.029948,32.000000,-235.659027,139.151194,-0.024354,24.357452,0.693105,442996.560031,0.995222,30.231188,17.642152,2.803438,0.075150,0.031958,176.031963,32.000000,192.382754,356.964394,176.655013,160.409709,32.000000,155.053328,68.919524,67.108606,91.215935,83.978065,22.582742,55.696203,0.000000,50.991948,21.493671,0.000000,35.139596,29.247710,36.619969,59.470149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.761112,70.166486,139.324891,152.368915,99.488783,95.563736,29.251001,14.347674,138.555902,1.160240,69.226340,10.264104,150.762234,139.401816,148.869943,138.938697,81.615814,137.349479,-0.000505,0.029932,32.000000,-235.660522,139.209566,-0.024350,24.339750,0.692902,443143.150968,0.978062,30.262510,17.624168,2.803607,0.071846,0.037987,176.756205,32.000000,191.636179,17.320049,179.063045,160.595279,32.000000,154.994886,68.915283,67.085203,91.207299,83.978065,22.589376,55.696203,0.000000,51.297836,21.493671,0.000000,35.167704,29.251001,36.318649,59.473080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.261808,70.155751,139.305423,152.334280,99.520560,95.575133,28.684749,14.351812,138.623290,1.160075,69.227886,10.251836,150.841485,139.439069,148.872890,139.074033,81.611618,137.461357,-0.000506,0.029910,32.000000,-235.656547,139.160189,-0.024228,24.357347,0.692388,443172.788781,0.975713,30.146028,17.666007,2.799875,0.080040,0.026411,176.963776,32.000000,191.315699,243.593678,180.676934,160.446485,32.000000,155.569610,68.905621,67.056365,91.235941,83.978065,22.618852,55.696203,0.000000,51.034184,21.493671,0.000000,35.192689,28.684749,36.652544,59.470464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.870752,70.155751,139.341315,152.334280,99.534572,95.586510,29.440373,14.353525,138.756407,1.160001,69.302025,10.223173,150.818832,139.508642,148.809080,139.109157,81.591062,137.508124,-0.000506,0.029877,32.000000,-235.652868,139.242828,-0.024311,24.383967,0.684199,442951.934893,0.984263,29.618650,17.723896,2.771596,0.073332,0.024108,177.073244,32.000000,191.295221,104.741194,180.769112,159.615706,32.000000,155.919848,68.904097,67.088565,91.241921,83.978065,22.664837,55.696203,0.000000,50.933287,21.493671,0.000000,35.208752,29.440373,36.750563,59.460580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.884652,70.134558,139.341225,152.366401,99.527330,95.596583,29.209826,14.351099,138.669647,1.160165,69.362095,10.207752,150.845738,139.562495,148.818926,139.128896,81.609343,137.538509,-0.000506,0.029856,32.000000,-235.661850,139.216581,-0.024285,24.395690,0.689673,443252.557594,0.967319,30.021821,17.766889,2.794049,0.075891,0.024459,176.716293,32.000000,191.893520,67.922030,178.044480,159.270364,32.000000,156.327269,68.883269,67.083099,91.201708,83.978065,22.683680,55.696203,0.000000,51.075227,21.493671,0.000000,35.212913,29.209826,36.719015,59.478106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.382988,70.124374,139.330274,152.363608,99.541262,95.614333,29.550037,14.352811,138.744416,1.160568,69.359760,10.217911,150.749257,139.487538,148.838667,139.075032,81.658590,137.484556,-0.000506,0.029852,32.000000,-235.652926,139.284699,-0.024337,24.399624,0.689164,443232.706686,0.974708,29.986256,17.763181,2.793268,0.074637,0.027912,176.177986,32.000000,192.328212,295.555809,176.120443,159.680371,32.000000,156.497616,68.889032,67.113857,91.250425,83.978065,22.738436,55.696203,0.000000,51.043281,21.493671,0.000000,35.232280,29.550037,36.675141,59.486780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.973370,70.110887,139.372322,152.369473,99.565301,95.628278,29.294810,14.352811,138.648478,1.160584,69.346176,10.179251,150.768025,139.549853,148.844541,139.101109,81.697899,137.544303,-0.000507,0.029855,32.000000,-235.657351,139.328588,-0.024249,24.392779,0.687605,443103.896448,0.982450,29.812571,17.694136,2.784991,0.079141,0.024635,175.890163,32.000000,192.409950,121.675712,175.963381,160.290680,32.000000,155.134445,68.906663,67.116536,91.221301,83.978065,22.746273,55.696203,0.000000,50.837121,21.493671,0.000000,35.252937,29.294810,36.598326,59.483593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.420138,70.130429,139.292341,152.376736,99.569284,95.642220,29.082327,14.349672,138.695514,1.160765,69.200155,10.204051,150.786220,139.534315,148.876479,139.106770,81.672088,137.516514,-0.000509,0.029865,32.000000,-235.660327,139.334912,-0.024243,24.384701,0.688219,443142.375624,0.970263,29.870928,17.677404,2.788932,0.066257,0.022731,176.541656,32.000000,192.121146,258.269411,178.261012,160.453734,32.000000,155.160726,68.891258,67.118169,91.205887,83.978065,22.822300,55.696203,0.000000,51.014052,21.493671,0.000000,35.258288,29.082327,36.562963,59.465556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.393162,70.130429,139.412243,152.376736,99.596610,95.658989,29.592769,14.348102,138.706038,1.161065,69.208646,10.236593,150.809875,139.507950,148.891438,139.168273,81.625676,137.556081,-0.000511,0.029858,32.000000,-235.658127,139.300547,-0.024135,24.401197,0.681396,443037.512034,0.968098,29.430777,17.689886,2.762633,0.074284,0.027484,177.044961,32.000000,191.548460,264.153078,180.036598,160.757618,32.000000,155.258692,68.896787,67.086236,91.200457,83.978065,22.780789,55.696203,0.000000,50.793169,21.493671,0.000000,35.297802,29.592769,36.744107,59.479305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.514910,70.135934,139.367033,152.379808,99.616830,95.671574,29.361949,14.349244,138.677434,1.160968,69.283645,10.244070,150.827543,139.507134,148.862720,139.098030,81.610883,137.541388,-0.000512,0.029823,32.000000,-235.657477,139.209831,-0.024111,24.408541,0.682047,443213.972227,0.952122,29.458445,17.755275,2.766491,0.074000,0.025502,177.009005,32.000000,191.239837,185.735013,181.133925,159.702032,32.000000,155.633205,68.886623,67.063559,91.232784,83.978065,22.861887,55.696203,0.000000,51.152766,21.493671,0.000000,35.325103,29.361949,36.611312,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.971773,70.135934,139.460682,152.379808,99.643139,95.686738,28.739946,14.352526,138.809342,1.161225,69.393241,10.171006,150.841073,139.570937,148.805877,139.104898,81.605878,137.514960,-0.000512,0.029821,32.000000,-235.658128,139.314598,-0.024139,24.411845,0.679883,443240.531175,0.957222,29.339168,17.763022,2.758929,0.074301,0.026162,176.960065,32.000000,191.724226,182.873218,179.076774,159.351778,32.000000,156.047871,68.866114,67.079648,91.234716,83.978065,22.859882,55.696203,0.000000,50.707104,21.493671,0.000000,35.347680,28.739946,36.516228,59.467219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772628,70.139512,139.314950,152.389584,99.682488,95.699431,29.511448,14.352240,138.810364,1.161515,69.424718,10.243980,150.812015,139.588106,148.808716,139.129059,81.666584,137.557444,-0.000511,0.029815,32.000000,-235.654316,139.312191,-0.024190,24.448195,0.688604,443611.623712,0.989697,29.897622,17.755351,2.790789,0.080820,0.029780,176.303373,32.000000,192.233453,354.586738,176.976632,159.448987,32.000000,156.486026,68.882510,67.108153,91.237686,83.978065,22.896552,55.696203,0.000000,50.888800,21.493671,0.000000,35.370257,29.511448,36.722977,59.477260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.345243,70.150246,139.456711,152.398522,99.702554,95.719707,29.325495,14.347817,138.726183,1.161606,69.308351,10.228186,150.773456,139.596732,148.869774,139.147127,81.727884,137.551714,-0.000512,0.029844,32.000000,-235.660379,139.333383,-0.024213,24.442451,0.690014,443672.731042,0.968165,30.107125,17.715021,2.799027,0.066654,0.026711,176.141809,32.000000,192.528834,389.576727,177.122302,160.398205,32.000000,155.272763,68.884353,67.110000,91.222627,83.978065,22.961071,55.696203,0.000000,50.653455,21.493671,0.000000,35.404420,29.325495,36.566998,59.483741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.046372,70.150246,139.353270,152.398522,99.695209,95.737508,29.557153,14.351955,138.723784,1.161634,69.271405,10.308995,150.836614,139.581295,148.887797,139.224931,81.698999,137.554384,-0.000512,0.029830,32.000000,-235.657060,139.333443,-0.024172,24.433167,0.679318,443275.256974,0.960672,29.276364,17.686162,2.757963,0.073883,0.020641,176.980255,32.000000,191.651589,244.808680,179.380384,160.729216,32.000000,155.015005,68.895304,67.087665,91.247893,83.978065,22.976024,55.696203,0.000000,50.764620,21.493671,0.000000,35.439180,29.557153,36.467952,59.474083,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.821629,70.154926,139.453149,152.405784,99.690142,95.755592,28.939730,14.354952,138.771235,1.161524,69.244007,10.218103,150.836156,139.566511,148.899896,139.173167,81.671404,137.671486,-0.000513,0.029797,32.000000,-235.654227,139.370050,-0.024177,24.429364,0.686730,443655.929939,0.961314,29.834957,17.681137,2.784483,0.076188,0.034537,176.980095,32.000000,191.432258,183.133911,181.133885,160.128704,32.000000,155.382969,68.899373,67.065927,91.252170,83.978065,23.034863,55.696203,0.000000,50.844751,21.493671,0.000000,35.468927,28.939730,36.547629,59.488039,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.126094,70.142264,139.441000,152.400477,99.707381,95.776147,29.422205,14.350671,138.844424,1.161620,69.358093,10.290654,150.864579,139.637268,148.884625,139.208816,81.667576,137.639127,-0.000513,0.029787,32.000000,-235.659164,139.487486,-0.024217,24.459183,0.690909,443918.884274,0.986851,30.071811,17.764871,2.799048,0.076124,0.033244,177.224587,32.000000,191.515964,192.186883,180.339919,159.545876,32.000000,156.065468,68.875637,67.097518,91.248789,83.978065,23.031227,55.696203,0.000000,51.043152,21.493671,0.000000,35.494658,29.422205,36.693923,59.499300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.953177,70.146668,139.421995,152.400198,99.705888,95.792453,29.484827,14.348387,138.862080,1.161500,69.383713,10.300391,150.868891,139.701215,148.822728,139.204903,81.660264,137.580526,-0.000513,0.029786,32.000000,-235.660464,139.366586,-0.024222,24.445887,0.685475,443840.411318,0.964418,29.744809,17.753190,2.781805,0.067907,0.035516,176.525032,32.000000,192.180175,216.121517,177.683332,159.354866,32.000000,156.374635,68.861659,67.087258,91.224552,83.978065,23.089619,55.696203,0.000000,50.958954,21.493671,0.000000,35.506019,29.484827,36.705736,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.008568,70.146668,139.549284,152.400198,99.701051,95.808710,28.711598,14.353097,138.845542,1.161641,69.438417,10.172064,150.820200,139.646872,148.845465,139.240741,81.710462,137.739334,-0.000512,0.029790,32.000000,-235.653460,139.348453,-0.024213,24.449978,0.688522,444027.021153,0.966178,29.927559,17.732409,2.791054,0.070167,0.023769,176.018240,32.000000,192.514091,110.770907,175.909088,159.708781,32.000000,156.190413,68.876510,67.095895,91.284736,83.978065,23.078558,55.696203,0.000000,50.952077,21.493671,0.000000,35.534402,28.711598,36.520410,59.485718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.004505,70.133732,139.487500,152.401036,99.703871,95.823935,29.198701,14.353525,138.859372,1.161824,69.347956,10.204493,150.835240,139.683840,148.906588,139.264475,81.706213,137.574236,-0.000511,0.029791,32.000000,-235.654835,139.477613,-0.024181,24.466159,0.688293,443984.010578,0.991168,29.870378,17.758322,2.790507,0.079944,0.034553,175.994759,32.000000,192.774053,45.416308,176.057534,160.236568,32.000000,155.317095,68.892139,67.107393,91.252601,83.978065,23.169609,55.696203,0.000000,50.826125,21.493671,0.000000,35.545512,29.198701,36.528407,59.489229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.351273,70.157953,139.521658,152.395729,99.710966,95.839197,29.404262,14.349815,138.824118,1.161793,69.221214,10.165046,150.840477,139.687471,148.912980,139.195573,81.704850,137.651820,-0.000509,0.029793,32.000000,-235.658381,139.373071,-0.024168,24.428289,0.687684,444046.185369,0.974842,29.861634,17.683443,2.789499,0.072026,0.026232,176.857478,32.000000,191.986176,356.785990,178.640665,160.510588,32.000000,154.854132,68.882497,67.118133,91.269065,83.978065,23.160771,55.696203,0.000000,50.912598,21.493671,0.000000,35.567724,29.404262,36.632368,59.484183,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.687223,70.144742,139.467629,152.403829,99.699550,95.853196,28.875539,14.348530,138.796030,1.162019,69.275432,10.257488,150.890597,139.681456,148.933539,139.134965,81.700538,137.690693,-0.000509,0.029801,32.000000,-235.661960,139.408334,-0.024413,24.424303,0.683793,443963.518172,0.960970,29.528953,17.722000,2.770966,0.074955,0.030954,177.066403,32.000000,191.545547,255.130221,180.493767,160.476733,32.000000,155.398940,68.893310,67.075257,91.294350,83.978065,23.225456,55.696203,0.000000,51.008852,21.493671,0.000000,35.617425,28.875539,36.750270,59.476168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.502231,70.144742,139.531685,152.403829,99.710050,95.869753,29.357184,14.348530,138.909456,1.162195,69.307398,10.210219,150.872667,139.619305,148.885121,139.233567,81.701158,137.737379,-0.000509,0.029791,32.000000,-235.662452,139.412413,-0.024461,24.459498,0.678631,443839.624548,0.971598,29.171765,17.744941,2.751534,0.070397,0.044724,177.223131,32.000000,191.389618,239.190170,180.937818,159.637342,32.000000,155.768150,68.884073,67.072662,91.281604,83.978065,23.220895,55.696203,0.000000,50.487314,21.493671,0.000000,35.629396,29.357184,36.689008,59.480879,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.223610,70.157678,139.539428,152.418074,99.756732,95.895207,28.896126,14.352954,138.830036,1.162015,69.421611,10.207820,150.871333,139.659127,148.827459,139.287373,81.713016,137.671610,-0.000508,0.029803,32.000000,-235.650980,139.354510,-0.024428,24.416146,0.680877,444014.989851,0.959645,29.360961,17.766690,2.762882,0.079482,0.029870,176.968135,32.000000,191.965985,372.729889,178.766183,159.301063,32.000000,156.078581,68.868071,67.090769,91.279976,83.978065,23.297567,55.696203,0.000000,50.792651,21.493671,0.000000,35.675415,28.896126,36.653425,59.478824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.426550,70.122722,139.577491,152.415840,99.755148,95.911751,29.578318,14.358805,138.908617,1.162356,69.447864,10.199052,150.826584,139.741158,148.878504,139.264377,81.753391,137.726923,-0.000508,0.029801,32.000000,-235.651194,139.320714,-0.024408,24.375339,0.686565,444276.306780,0.981153,29.659853,17.723318,2.778363,0.074688,0.024685,176.314534,32.000000,192.339819,154.185312,176.658094,159.573403,32.000000,156.273623,68.877680,67.136622,91.324370,83.978065,23.328439,55.696203,0.000000,50.584426,21.493671,0.000000,35.665801,29.578318,36.750416,59.476758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.841036,70.129878,139.507066,152.409415,99.769721,95.925741,29.216906,14.350100,138.916746,1.162664,69.415196,10.167281,150.804808,139.652195,148.876465,139.274088,81.761890,137.656513,-0.000508,0.029790,32.000000,-235.655637,139.471578,-0.024398,24.370985,0.684861,444128.007722,0.954396,29.416495,17.709448,2.767937,0.069010,0.031122,175.990707,32.000000,192.530140,173.805129,175.663045,160.031274,32.000000,155.467647,68.861742,67.111491,91.344516,83.978065,23.362951,55.696203,0.000000,50.582028,21.493671,0.000000,35.686184,29.216906,36.693997,59.473021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.936024,70.149145,139.621605,152.420309,99.780923,95.945882,28.779619,14.351527,138.939256,1.162521,69.281168,10.174393,150.812703,139.793584,148.932327,139.242431,81.768428,137.665286,-0.000509,0.029807,32.000000,-235.661094,139.451468,-0.024416,24.323936,0.693713,444501.324397,0.978748,30.026685,17.667210,2.799040,0.072591,0.025195,176.514045,32.000000,192.488947,190.846781,177.656428,160.384914,32.000000,155.003444,68.879938,67.127644,91.314148,83.978065,23.392596,55.696203,0.000000,50.581615,21.493671,0.000000,35.714688,28.779619,36.650930,59.455771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.191939,70.149145,139.514531,152.420309,99.755654,95.965982,29.578828,14.356950,138.893033,1.162286,69.283536,10.125724,150.848506,139.669974,148.913036,139.284687,81.738043,137.705968,-0.000508,0.029815,32.000000,-235.653705,139.439106,-0.024400,24.292858,0.694331,444555.509703,0.991816,29.947753,17.664877,2.796010,0.069762,0.028907,177.030004,32.000000,191.680465,174.074526,179.872560,160.623594,32.000000,155.279315,68.880897,67.105704,91.338736,83.978065,23.447377,55.696203,0.000000,50.836152,21.493671,0.000000,35.757060,29.578828,36.675361,59.496093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.973742,70.151347,139.545452,152.427850,99.771901,95.983730,29.149568,14.352954,138.875635,1.162156,69.301663,10.105810,150.886040,139.708554,148.903474,139.340341,81.720020,137.776084,-0.000507,0.029806,32.000000,-235.656061,139.408189,-0.024401,24.291887,0.690905,444566.005872,0.959854,29.683902,17.714756,2.779620,0.074508,0.033377,177.123250,32.000000,191.433633,150.649133,181.313697,159.941622,32.000000,155.592262,68.874611,67.111896,91.360576,83.978065,23.488981,55.696203,0.000000,50.717412,21.493671,0.000000,35.784086,29.149568,36.731634,59.494294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.131595,70.162908,139.539549,152.437068,99.789149,96.001507,28.946429,14.349386,139.020959,1.162167,69.400864,10.154872,150.900154,139.728314,148.879567,139.267671,81.730072,137.707873,-0.000508,0.029800,32.000000,-235.662415,139.440517,-0.024387,24.309092,0.694573,444802.527740,0.978814,29.911003,17.766369,2.792376,0.072697,0.023548,177.178599,32.000000,191.596496,224.268483,179.859644,159.372162,32.000000,156.169548,68.868453,67.113220,91.375781,83.978065,23.490163,55.696203,0.000000,50.791136,21.493671,0.000000,35.809223,28.946429,36.638017,59.459695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.960048,70.158229,139.618510,152.442375,99.816451,96.016808,28.654697,14.347817,138.870335,1.162151,69.476403,10.199597,150.879693,139.755781,148.874278,139.364214,81.724837,137.697651,-0.000509,0.029813,32.000000,-235.661199,139.476800,-0.024399,24.338176,0.691766,444794.719921,0.982510,29.759786,17.723639,2.783465,0.068243,0.033177,176.524217,32.000000,192.201161,115.026022,177.285457,159.528984,32.000000,156.409566,68.868495,67.122839,91.360483,83.978065,23.573237,55.696203,0.000000,50.841872,21.493671,0.000000,35.856499,28.654697,36.696124,59.459154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.084113,70.163733,139.644524,152.453268,99.866353,96.027008,29.493360,14.353668,138.846930,1.162174,69.469755,10.182869,150.786505,139.793278,148.864968,139.333232,81.786572,137.807813,-0.000510,0.029824,32.000000,-235.656331,139.521646,-0.024369,24.391363,0.694018,444948.755884,0.966186,29.929077,17.725345,2.794501,0.079542,0.026832,176.131596,32.000000,192.427682,183.018058,175.588611,159.823998,32.000000,155.858810,68.866226,67.109739,91.380671,83.978065,23.574320,55.696203,0.000000,50.590370,21.493671,0.000000,35.878246,29.493360,36.528260,59.473788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.118054,70.163733,139.576866,152.453268,99.891361,96.042341,28.978928,14.348958,138.912336,1.162357,69.343380,10.077448,150.825726,139.674869,148.922929,139.372201,81.803967,137.779924,-0.000510,0.029858,32.000000,-235.660713,139.472394,-0.024364,24.431200,0.694018,444948.755884,0.966186,29.929077,17.725345,2.794501,0.075982,0.032920,176.216981,32.000000,192.583774,353.253154,176.800883,160.304777,32.000000,155.220823,68.878818,67.132350,91.383307,83.978065,23.640574,55.696203,0.000000,50.699065,21.493671,0.000000,35.910469,28.978928,36.732808,59.479404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907731,70.148595,139.638087,152.452989,99.910394,96.053814,28.644080,14.346247,138.895569,1.162520,69.283396,10.131915,150.866454,139.808695,148.922656,139.277243,81.773502,137.748972,-0.000510,0.029883,32.000000,-235.659818,139.403440,-0.024394,24.463668,0.688995,444858.838531,0.982117,29.774560,17.684261,2.784962,0.075770,0.023986,176.973621,32.000000,191.848156,270.783171,179.251663,160.518436,32.000000,155.142218,68.868548,67.118311,91.343456,83.978065,23.629835,55.696203,0.000000,50.561764,21.493671,0.000000,35.922158,28.644080,36.718061,59.492169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.642504,70.155751,139.623867,152.458855,99.930643,96.065194,29.373337,14.350100,138.921649,1.162508,69.305295,10.174590,150.860292,139.675359,148.939692,139.322004,81.742856,137.739112,-0.000510,0.029892,32.000000,-235.658424,139.441557,-0.024393,24.434793,0.691654,445061.991502,0.998245,29.976438,17.699899,2.797925,0.079251,0.024487,177.110967,32.000000,191.424408,79.725677,180.895143,160.460656,32.000000,155.425115,68.873853,67.116133,91.380736,83.978065,23.707559,55.696203,0.000000,50.775210,21.493671,0.000000,35.946838,29.373337,36.474335,59.479246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.569254,70.157403,139.608206,152.459413,99.916517,96.074166,29.091809,14.347103,138.927805,1.162813,69.421983,10.109055,150.890117,139.711512,148.902233,139.283967,81.715022,137.799127,-0.000510,0.029935,32.000000,-235.663551,139.450470,-0.024410,24.430833,0.681306,444782.598630,0.958194,29.228462,17.725822,2.757049,0.078764,0.024294,177.299311,32.000000,191.438857,96.247125,180.705794,159.614321,32.000000,155.993634,68.875334,67.118866,91.395298,83.978065,23.739372,55.696203,0.000000,50.805073,21.493671,0.000000,35.979640,29.091809,36.752764,59.464012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.975784,70.157403,139.621059,152.459413,99.905831,96.085655,28.713263,14.350243,138.913947,1.162876,69.445391,10.109596,150.900853,139.763916,148.864284,139.261193,81.791445,137.762762,-0.000512,0.029938,32.000000,-235.660084,139.421141,-0.024423,24.396110,0.682514,444917.287556,0.969091,29.305015,17.782403,2.760733,0.081598,0.029067,176.752948,32.000000,192.051995,336.614213,178.156950,159.387531,32.000000,156.333384,68.863401,67.134388,91.406943,83.978065,23.769088,55.696203,0.000000,50.365776,21.493671,0.000000,36.007291,28.713263,36.722170,59.494953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.191894,70.169514,139.694696,152.458017,99.911905,96.095821,29.463059,14.351955,138.890817,1.162809,69.436787,10.185217,150.850363,139.814240,148.880648,139.357433,81.825050,137.814263,-0.000512,0.029951,32.000000,-235.655913,139.497091,-0.024406,24.330046,0.692688,445151.291955,0.994713,29.914951,17.688562,2.793774,0.081559,0.023537,176.185692,32.000000,192.448999,345.714165,176.294181,159.579520,32.000000,156.367748,68.856753,67.156038,91.415901,83.978065,23.788653,55.696203,0.000000,50.373569,21.493671,0.000000,36.045838,29.463059,36.555553,59.465311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.834829,70.158779,139.592954,152.450196,99.919703,96.107336,29.244503,14.352383,138.941584,1.162731,69.210119,9.977563,150.838496,139.736857,148.956279,139.365358,81.802276,137.677895,-0.000512,0.029975,32.000000,-235.652370,139.494419,-0.024382,24.297814,0.691696,445035.962971,0.964980,29.704315,17.679623,2.783212,0.078331,0.027344,176.633910,32.000000,192.238466,453.478732,178.423840,160.486263,32.000000,155.084163,68.868280,67.140526,91.414014,83.978065,23.843738,55.696203,0.000000,50.563767,21.493671,0.000000,36.072382,29.244503,36.696785,59.478873,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.569433,70.151347,139.626631,152.444889,99.929869,96.116228,29.561243,14.350528,138.895764,1.162712,69.255592,10.091038,150.899947,139.822764,148.956991,139.417612,81.781923,137.709178,-0.000512,0.029992,32.000000,-235.658323,139.526012,-0.024396,24.305577,0.692839,445221.451450,0.972528,29.723846,17.717207,2.782630,0.074155,0.027798,177.071914,32.000000,191.586267,475.353309,180.276658,160.531461,32.000000,155.406698,68.896895,67.129231,91.448925,83.978065,23.880910,55.696203,0.000000,50.744357,21.493671,0.000000,36.098753,29.561243,36.667438,59.472254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
