OSU 80 Ton Compressor Load Stand
50.457340,70.140062,139.604015,152.452710,99.936642,96.128934,29.060569,14.353239,138.905830,1.162735,69.321787,10.006521,150.944575,139.806226,148.959869,139.382186,81.762902,137.737845,-0.000511,0.029989,32.000000,-235.654137,139.507675,-0.024423,24.398496,0.686405,444981.117151,0.954101,29.298776,17.672415,2.761088,0.071189,0.029967,177.139089,32.000000,191.303978,151.735087,181.292672,159.789956,32.000000,155.667071,68.879264,67.112395,91.452372,83.978065,23.939022,55.696203,0.000000,50.767016,21.493671,0.000000,36.116690,29.060569,36.657093,59.493792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.951505,70.140062,139.668751,152.452710,99.907832,96.136340,28.848482,14.348387,138.904900,1.162755,69.419875,10.015314,150.953179,139.673157,148.893908,139.304646,81.790265,137.768089,-0.000510,0.030000,32.000000,-235.658497,139.487323,-0.024407,24.440982,0.685454,445121.463329,0.972993,29.402272,17.705169,2.766773,0.076425,0.029725,177.183820,32.000000,191.846416,143.360275,179.171970,159.434877,32.000000,156.290243,68.904054,67.134323,91.466891,83.978065,23.959129,55.696203,0.000000,50.359097,21.493671,0.000000,36.129644,28.848482,36.491063,59.481981,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.273006,70.141989,139.552010,152.454386,99.890890,96.146645,29.653452,14.348816,138.869863,1.162941,69.431896,10.127986,150.877451,139.730516,148.903236,139.403350,81.794829,137.740114,-0.000510,0.030017,32.000000,-235.655446,139.440925,-0.024355,24.442556,0.692351,445379.743673,0.991055,29.922681,17.692294,2.796087,0.073939,0.029375,176.396112,32.000000,192.199360,283.469486,176.945011,159.461248,32.000000,156.587047,68.895127,67.119547,91.448741,83.978065,24.020314,55.696203,0.000000,50.512302,21.493671,0.000000,36.154880,29.653452,36.647408,59.476463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.876754,70.150522,139.685259,152.460531,99.901956,96.159460,28.899055,14.353953,139.032063,1.162955,69.435904,10.029001,150.868496,139.666325,148.965040,139.361712,81.866725,137.735456,-0.000510,0.030031,32.000000,-235.658504,139.427299,-0.024361,24.438753,0.686900,445246.891135,0.957536,29.593379,17.674329,2.775884,0.081149,0.026139,176.005609,32.000000,192.340898,284.041843,175.743196,160.100986,32.000000,155.430717,68.909839,67.157190,91.457532,83.978065,24.015706,55.696203,0.000000,50.438717,21.493671,0.000000,36.178463,28.899055,36.647482,59.483652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.100546,70.129053,139.523816,152.457179,99.901087,96.173157,29.354615,14.348530,138.879383,1.162940,69.353151,9.964938,150.905591,139.642142,148.958844,139.350585,81.834938,137.710282,-0.000509,0.030057,32.000000,-235.661305,139.416329,-0.024382,24.350030,0.693833,445400.706518,0.991201,30.010387,17.600202,2.800608,0.079826,0.039143,176.335387,32.000000,192.439380,172.978864,177.466709,160.266858,32.000000,155.169480,68.919693,67.151243,91.445110,83.978065,24.069985,55.696203,0.000000,50.654706,21.493671,0.000000,36.211729,29.354615,36.678810,59.478184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.082466,70.157403,139.628886,152.452710,99.903069,96.184101,28.855646,14.354381,138.900924,1.163117,69.216448,9.969490,150.886465,139.712918,148.947281,139.319766,81.803644,137.703726,-0.000510,0.030062,32.000000,-235.653487,139.466396,-0.024362,24.308069,0.692178,445373.878269,0.971153,29.757917,17.619927,2.784876,0.082623,0.023384,177.056032,32.000000,191.720888,217.267174,179.648013,160.636651,32.000000,155.254260,68.935736,67.134845,91.463531,83.978065,24.131989,55.696203,0.000000,50.632521,21.493671,0.000000,36.220697,28.855646,36.684239,59.463245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.058068,70.157403,139.515168,152.452710,99.933085,96.191720,29.354076,14.352669,138.823377,1.163259,69.287119,10.003351,150.985774,139.619365,148.990515,139.331255,81.780469,137.800285,-0.000510,0.030051,32.000000,-235.655855,139.352593,-0.024323,24.312868,0.697409,445572.836105,0.968956,29.952419,17.683920,2.797997,0.067564,0.046203,177.080962,32.000000,191.426014,96.503833,181.268406,160.207291,32.000000,155.461549,68.931837,67.111369,91.499291,83.978065,24.158493,55.696203,0.000000,50.531383,21.493671,0.000000,36.272737,29.354076,36.605809,59.496467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.102097,70.125474,139.600766,152.447123,99.954997,96.198012,29.336240,14.355523,138.866273,1.163275,69.279686,9.970469,150.959660,139.720747,148.924380,139.356437,81.784961,137.594680,-0.000510,0.030074,32.000000,-235.654148,139.503596,-0.024390,24.400332,0.694035,445618.053196,0.972327,29.830054,17.717509,2.787067,0.075316,0.025936,177.232679,32.000000,191.559405,218.256618,180.543550,159.509728,32.000000,156.036749,68.895776,67.107707,91.470548,83.978065,24.202868,55.696203,0.000000,50.526339,21.493671,0.000000,36.266178,29.336240,36.667144,59.462901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.986903,70.114740,139.541018,152.448241,99.967525,96.201850,28.750545,14.346675,138.820162,1.163278,69.359994,9.923286,150.915315,139.688083,148.912271,139.370406,81.857684,137.684103,-0.000510,0.030071,32.000000,-235.661848,139.378416,-0.024601,24.412763,0.691278,445573.230753,0.971971,29.752742,17.614498,2.786326,0.072942,0.028435,176.641102,32.000000,192.072295,271.608345,177.715283,159.476989,32.000000,156.154608,68.927011,67.145670,91.483395,83.978065,24.219561,55.696203,0.000000,50.498526,21.493671,0.000000,36.287018,28.750545,36.649976,59.473178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.249289,70.105932,139.559372,152.454665,99.962145,96.205666,29.500953,14.347817,138.760668,1.163454,69.391430,9.923778,150.843264,139.677806,148.932137,139.240676,81.811138,137.724423,-0.000511,0.030068,32.000000,-235.659723,139.378905,-0.024643,24.406626,0.692413,445508.529824,0.994276,29.860809,17.584638,2.791552,0.071778,0.023463,176.084567,32.000000,192.358550,229.539625,176.020849,159.852792,32.000000,155.989717,68.948700,67.137012,91.484704,83.978065,24.276091,55.696203,0.000000,50.702184,21.493671,0.000000,36.295675,29.500953,36.636403,59.484990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.019809,70.105932,139.574927,152.454665,99.954535,96.209498,29.244210,14.347389,138.771027,1.163413,69.272233,9.955837,150.882045,139.481789,148.954647,139.216453,81.840576,137.722689,-0.000512,0.030080,32.000000,-235.660151,139.382719,-0.024640,24.412894,0.688665,445458.463262,0.963485,29.581701,17.650504,2.777340,0.078075,0.046510,176.084177,32.000000,192.587404,208.563929,176.301365,160.288584,32.000000,155.247268,68.917604,67.139158,91.481040,83.978065,24.275627,55.696203,0.000000,50.399962,21.493671,0.000000,36.305223,29.244210,36.733909,59.481715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.202001,70.112263,139.552684,152.460531,99.971825,96.213306,28.814799,14.349244,138.758499,1.163221,69.156573,9.978647,150.910866,139.606805,148.978210,139.130300,81.797437,137.630028,-0.000512,0.030084,32.000000,-235.662230,139.402032,-0.024618,24.318349,0.692102,445546.802718,0.976847,29.818043,17.620235,2.790393,0.076310,0.028281,176.883860,32.000000,191.906699,214.049047,178.722054,160.433962,32.000000,155.019480,68.930451,67.147036,91.462248,83.978065,24.322068,55.696203,0.000000,50.445165,21.493671,0.000000,36.329301,28.814799,36.686587,59.473572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.063925,70.119970,139.486099,152.457179,99.980331,96.217133,29.397655,14.354952,138.722695,1.163233,69.210573,9.876659,150.939784,139.672054,149.024320,139.160944,81.803954,137.617779,-0.000512,0.030077,32.000000,-235.656030,139.284229,-0.024597,24.241848,0.691917,445550.760651,0.987536,29.636666,17.618967,2.779823,0.083513,0.023110,177.121447,32.000000,191.594873,135.899502,180.656474,160.656896,32.000000,155.330938,68.955453,67.150025,91.487310,83.978065,24.342300,55.696203,0.000000,50.402302,21.493671,0.000000,36.347947,29.397655,36.689888,59.476011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791382,70.096849,139.482218,152.460251,99.988843,96.215854,29.519480,14.352669,138.755223,1.163164,69.247882,9.927493,150.916424,139.524915,148.933932,139.209836,81.790232,137.579746,-0.000512,0.030092,32.000000,-235.656183,139.324856,-0.024609,24.283679,0.695946,445641.178360,0.970926,29.786582,17.606579,2.786160,0.081048,0.035611,177.116067,32.000000,191.545789,197.782308,181.198002,159.648891,32.000000,155.944845,68.925316,67.142723,91.510161,83.978065,24.376786,55.696203,0.000000,50.235638,21.493671,0.000000,36.375339,29.519480,36.514320,59.489583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.865399,70.100978,139.563341,152.466676,99.977060,96.212016,29.621032,14.348958,138.732881,1.163089,69.367104,9.898117,150.969898,139.591675,148.895448,139.140119,81.780045,137.623376,-0.000512,0.030137,32.000000,-235.662024,139.267140,-0.024612,24.356954,0.698899,445778.461025,0.972621,30.045044,17.602067,2.801333,0.076235,0.032131,176.882932,32.000000,192.030994,212.269251,178.807241,159.501018,32.000000,156.155679,68.916122,67.151829,91.505346,83.978065,24.399904,55.696203,0.000000,50.208046,21.493671,0.000000,36.375666,29.621032,36.725105,59.477801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.093635,70.100978,139.542157,152.466676,99.939332,96.212035,29.287274,14.352240,138.704457,1.163220,69.310524,9.856567,150.896499,139.559069,148.895692,139.152691,81.870382,137.640697,-0.000514,0.030127,32.000000,-235.661364,139.231264,-0.024607,24.419188,0.686791,445397.132054,0.981311,29.318282,17.611570,2.762822,0.073115,0.037837,176.374877,32.000000,192.300719,200.846422,176.743926,159.608726,32.000000,156.367215,68.917219,67.150014,91.519832,83.978065,24.449552,55.696203,0.000000,50.554292,21.493671,0.000000,36.396209,29.287274,36.756579,59.465242,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.302408,70.097124,139.578293,152.474496,99.945782,96.208198,28.859306,14.350385,138.688546,1.163176,69.308168,9.790711,150.850398,139.596364,148.960218,139.139754,81.878682,137.537796,-0.000513,0.030097,32.000000,-235.659122,139.269873,-0.024516,24.413471,0.690641,445456.547183,0.973857,29.736965,17.551136,2.785626,0.071973,0.029326,176.041257,32.000000,192.448289,212.313550,175.772598,160.278299,32.000000,155.478848,68.930749,67.146502,91.492429,83.978065,24.465083,55.696203,0.000000,50.453703,21.493671,0.000000,36.409033,28.859306,36.685706,59.472755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907378,70.114465,139.476591,152.479245,99.955000,96.199312,29.729374,14.343107,138.691074,1.163146,69.147514,9.823068,150.869808,139.500835,148.997938,139.086842,81.847777,137.566757,-0.000513,0.030104,32.000000,-235.668367,139.295390,-0.024541,24.423778,0.687752,445304.340628,0.983776,29.518305,17.493500,2.774784,0.078818,0.022776,176.560306,32.000000,192.458177,139.256731,177.804984,160.469783,32.000000,154.943568,68.948251,67.171119,91.503543,83.978065,24.519106,55.696203,0.000000,50.284776,21.493671,0.000000,36.425164,29.729374,36.610285,59.493576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.706845,70.108134,139.525948,152.480641,99.966300,96.187715,29.388209,14.352383,138.647887,1.163263,69.199028,9.836080,150.965761,139.495429,149.010787,139.131484,81.827278,137.435483,-0.000513,0.030079,32.000000,-235.660074,139.121928,-0.024565,24.363432,0.692980,445556.123132,0.963185,29.942672,17.538293,2.794709,0.079205,0.034646,177.090733,32.000000,191.673422,207.883914,179.929663,160.610323,32.000000,155.444765,68.941923,67.145209,91.502287,83.978065,24.513335,55.696203,0.000000,50.214748,21.493671,0.000000,36.460976,29.388209,36.671546,59.462921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.018611,70.108134,139.381546,152.480641,99.991464,96.173599,29.125520,14.348387,138.627874,1.163498,69.282412,9.781241,150.945185,139.426183,149.012992,139.114287,81.812624,137.457769,-0.000512,0.030058,32.000000,-235.658825,139.260043,-0.024538,24.302561,0.697949,445639.260187,0.978518,30.143910,17.495821,2.806977,0.074327,0.023602,177.210332,32.000000,191.358841,281.418793,181.261792,160.189631,32.000000,155.566259,68.956795,67.114313,91.497910,83.978065,24.559041,55.696203,0.000000,50.608985,21.493671,0.000000,36.473153,29.125520,36.666704,59.457669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.003797,70.116391,139.488014,152.491256,99.971513,96.157106,29.543073,14.349244,138.623010,1.163646,69.380778,9.816209,150.947988,139.443026,148.940839,138.994702,81.803433,137.484907,-0.000512,0.030052,32.000000,-235.662558,139.293042,-0.024543,24.253702,0.694054,445431.458046,0.980493,29.821481,17.521170,2.786594,0.077273,0.023853,177.196839,32.000000,191.573059,251.098720,179.887996,159.474491,32.000000,155.971170,68.925794,67.145700,91.510673,83.978065,24.582538,55.696203,0.000000,50.548612,21.493671,0.000000,36.499570,29.543073,36.632882,59.497529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892483,70.117217,139.446752,152.502149,99.934252,96.143146,29.161009,14.347817,138.615699,1.163628,69.354484,9.840610,150.922769,139.419903,148.919743,139.059770,81.851808,137.387004,-0.000511,0.030050,32.000000,-235.659723,139.194535,-0.024544,24.278932,0.696103,445390.592149,0.966802,29.845024,17.543380,2.789548,0.081414,0.030113,176.533962,32.000000,192.241118,334.655575,177.261591,159.557404,32.000000,156.499620,68.950956,67.145518,91.488914,83.978065,24.601845,55.696203,0.000000,50.431600,21.493671,0.000000,36.518901,29.161009,36.613806,59.467140,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.934804,70.107859,139.466913,152.502149,99.899442,96.132932,29.202097,14.352240,138.583349,1.163438,69.216926,9.718657,150.902337,139.431341,148.988687,138.966407,81.903538,137.452807,-0.000509,0.030017,32.000000,-235.658250,139.162411,-0.024559,24.357059,0.696799,445297.853705,0.981711,29.960820,17.448026,2.794945,0.069885,0.024024,176.257119,32.000000,192.596397,158.042980,176.723735,160.491931,32.000000,155.132963,68.919455,67.175569,91.457524,83.978065,24.642726,55.696203,0.000000,50.445101,21.493671,0.000000,36.545659,29.202097,36.628406,59.482040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.953283,70.101804,139.462625,152.504942,99.858059,96.131622,28.703086,14.345248,138.563609,1.163370,69.153728,9.737167,150.928063,139.305756,149.013333,139.107888,81.871943,137.385742,-0.000507,0.030023,32.000000,-235.665898,139.097824,-0.024573,24.410980,0.693957,445177.160539,0.984003,29.910382,17.452647,2.793072,0.085184,0.024627,177.075622,32.000000,191.821112,271.331585,179.196599,160.665434,32.000000,155.215907,68.910634,67.171310,91.454599,83.978065,24.650348,55.696203,0.000000,50.499787,21.493671,0.000000,36.554506,28.703086,36.722317,59.469844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.953870,70.101804,139.370689,152.504942,99.834242,96.125201,29.316823,14.351670,138.561205,1.163296,69.274582,9.738391,151.034220,139.394882,149.035655,138.996476,81.783579,137.492883,-0.000506,0.029990,32.000000,-235.658821,139.096414,-0.024544,24.400358,0.692060,445155.153332,0.995891,29.882584,17.427285,2.791861,0.076631,0.029471,177.170741,32.000000,191.404228,122.512823,180.963264,160.476352,32.000000,155.377012,68.888890,67.158681,91.470800,83.978065,24.688355,55.696203,0.000000,50.442245,21.493671,0.000000,36.565883,29.316823,36.387468,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.820356,70.106207,139.443737,152.505222,99.812105,96.113786,29.160924,14.356236,138.524585,1.163293,69.322155,9.658815,150.996117,139.335340,148.977291,139.035105,81.833643,137.408973,-0.000506,0.029973,32.000000,-235.654418,139.102449,-0.024477,24.369805,0.691857,445287.490274,0.974965,29.881979,17.567061,2.789988,0.071958,0.035423,177.269305,32.000000,191.371091,236.215129,180.809955,159.674704,32.000000,155.964708,68.893716,67.168096,91.501299,83.978065,24.694196,55.696203,0.000000,50.523448,21.493671,0.000000,36.587302,29.160924,36.470887,59.466186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.991701,70.126575,139.329624,152.516115,99.777056,96.102402,28.729898,14.351670,138.479323,1.163313,69.394330,9.645314,150.968611,139.330937,148.946292,138.956872,81.812379,137.442768,-0.000506,0.029974,32.000000,-235.656034,139.073409,-0.024525,24.324381,0.695067,445220.331394,0.982935,30.024411,17.476734,2.798931,0.081035,0.025778,176.779293,32.000000,191.971940,235.109933,178.246659,159.576003,32.000000,156.408022,68.867348,67.163324,91.471767,83.978065,24.729690,55.696203,0.000000,50.517106,21.493671,0.000000,36.604941,28.729898,36.565457,59.475322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.039486,70.109786,139.366366,152.519467,99.758363,96.094739,29.349972,14.351527,138.460058,1.163297,69.375310,9.725091,150.939333,139.340092,148.986959,138.965367,81.857743,137.406386,-0.000506,0.029962,32.000000,-235.656833,139.136245,-0.024603,24.253912,0.693115,445139.235304,0.993888,29.867693,17.514216,2.787055,0.072091,0.044139,176.276773,32.000000,192.351125,163.123936,176.262973,159.729223,32.000000,156.217725,68.885576,67.179924,91.504902,83.978065,24.767794,55.696203,0.000000,50.575351,21.493671,0.000000,36.645698,29.349972,36.555993,59.478027,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.581523,70.109786,139.366974,152.519467,99.736810,96.087092,29.109630,14.348816,138.448684,1.163334,69.236400,9.741872,150.908303,139.385177,149.005322,138.952388,81.852897,137.353396,-0.000505,0.029991,32.000000,-235.662494,139.140060,-0.024480,24.248378,0.694485,444973.714470,0.971759,29.801599,17.451392,2.785128,0.080908,0.027251,176.059400,32.000000,192.507902,45.130010,175.930590,160.295379,32.000000,155.285850,68.890669,67.163793,91.464494,83.978065,24.753723,55.696203,0.000000,50.382594,21.493671,0.000000,36.648594,29.109630,36.491650,59.476355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.641766,70.098501,139.413797,152.521143,99.719801,96.074356,29.521768,14.348673,138.459165,1.163502,69.136792,9.665871,150.975326,139.328429,149.032932,138.975878,81.874373,137.340357,-0.000505,0.029979,32.000000,-235.656572,139.023748,-0.024429,24.234400,0.701701,445195.116982,0.989571,30.275606,17.430804,2.810865,0.079923,0.030172,176.768380,32.000000,192.121457,49.296968,178.543721,160.539799,32.000000,155.045731,68.887163,67.177351,91.471168,83.978065,24.827335,55.696203,0.000000,50.337098,21.493671,0.000000,36.660724,29.521768,36.520410,59.481489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.905305,70.082812,139.455387,152.524495,99.694832,96.057848,29.016290,14.346247,138.448077,1.163423,69.126110,9.699993,150.969204,139.226659,149.034786,138.935641,81.806907,137.237049,-0.000505,0.029952,32.000000,-235.668014,139.047428,-0.024457,24.274027,0.701314,445068.007739,1.001109,30.201924,17.402999,2.808402,0.074957,0.022159,177.192580,32.000000,191.524145,164.506488,180.308708,160.762660,32.000000,155.144674,68.890018,67.148153,91.480114,83.978065,24.799424,55.696203,0.000000,50.329506,21.493671,0.000000,36.661015,29.016290,36.510652,59.473788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.008799,70.082261,139.307637,152.531198,99.629937,96.043868,29.122196,14.343821,138.390082,1.163358,69.213974,9.684897,151.056379,139.271214,149.053684,138.850584,81.834332,137.302204,-0.000506,0.029937,32.000000,-235.665194,139.031460,-0.024478,24.315648,0.696107,444932.799759,0.985370,29.913161,17.420921,2.794400,0.071508,0.022210,177.265117,32.000000,191.267334,97.520749,181.488636,160.044201,32.000000,155.813928,68.899020,67.143435,91.485387,83.978065,24.874506,55.696203,0.000000,50.439391,21.493671,0.000000,36.674769,29.122196,36.677342,59.475627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.685976,70.070426,139.409136,152.533992,99.607525,96.027410,29.617009,14.350528,138.444676,1.163099,69.290240,9.607949,151.004807,139.181513,148.997037,138.895917,81.837984,137.188930,-0.000506,0.029938,32.000000,-235.659962,139.015161,-0.024492,24.376571,0.692489,444761.791849,0.979427,29.805732,17.424790,2.785662,0.075190,0.020542,177.275081,32.000000,191.668349,212.395598,179.225977,159.529449,32.000000,155.919413,68.901151,67.178460,91.505997,83.978065,24.837171,55.696203,0.000000,50.293766,21.493671,0.000000,36.687898,29.617009,36.706763,59.479758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.832973,70.070426,139.246600,152.533992,99.595258,96.021037,29.165769,14.350528,138.502206,1.162978,69.312033,9.578061,150.963208,139.240728,148.982734,138.852728,81.832602,137.268591,-0.000505,0.029929,32.000000,-235.659143,139.008635,-0.024487,24.363878,0.696092,444838.356580,0.969692,30.127840,17.366724,2.805805,0.076915,0.032039,176.491029,32.000000,192.184107,75.031758,176.959521,159.554682,32.000000,156.289206,68.888856,67.201113,91.505530,83.978065,24.898962,55.696203,0.000000,50.558343,21.493671,0.000000,36.688784,29.165769,36.350711,59.490851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.769381,70.071527,139.310956,152.535388,99.572843,96.015975,29.111791,14.351812,138.417686,1.162858,69.341927,9.539060,150.929881,139.215912,149.027332,138.862813,81.889263,137.286526,-0.000504,0.029935,32.000000,-235.654088,138.949714,-0.024513,24.370959,0.693343,444739.371493,0.981464,29.975574,17.410376,2.794266,0.080801,0.036249,176.064545,32.000000,192.322740,152.627277,175.603572,160.203400,32.000000,155.591805,68.879385,67.199533,91.503301,83.978065,24.846805,55.696203,0.000000,50.539279,21.493671,0.000000,36.701608,29.111791,36.389302,59.488481,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.934111,70.075105,139.279455,152.537902,99.561035,96.000787,29.564550,14.348958,138.381327,1.162560,69.152862,9.587374,150.967568,139.214037,149.045702,138.855722,81.893586,137.154875,-0.000503,0.029883,32.000000,-235.658582,138.910965,-0.024490,24.342031,0.694399,444649.416945,0.984604,30.042505,17.362329,2.799130,0.073273,0.022522,176.401436,32.000000,192.352211,113.964509,177.600652,160.503087,32.000000,155.119225,68.903600,67.223796,91.474795,83.978065,24.900078,55.696203,0.000000,50.513092,21.493671,0.000000,36.713488,29.564550,36.633102,59.473778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.688215,70.070976,139.269551,152.532316,99.571598,95.983304,29.291195,14.350243,138.291904,1.162435,69.091616,9.653633,150.994519,139.196235,149.042278,138.833374,81.854521,137.230107,-0.000503,0.029875,32.000000,-235.654675,139.009981,-0.024502,24.278722,0.692422,444484.579509,0.965895,29.875689,17.294758,2.789265,0.074850,0.033867,177.099832,32.000000,191.577012,102.036880,179.758367,160.665951,32.000000,155.162743,68.892798,67.179250,91.456791,83.978065,24.881042,55.696203,0.000000,50.485488,21.493671,0.000000,36.729429,29.291195,36.506910,59.453381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.960389,70.070976,139.195280,152.532316,99.567377,95.968593,29.092697,14.348387,138.336465,1.162339,69.198329,9.557402,151.004154,139.253595,149.059546,138.832334,81.816356,137.171934,-0.000501,0.029864,32.000000,-235.660628,138.898320,-0.024519,24.265320,0.697851,444603.981290,0.979981,30.126068,17.369971,2.802869,0.079204,0.024277,177.180773,32.000000,191.340439,131.533489,181.396926,160.440746,32.000000,155.583495,68.900021,67.155262,91.489460,83.978065,24.922262,55.696203,0.000000,50.554831,21.493671,0.000000,36.737445,29.092697,36.515274,59.467248,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.318111,70.062444,139.210646,152.535388,99.541486,95.948274,29.537970,14.352811,138.371942,1.162151,69.256671,9.604385,151.032670,139.149214,149.013174,138.650311,81.808362,137.219780,-0.000501,0.029859,32.000000,-235.655384,138.883491,-0.024527,24.209406,0.693550,444456.297789,0.980659,29.844418,17.380186,2.786113,0.064984,0.029739,177.398883,32.000000,191.425293,294.166469,180.222841,159.636097,32.000000,156.048352,68.888855,67.185291,91.488838,83.978065,24.895136,55.696203,0.000000,50.609003,21.493671,0.000000,36.740495,29.537970,36.612559,59.478647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.282050,70.060793,139.086469,152.534830,99.498169,95.924136,29.162428,14.352811,138.314902,1.162105,69.313964,9.569460,150.987559,139.161285,148.988119,138.699693,81.834518,137.075802,-0.000500,0.029843,32.000000,-235.656696,138.845149,-0.024461,24.260101,0.689558,444174.076816,0.958165,29.467494,17.411169,2.766611,0.080399,0.028673,176.688261,32.000000,191.968176,217.062469,177.829091,159.592446,32.000000,156.330492,68.866898,67.172449,91.458859,83.978065,24.922565,55.696203,0.000000,50.617957,21.493671,0.000000,36.752632,29.162428,36.474041,59.483033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.768355,70.055288,139.201113,152.539299,99.468668,95.910173,29.649962,14.349672,138.314541,1.161995,69.299901,9.613103,150.939770,139.101704,149.015935,138.761256,81.870071,137.137469,-0.000498,0.029828,32.000000,-235.654754,138.872683,-0.024484,24.272559,0.700053,444440.477366,0.980215,30.250884,17.344557,2.808240,0.074387,0.037556,176.259414,32.000000,192.341309,184.574133,176.183005,160.024658,32.000000,156.112008,68.901426,67.206214,91.485124,83.978065,24.900888,55.696203,0.000000,50.206328,21.493671,0.000000,36.762729,29.649962,36.472207,59.480436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.825422,70.047306,139.099870,152.530361,99.483916,95.898771,29.129883,14.352811,138.269140,1.161762,69.159995,9.620141,150.917460,139.097666,149.032384,138.638739,81.836019,137.116285,-0.000498,0.029829,32.000000,-235.658826,138.873375,-0.024491,24.338098,0.695887,444172.788648,0.965649,30.027327,17.309907,2.796980,0.068903,0.026112,176.179325,32.000000,192.501360,190.653131,176.418441,160.485341,32.000000,155.222366,68.899029,67.205894,91.457107,83.978065,24.940300,55.696203,0.000000,50.434647,21.493671,0.000000,36.766578,29.129883,36.746748,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.869235,70.047306,139.188474,152.530361,99.496422,95.887318,29.152806,14.348958,138.267575,1.161652,69.079056,9.517526,150.990138,139.092344,149.064141,138.676771,81.893613,137.010080,-0.000498,0.029818,32.000000,-235.656943,138.859570,-0.024463,24.362278,0.692538,444140.224767,0.981526,29.960268,17.333776,2.791745,0.073212,0.027667,176.951252,32.000000,191.812149,301.776084,178.925258,160.692298,32.000000,155.163525,68.914178,67.212331,91.455395,83.978065,24.932588,55.696203,0.000000,50.458218,21.493671,0.000000,36.767143,29.152806,36.527159,59.481420,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833882,70.038773,139.082381,152.520864,99.476920,95.875904,29.480498,14.350813,138.177251,1.161850,69.046807,9.539361,151.008250,138.989146,149.061750,138.735832,81.825216,136.999203,-0.000498,0.029809,32.000000,-235.657710,138.885083,-0.024392,24.329495,0.691534,443957.771431,0.979698,29.914945,17.225115,2.791069,0.079297,0.033401,177.322366,32.000000,191.427209,206.933874,180.646080,160.832412,32.000000,155.259425,68.912399,67.164335,91.460990,83.978065,24.914102,55.696203,0.000000,50.446898,21.493671,0.000000,36.766261,29.480498,36.579324,59.464848,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.636884,70.031067,139.109069,152.530081,99.461843,95.864493,28.929954,14.349101,138.205938,1.161861,69.186225,9.494115,150.982059,139.056925,149.035116,138.518499,81.770388,137.013978,-0.000499,0.029821,32.000000,-235.656964,138.859876,-0.024379,24.297552,0.692392,444037.674626,0.969421,29.942982,17.288281,2.790920,0.068350,0.031109,177.255763,32.000000,191.363528,241.618500,181.097308,159.745947,32.000000,155.694679,68.904505,67.176825,91.461395,83.978065,24.943821,55.696203,0.000000,50.452837,21.493671,0.000000,36.772701,28.929954,36.665457,59.473257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.682075,70.021984,139.043334,152.531478,99.449023,95.855639,29.335795,14.352954,138.166644,1.161822,69.199150,9.525745,150.979714,139.029784,148.944865,138.655994,81.813079,137.087861,-0.000500,0.029812,32.000000,-235.652291,138.793407,-0.024397,24.215333,0.696380,444181.465163,0.992006,30.139409,17.350215,2.802534,0.077413,0.029769,176.993506,32.000000,191.843105,182.164682,178.775181,159.617420,32.000000,156.260382,68.888226,67.185493,91.421058,83.978065,24.920667,55.696203,0.000000,50.461316,21.493671,0.000000,36.770394,29.335795,36.322905,59.477299,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.437116,70.044003,138.964656,152.538461,99.416766,95.840364,28.736117,14.351242,138.196475,1.161597,69.288359,9.438266,150.906295,139.006539,149.027281,138.598054,81.838164,137.036687,-0.000499,0.029786,32.000000,-235.655643,138.724636,-0.024390,24.179587,0.697636,444028.551297,0.977200,30.083444,17.343052,2.798662,0.074127,0.031163,176.153115,32.000000,192.526508,241.883281,175.717907,160.288609,32.000000,155.471443,68.923787,67.201975,91.395280,83.978065,24.960951,55.696203,0.000000,50.398967,21.493671,0.000000,36.766966,28.736117,36.539779,59.475273,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.322033,70.044003,139.013631,152.538461,99.402816,95.823833,29.495770,14.355095,138.160449,1.161429,69.143566,9.492962,150.965591,138.982824,149.087096,138.550895,81.891730,136.982589,-0.000498,0.029771,32.000000,-235.655560,138.704505,-0.024344,24.170408,0.694426,443735.486555,0.968889,29.829377,17.235852,2.785533,0.077555,0.025656,176.614153,32.000000,192.341474,109.573531,177.835358,160.727040,32.000000,155.077851,68.928026,67.226207,91.372583,83.978065,24.927627,55.696203,0.000000,50.682825,21.493671,0.000000,36.794388,29.495770,36.512192,59.468566,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.148953,70.070976,138.971447,152.549913,99.386774,95.813615,29.251567,14.357663,138.078848,1.161351,69.115011,9.483185,151.006420,138.975605,149.063340,138.605780,81.818810,136.868767,-0.000499,0.029785,32.000000,-235.654794,138.789632,-0.024365,24.258292,0.688712,443417.847540,0.958165,29.445025,17.213775,2.762480,0.073083,0.041868,177.310283,32.000000,191.635078,213.522837,179.832947,160.837787,32.000000,155.214929,68.899177,67.186059,91.359943,83.978065,24.952970,55.696203,0.000000,50.632305,21.493671,0.000000,36.829323,29.251567,36.594804,59.473139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.637775,70.063270,138.934931,152.548516,99.357127,95.808456,28.716543,14.357663,138.038315,1.161050,69.220060,9.477662,151.039656,138.929277,149.074969,138.483872,81.823185,136.905986,-0.000499,0.029782,32.000000,-235.652499,138.783759,-0.024345,24.323227,0.688638,443628.484726,0.969766,29.649979,17.231922,2.771173,0.075238,0.039497,177.192870,32.000000,191.368459,342.298481,181.247908,160.046797,32.000000,155.750792,68.944698,67.204612,91.344032,83.978065,24.937286,55.696203,0.000000,50.271611,21.493671,0.000000,36.841111,28.716543,36.419236,59.484705,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.667069,70.070701,138.954008,152.551030,99.306141,95.802178,29.481707,14.349815,138.091265,1.160918,69.270459,9.530565,151.034323,138.898101,149.029290,138.495907,81.788081,136.881976,-0.000499,0.029788,32.000000,-235.660676,138.642935,-0.024371,24.364219,0.694426,443863.941244,0.998856,30.170687,17.245462,2.798976,0.068230,0.028777,177.295074,32.000000,191.597642,221.631580,180.019879,159.758420,32.000000,156.109924,68.926396,67.208753,91.303232,83.978065,24.952632,55.696203,0.000000,50.428223,21.493671,0.000000,36.844153,29.481707,36.433836,59.481872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.767486,70.070701,138.917758,152.551030,99.292368,95.798379,29.245765,14.357949,138.082402,1.160834,69.318266,9.413785,150.951000,138.969202,148.981911,138.537940,81.841241,136.979240,-0.000500,0.029790,32.000000,-235.647460,138.677338,-0.024362,24.307833,0.692874,443891.933394,0.972261,30.147726,17.269011,2.797709,0.071778,0.038335,176.763945,32.000000,192.260091,310.309680,177.375182,159.575848,32.000000,156.449402,68.939893,67.228939,91.294297,83.978065,24.942081,55.696203,0.000000,50.539985,21.493671,0.000000,36.862684,29.245765,36.509991,59.479227,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.191925,70.059967,138.886222,152.549354,99.287577,95.792011,28.683538,14.353953,138.106844,1.160614,69.245863,9.446662,150.913020,138.962433,149.019563,138.497763,81.896242,136.971816,-0.000499,0.029827,32.000000,-235.658177,138.726858,-0.024296,24.221916,0.692715,443724.679896,0.977911,30.043641,17.262653,2.791336,0.077410,0.023127,176.356437,32.000000,192.416881,357.190699,175.596540,160.125912,32.000000,156.067109,68.945273,67.232248,91.283543,83.978065,24.966388,55.696203,0.000000,50.667731,21.493671,0.000000,36.863433,28.683538,36.486440,59.470631,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.519140,70.033544,138.974486,152.550472,99.265019,95.783071,29.544878,14.356522,138.161549,1.160647,69.161262,9.422754,150.960100,138.925036,149.044305,138.480123,81.890872,136.869911,-0.000500,0.029840,32.000000,-235.649051,138.639037,-0.024278,24.197919,0.688408,443352.346855,0.987797,29.594738,17.204081,2.767103,0.072582,0.029081,176.367501,32.000000,192.562788,209.508366,176.819936,160.669372,32.000000,155.177146,68.953177,67.245997,91.251917,83.978065,24.919431,55.696203,0.000000,50.247891,21.493671,0.000000,36.873392,29.544878,36.386294,59.483574,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.675854,70.020332,138.857830,152.555220,99.286653,95.771667,29.117402,14.352240,138.128503,1.160638,69.094781,9.435041,151.003899,138.907378,149.045973,138.460685,81.829839,136.853876,-0.000501,0.029881,32.000000,-235.655136,138.642424,-0.024323,24.193566,0.699826,443651.198570,0.973055,30.264193,17.160411,2.806480,0.072560,0.024914,177.165213,32.000000,191.890041,107.671452,179.354976,160.704476,32.000000,155.083140,68.943781,67.217848,91.225127,83.978065,24.951604,55.696203,0.000000,50.267498,21.493671,0.000000,36.853364,29.117402,36.540072,59.466648,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.788410,70.020332,138.929621,152.555220,99.308054,95.760258,28.990311,14.350385,137.983477,1.160563,69.122248,9.439034,151.020463,138.880728,149.089212,138.449051,81.836626,136.921725,-0.000501,0.029882,32.000000,-235.656991,138.669612,-0.024393,24.234347,0.696830,443607.321990,0.983797,30.088244,17.213726,2.795278,0.071887,0.020846,177.435909,32.000000,191.568323,108.693352,180.974102,160.671291,32.000000,155.753943,68.951110,67.195633,91.225770,83.978065,24.912991,55.696203,0.000000,50.538743,21.493671,0.000000,36.844672,28.990311,36.536404,59.475804,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.758003,70.025011,138.833557,152.553544,99.311639,95.745020,28.996665,14.346532,138.047777,1.160490,69.163813,9.440216,151.038361,138.819618,149.022304,138.376584,81.837760,136.893059,-0.000502,0.029889,32.000000,-235.661008,138.477636,-0.024235,24.308121,0.694184,443481.886294,0.985558,29.971604,17.239594,2.790401,0.078642,0.031257,177.308180,32.000000,191.448951,212.852490,180.714883,159.789951,32.000000,156.086045,68.937464,67.224007,91.200983,83.978065,24.922158,55.696203,0.000000,50.510741,21.493671,0.000000,36.854226,28.996665,36.493777,59.476709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.553903,70.031892,138.846273,152.558293,99.302937,95.731040,29.182319,14.352240,138.080779,1.160272,69.268697,9.458919,151.082292,138.826141,149.010411,138.455469,81.812929,136.849469,-0.000502,0.029902,32.000000,-235.656775,138.489708,-0.024240,24.310141,0.691998,443448.816972,0.969284,30.007329,17.224872,2.790160,0.072018,0.022443,176.756097,32.000000,192.003313,198.661773,178.235183,159.413363,32.000000,156.431039,68.934449,67.230561,91.164267,83.978065,24.918000,55.696203,0.000000,50.492504,21.493671,0.000000,36.865428,29.182319,36.545575,59.495208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.749787,70.026112,138.870272,152.553265,99.323982,95.722110,29.554418,14.351527,137.948662,1.160042,69.231528,9.430754,150.979547,138.778121,149.043251,138.340182,81.852974,136.812026,-0.000503,0.029912,32.000000,-235.658472,138.575305,-0.024228,24.253125,0.695047,443529.664394,0.983852,30.226408,17.228514,2.801924,0.077021,0.021921,176.447256,32.000000,192.452965,264.447522,176.376351,159.829756,32.000000,156.429249,68.924190,67.226110,91.139519,83.978065,24.905608,55.696203,0.000000,50.612570,21.493671,0.000000,36.870725,29.554418,36.508671,59.482364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.793083,70.009048,138.783298,152.543768,99.348439,95.713231,29.013109,14.349386,138.055698,1.159817,69.142429,9.381019,150.949793,138.828834,149.089904,138.364281,81.875873,136.855430,-0.000503,0.029910,32.000000,-235.657826,138.530907,-0.024168,24.167287,0.693685,443302.455331,0.967194,30.017387,17.170444,2.791374,0.090300,0.027182,176.188366,32.000000,192.624803,408.349600,175.840358,160.317370,32.000000,155.278843,68.975547,67.263833,91.139102,83.978065,24.927472,55.696203,0.000000,50.572710,21.493671,0.000000,36.869462,29.013109,36.525032,59.481862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.566368,70.009048,138.866985,152.543768,99.360970,95.699410,29.340763,14.349101,138.134026,1.159589,69.037795,9.420369,150.949004,138.808973,149.059056,138.391539,81.846554,136.814171,-0.000503,0.029879,32.000000,-235.663356,138.621501,-0.024167,24.164507,0.694948,443175.671125,0.984172,29.955482,17.168441,2.787200,0.080542,0.020911,176.680641,32.000000,192.225057,212.498181,178.463482,160.432954,32.000000,155.137191,68.943525,67.238823,91.096727,83.978065,24.880247,55.696203,0.000000,50.480050,21.493671,0.000000,36.855376,29.340763,36.577856,59.467376,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
