OSU 80 Ton Compressor Load Stand
49.550089,70.006295,138.784354,152.543209,99.379025,95.684173,29.500068,14.347246,137.963176,1.159536,69.023038,9.339244,151.006438,138.825225,149.080480,138.367845,81.815552,136.798114,-0.000502,0.029888,32.000000,-235.658983,138.548998,-0.024159,24.215779,0.698874,443287.159051,0.977892,30.190611,17.177895,2.801637,0.075524,0.021753,177.410194,32.000000,191.686713,12.923153,180.261944,160.806369,32.000000,155.446053,68.918309,67.208560,91.093175,83.978065,24.898831,55.696203,0.000000,50.340095,21.493671,0.000000,36.854060,29.500068,36.540439,59.487104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.060945,69.999965,138.836137,152.546561,99.392275,95.673990,29.179110,14.350956,137.955773,1.159356,69.113971,9.330284,150.960256,138.813601,149.088977,138.376607,81.802230,136.811292,-0.000504,0.029915,32.000000,-235.657076,138.585666,-0.024136,24.247880,0.697119,443278.113968,0.972797,30.204775,17.201166,2.800890,0.067238,0.023074,177.368919,32.000000,191.380946,360.866466,181.395054,159.813198,32.000000,155.933349,68.927588,67.218691,91.121696,83.978065,24.873857,55.696203,0.000000,50.620967,21.493671,0.000000,36.855105,29.179110,36.463623,59.476483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816098,69.995836,138.765775,152.544606,99.412342,95.662554,28.988260,14.349815,137.950055,1.159268,69.169781,9.325894,151.075859,138.952259,149.075114,138.307178,81.796628,136.770157,-0.000503,0.029877,32.000000,-235.659201,138.477492,-0.024151,24.313760,0.688474,442970.899291,0.972444,29.669649,17.220833,2.773342,0.077433,0.027610,177.185504,32.000000,191.781566,43.400060,179.190936,159.417313,32.000000,156.250721,68.947349,67.252646,91.119391,83.978065,24.904255,55.696203,0.000000,50.559719,21.493671,0.000000,36.848966,28.988260,36.348510,59.470100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.529021,69.995836,138.864313,152.544606,99.398393,95.651062,29.385335,14.354666,137.980567,1.159410,69.167825,9.176917,150.987498,138.751409,149.006703,138.325720,81.804508,136.838346,-0.000504,0.029869,32.000000,-235.653201,138.526724,-0.024197,24.295716,0.689932,443054.611091,0.983965,29.918446,17.206626,2.785561,0.066352,0.026686,176.744035,32.000000,192.334766,202.989703,176.895445,159.600186,32.000000,156.577265,68.896331,67.231500,91.098037,83.978065,24.861599,55.696203,0.000000,50.464616,21.493671,0.000000,36.844503,29.385335,36.511679,59.476896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.594268,69.987029,138.694795,152.549075,99.401237,95.625691,29.258606,14.349529,137.923947,1.159111,69.203380,9.167069,150.930958,138.734363,149.036402,138.268266,81.864327,136.677803,-0.000505,0.029885,32.000000,-235.658339,138.498091,-0.024202,24.224041,0.695287,443143.709957,0.976684,30.216213,17.231582,2.803696,0.075142,0.035114,176.240140,32.000000,192.459272,350.116898,175.809321,160.092878,32.000000,155.698830,68.913387,67.256916,91.117959,83.978065,24.873338,55.696203,0.000000,50.513366,21.493671,0.000000,36.834073,29.258606,36.506323,59.464012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.494806,69.977670,138.707057,152.545444,99.407434,95.607897,29.534041,14.351955,137.853316,1.159159,69.094532,9.223100,150.938044,138.694865,149.090684,138.229133,81.836548,136.794008,-0.000506,0.029872,32.000000,-235.657060,138.354980,-0.024164,24.170671,0.695333,442903.834216,0.977939,30.138427,17.094987,2.796548,0.077096,0.022345,176.336473,32.000000,192.481752,119.505469,177.483409,160.472273,32.000000,155.139666,68.892890,67.260107,91.082371,83.978065,24.871744,55.696203,0.000000,50.380025,21.493671,0.000000,36.822334,29.534041,36.315935,59.481154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.717656,69.990607,138.687084,152.554662,99.395028,95.597670,28.974232,14.350671,137.862818,1.159163,69.067784,9.202323,151.012268,138.740888,149.117903,138.287336,81.796923,136.793867,-0.000507,0.029895,32.000000,-235.658836,138.396443,-0.024166,24.174368,0.698285,442880.995744,0.972015,30.233624,17.178192,2.802457,0.073937,0.031390,177.228325,32.000000,191.815948,255.219002,179.781061,160.696587,32.000000,155.152715,68.888544,67.249508,91.105512,83.978065,24.820565,55.696203,0.000000,50.660244,21.493671,0.000000,36.818625,28.974232,36.570153,59.483770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739664,69.997763,138.734046,152.553265,99.345148,95.590011,29.334451,14.343535,137.859115,1.158953,69.093920,9.246355,151.038964,138.671764,149.143901,138.267651,81.781931,136.736943,-0.000507,0.029905,32.000000,-235.663349,138.416881,-0.024396,24.237206,0.694573,442800.826854,0.985884,30.015176,17.217750,2.789494,0.076134,0.023042,177.462666,32.000000,191.368066,387.707634,181.187053,160.241642,32.000000,155.619642,68.882034,67.248397,91.110922,83.978065,24.822033,55.696203,0.000000,50.616833,21.493671,0.000000,36.829598,29.334451,36.594217,59.456863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.450750,69.997763,138.713200,152.553265,99.316647,95.582341,29.482452,14.352811,137.929027,1.158692,69.159473,9.120483,151.052871,138.771249,149.057397,138.310174,81.744257,136.768909,-0.000509,0.029907,32.000000,-235.653417,138.529110,-0.024417,24.263484,0.692615,442788.296447,0.973248,29.999524,17.205326,2.789204,0.071767,0.029669,177.332407,32.000000,191.457944,348.415011,180.356930,159.770241,32.000000,156.190905,68.872329,67.266149,91.112916,83.978065,24.813035,55.696203,0.000000,50.526659,21.493671,0.000000,36.835763,29.482452,36.415568,59.475765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.418993,70.004644,138.694136,152.554941,99.330006,95.574763,28.733138,14.350100,137.837895,1.158637,69.206734,9.144899,151.037261,138.625476,149.055445,138.253680,81.839014,136.670539,-0.000510,0.029924,32.000000,-235.659079,138.294877,-0.024352,24.298339,0.696182,442978.095753,0.974450,30.299553,17.258396,2.805078,0.078325,0.020167,176.760449,32.000000,192.191462,148.494563,177.727321,159.489993,32.000000,156.348175,68.918394,67.279416,91.133803,83.978065,24.795919,55.696203,0.000000,50.539073,21.493671,0.000000,36.842439,28.733138,36.438678,59.484085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.919311,69.978221,138.629529,152.548516,99.329758,95.567122,29.312353,14.357663,137.819309,1.158559,69.270459,9.121274,151.007538,138.720801,149.068265,138.248531,81.837179,136.693283,-0.000510,0.029946,32.000000,-235.650860,138.463478,-0.024217,24.264586,0.695547,442795.779753,1.000499,30.339495,17.116250,2.806495,0.078886,0.023567,176.473325,32.000000,192.385131,346.817513,175.838512,159.872682,32.000000,155.994573,68.883781,67.276790,91.131987,83.978065,24.780685,55.696203,0.000000,50.722589,21.493671,0.000000,36.843211,29.312353,36.556433,59.482177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.518814,69.998589,138.643881,152.551030,99.304433,95.559498,29.496095,14.352098,137.769615,1.158662,69.141970,9.104663,150.952527,138.651290,149.082752,138.277191,81.830413,136.658824,-0.000511,0.029945,32.000000,-235.655770,138.429033,-0.024215,24.163170,0.688354,442460.563490,0.969881,29.794096,17.129043,2.777072,0.076299,0.027575,176.142024,32.000000,192.486554,0.877829,176.639653,160.549804,32.000000,155.289435,68.873425,67.264750,91.095330,83.978065,24.784966,55.696203,0.000000,50.636297,21.493671,0.000000,36.813994,29.496095,36.598179,59.471674,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632498,70.006295,138.724915,152.552706,99.277748,95.541729,29.287242,14.345961,137.720005,1.158783,68.991874,9.165613,151.019168,138.625252,149.112264,138.208145,81.740451,136.696273,-0.000512,0.029964,32.000000,-235.663873,138.365954,-0.024231,24.116514,0.697501,442679.220586,0.972310,30.229576,17.119206,2.799822,0.070975,0.029441,177.407772,32.000000,191.478603,257.157710,180.524261,160.508197,32.000000,155.363661,68.888202,67.250414,91.101457,83.978065,24.743356,55.696203,0.000000,50.556664,21.493671,0.000000,36.832287,29.287242,36.516888,59.482502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.679017,70.006295,138.637064,152.552706,99.247428,95.529074,29.416045,14.350813,137.798567,1.158654,69.077805,9.133105,151.063557,138.693724,149.103113,138.187247,81.782313,136.648235,-0.000511,0.029966,32.000000,-235.662300,138.375049,-0.024182,24.186511,0.695165,442521.503318,0.983634,30.009663,17.095868,2.788366,0.074483,0.021992,177.404187,32.000000,191.340868,300.123552,181.321060,160.028530,32.000000,156.127226,68.895659,67.291189,91.160289,83.978065,24.755486,55.696203,0.000000,50.612367,21.493671,0.000000,36.840372,29.416045,36.583139,59.464160,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.497631,69.983175,138.731176,152.556337,99.208699,95.516361,28.881483,14.355665,137.840519,1.158592,69.168571,9.087438,151.080266,138.661546,149.059367,138.197966,81.780288,136.623214,-0.000512,0.029984,32.000000,-235.654497,138.356079,-0.024141,24.281974,0.694106,442547.967354,0.971241,30.070927,17.162203,2.790656,0.071390,0.025908,176.875749,32.000000,191.881761,68.309116,178.940665,159.481493,32.000000,156.034104,68.853705,67.300358,91.134803,83.978065,24.737111,55.696203,0.000000,50.655606,21.493671,0.000000,36.817738,28.881483,36.532002,59.476198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.499100,69.966936,138.590691,152.565555,99.188171,95.501103,29.216675,14.347103,137.789790,1.158520,69.156970,9.153110,150.987390,138.617911,149.045025,138.170498,81.769599,136.628364,-0.000513,0.029971,32.000000,-235.664207,138.381454,-0.024128,24.301932,0.694507,442561.981647,0.992977,30.236191,17.152168,2.802784,0.078472,0.030137,176.526584,32.000000,192.442873,222.591117,176.837813,159.667675,32.000000,156.456940,68.843445,67.284667,91.130299,83.978065,24.732117,55.696203,0.000000,50.709163,21.493671,0.000000,36.814944,29.216675,36.603315,59.488609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.671363,69.972716,138.712104,152.558572,99.173258,95.488389,29.424907,14.354666,137.774145,1.158412,69.133684,9.068084,151.019605,138.656306,149.116887,138.226629,81.834468,136.676738,-0.000514,0.029953,32.000000,-235.652054,138.273012,-0.024142,24.273896,0.693079,442489.547219,0.981356,30.218424,17.165340,2.799863,0.079485,0.021388,176.257926,32.000000,192.490476,156.030366,175.813594,160.379344,32.000000,155.600026,68.883280,67.290858,91.135783,83.978065,24.721154,55.696203,0.000000,50.719934,21.493671,0.000000,36.793719,29.424907,36.593483,59.459469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.923559,69.972716,138.625648,152.558572,99.196215,95.473159,28.790318,14.347389,137.785826,1.158380,68.998753,9.115060,150.964050,138.668766,149.131969,138.281772,81.820924,136.626201,-0.000514,0.029933,32.000000,-235.663758,138.399198,-0.024214,24.220290,0.691736,442227.856172,0.970615,30.045286,17.123782,2.792597,0.070599,0.020429,176.447874,32.000000,192.206916,198.765849,177.870946,160.559422,32.000000,155.042775,68.856123,67.288627,91.079057,83.978065,24.701754,55.696203,0.000000,50.628148,21.493671,0.000000,36.794467,28.790318,36.378150,59.474113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.989626,69.960055,138.713909,152.562203,99.178369,95.464257,29.306350,14.354381,137.834822,1.158374,69.027218,9.030600,151.019060,138.624211,149.177214,138.090745,81.771416,136.680533,-0.000515,0.029942,32.000000,-235.654306,138.320695,-0.024154,24.135475,0.688840,442045.136763,0.986391,29.784203,17.112972,2.776758,0.074936,0.024470,177.178614,32.000000,191.729952,199.658271,180.013756,160.717052,32.000000,155.150987,68.876450,67.294839,91.106995,83.978065,24.682841,55.696203,0.000000,50.776303,21.493671,0.000000,36.776969,29.306350,36.531341,59.469097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.371227,69.957578,138.625808,152.570583,99.157939,95.450349,29.486938,14.352098,137.725324,1.158508,69.042523,9.150633,151.064763,138.659446,149.147695,138.250952,81.744043,136.530191,-0.000515,0.029940,32.000000,-235.653147,138.409291,-0.024090,24.139094,0.690589,442042.878751,0.967505,29.703313,17.188663,2.774854,0.077128,0.032915,177.398441,32.000000,191.390752,171.117314,181.153181,160.091586,32.000000,155.846400,68.855846,67.258793,91.105417,83.978065,24.682074,55.696203,0.000000,50.445282,21.493671,0.000000,36.770334,29.486938,36.532515,59.459744,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.463697,69.965010,138.676691,152.580918,99.140506,95.435131,28.788930,14.347531,137.785805,1.158742,69.098317,9.074918,151.060792,138.640198,149.064576,138.190972,81.767471,136.496404,-0.000516,0.029953,32.000000,-235.664762,138.359366,-0.024105,24.194379,0.699545,442357.058312,0.974564,30.342187,17.143565,2.807826,0.077976,0.025716,177.178747,32.000000,191.538998,195.615024,179.923692,159.642267,32.000000,155.939329,68.834048,67.271090,91.107140,83.978065,24.663544,55.696203,0.000000,50.637999,21.493671,0.000000,36.760888,28.788930,36.415641,59.480977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.689095,69.952624,138.653618,152.582315,99.161136,95.417308,29.198223,14.351384,137.754519,1.158749,69.211501,9.126203,151.056890,138.582879,149.048869,138.238830,81.786053,136.528334,-0.000516,0.029982,32.000000,-235.653697,138.369909,-0.024128,24.288085,0.696654,442202.690354,0.996021,30.253327,17.103841,2.803605,0.076123,0.025612,176.409647,32.000000,192.304906,204.451634,177.490544,159.524586,32.000000,156.456507,68.818556,67.274719,91.107307,83.978065,24.605777,55.696203,0.000000,50.722827,21.493671,0.000000,36.759928,29.198223,36.602581,59.485285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.347693,69.952624,138.637820,152.582315,99.149911,95.402030,28.752988,14.355380,137.725337,1.158865,69.153822,9.077407,150.953967,138.628472,149.103600,138.214630,81.764839,136.607911,-0.000516,0.030003,32.000000,-235.651013,138.398705,-0.024024,24.279037,0.694158,442075.500321,0.980650,30.182425,17.165514,2.797646,0.082268,0.022841,176.256379,32.000000,192.426327,258.751872,175.745104,159.962207,32.000000,155.947321,68.808519,67.284229,91.089555,83.978065,24.620857,55.696203,0.000000,50.636994,21.493671,0.000000,36.740746,28.752988,36.488642,59.480800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.265631,69.976845,138.690204,152.580639,99.130439,95.393141,29.442655,14.353668,137.755332,1.158983,69.072797,9.128487,150.988781,138.688421,149.109200,138.236875,81.819899,136.741851,-0.000517,0.029977,32.000000,-235.654856,138.319002,-0.024018,24.252758,0.695571,442102.921605,0.999441,30.361761,17.160241,2.809408,0.083274,0.030322,176.136209,32.000000,192.512594,265.497818,176.803058,160.473605,32.000000,155.148189,68.834165,67.315332,91.106384,83.978065,24.576920,55.696203,0.000000,50.466643,21.493671,0.000000,36.757684,29.442655,36.513880,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992426,69.969138,138.619810,152.583432,99.121690,95.384265,29.086507,14.354952,137.724909,1.158874,69.012242,8.959374,151.030836,138.656102,149.146026,138.213713,81.802389,136.629846,-0.000516,0.029969,32.000000,-235.653408,138.255186,-0.024049,24.182262,0.697846,442038.517894,0.977769,30.471585,17.169722,2.815151,0.074109,0.029899,176.808753,32.000000,191.871491,211.429511,179.416713,160.668447,32.000000,155.193985,68.836572,67.311084,91.077720,83.978065,24.604413,55.696203,0.000000,50.895043,21.493671,0.000000,36.753838,29.086507,36.384753,59.475794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.537919,69.964459,138.612440,152.592370,99.093915,95.371522,28.744973,14.357663,137.739551,1.158994,69.110567,9.097883,151.020734,138.600577,149.142749,138.086042,81.744434,136.512902,-0.000516,0.029940,32.000000,-235.650041,138.292977,-0.024048,24.100175,0.688187,441625.519060,0.973963,29.709507,17.133264,2.772816,0.079341,0.032537,177.393985,32.000000,191.480308,239.048034,181.004688,160.363275,32.000000,155.538908,68.823851,67.261290,91.079891,83.978065,24.554648,55.696203,0.000000,50.719767,21.493671,0.000000,36.741246,28.744973,36.491209,59.470326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.466736,69.964459,138.578282,152.592370,99.058751,95.353766,29.424587,14.345391,137.712243,1.159145,69.180465,9.106565,151.046077,138.654371,149.145704,138.188343,81.757308,136.519566,-0.000517,0.029939,32.000000,-235.660510,138.289352,-0.024054,24.115753,0.697431,441908.786345,0.995251,30.175586,17.134836,2.798108,0.080264,0.027482,177.148462,32.000000,191.381694,211.767153,180.920967,159.824881,32.000000,156.186068,68.840376,67.307818,91.101537,83.978065,24.545652,55.696203,0.000000,50.750578,21.493671,0.000000,36.731069,29.424587,36.534936,59.472470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.390808,70.002717,138.650817,152.596281,99.035390,95.338550,29.081426,14.354238,137.737761,1.159368,69.257580,9.109727,151.058174,138.500744,149.092390,138.114398,81.792488,136.506539,-0.000518,0.029934,32.000000,-235.651990,138.370805,-0.024072,24.229679,0.697795,441841.771432,0.973606,30.249614,17.125175,2.801444,0.081040,0.025571,176.582473,32.000000,191.983456,154.340254,178.263867,159.399656,32.000000,156.367448,68.867745,67.299022,91.132704,83.978065,24.501634,55.696203,0.000000,50.733185,21.493671,0.000000,36.764350,29.081426,36.563256,59.474978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644098,69.997763,138.524267,152.606895,99.030156,95.328361,28.691459,14.349529,137.753318,1.159379,69.232265,9.064246,151.015059,138.663892,149.122223,138.137232,81.820154,136.608753,-0.000518,0.029922,32.000000,-235.658667,138.228879,-0.024058,24.266474,0.696014,441796.074459,0.986682,30.366924,17.083713,2.807219,0.076505,0.020991,176.385333,32.000000,192.445332,241.248753,176.552275,159.660426,32.000000,156.164929,68.900740,67.313762,91.123642,83.978065,24.529009,55.696203,0.000000,50.850054,21.493671,0.000000,36.764801,28.691459,36.608230,59.461623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.427243,69.980148,138.674814,152.600471,98.994252,95.313183,29.154530,14.349957,137.708637,1.159528,69.116873,9.029100,150.989414,138.567749,149.131900,138.127392,81.783423,136.663866,-0.000517,0.029942,32.000000,-235.661189,138.249702,-0.024052,24.285567,0.690331,441557.569382,0.994417,30.098619,17.105331,2.790347,0.075705,0.026879,176.164676,32.000000,192.395443,194.008692,176.019040,160.380289,32.000000,155.572254,68.923772,67.302705,91.088509,83.978065,24.475020,55.696203,0.000000,50.769258,21.493671,0.000000,36.759506,29.154530,36.458928,59.486455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.551641,69.975193,138.560732,152.600191,98.979308,95.299180,29.247006,14.347389,137.751177,1.159649,68.984542,9.102715,150.978775,138.573989,149.170316,138.184962,81.804375,136.623752,-0.000517,0.029969,32.000000,-235.659824,138.325287,-0.024119,24.217746,0.693735,441649.411155,0.983100,30.306409,17.168626,2.805635,0.076010,0.022663,176.497328,32.000000,192.085909,313.915660,178.424930,160.639672,32.000000,154.937052,68.904649,67.304359,91.070372,83.978065,24.464591,55.696203,0.000000,50.911398,21.493671,0.000000,36.739142,29.247006,36.572280,59.469146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.322208,69.975193,138.667773,152.600191,98.958868,95.287619,29.641322,14.352383,137.748981,1.159721,69.007877,9.102187,151.046076,138.565934,149.167770,138.276662,81.758779,136.583040,-0.000517,0.029972,32.000000,-235.658599,138.313313,-0.024136,24.183679,0.693077,441473.085699,0.977156,30.172060,17.128341,2.796289,0.079395,0.032467,177.240454,32.000000,191.613685,184.416256,180.349747,160.643556,32.000000,154.949656,68.914749,67.284506,91.075460,83.978065,24.445553,55.696203,0.000000,50.787567,21.493671,0.000000,36.730497,29.641322,36.535450,59.465665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.530564,69.979322,138.580798,152.594605,98.900791,95.280035,29.055786,14.350243,137.726737,1.159589,69.049448,8.999660,151.097695,138.705877,149.174238,138.150495,81.754594,136.548414,-0.000517,0.029968,32.000000,-235.660248,138.323572,-0.024062,24.130650,0.698060,441625.211203,0.968926,30.410904,17.154311,2.811467,0.097872,0.024210,177.371723,32.000000,191.388093,171.424232,181.522419,159.929691,32.000000,155.953586,68.921812,67.302406,91.105330,83.978065,24.418221,55.696203,0.000000,50.691937,21.493671,0.000000,36.726377,29.055786,36.526646,59.472667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.955434,69.957578,138.655944,152.592650,98.866538,95.272486,29.262681,14.349529,137.769008,1.159601,69.100810,8.968083,151.067662,138.618217,149.109511,138.202260,81.696290,136.558311,-0.000518,0.029979,32.000000,-235.657191,138.224800,-0.024049,24.158633,0.695875,441489.449304,0.983856,30.198095,17.141801,2.797885,0.074173,0.034268,177.070332,32.000000,191.607715,193.773579,179.250694,159.548995,32.000000,156.099948,68.878132,67.294027,91.058166,83.978065,24.420789,55.696203,0.000000,50.816465,21.493671,0.000000,36.726942,29.262681,36.520410,59.466038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.940460,69.949872,138.650402,152.596839,98.842213,95.262311,29.484652,14.351242,137.736562,1.159841,69.168434,9.020801,151.041833,138.548317,149.153245,138.233146,81.789563,136.551209,-0.000517,0.030012,32.000000,-235.656135,138.279376,-0.024170,24.234111,0.688779,441304.567303,0.967718,29.736139,17.204877,2.775593,0.074798,0.026812,176.496144,32.000000,192.319902,178.391751,177.192734,159.569795,32.000000,156.226572,68.892238,67.329804,91.079200,83.978065,24.379761,55.696203,0.000000,50.963443,21.493671,0.000000,36.698830,29.484652,36.354233,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.568175,69.949872,138.599816,152.596839,98.835838,95.252187,29.235947,14.349957,137.704715,1.159602,69.172655,9.004410,150.991807,138.533330,149.149138,138.140430,81.797434,136.497198,-0.000516,0.030002,32.000000,-235.660697,138.372561,-0.024290,24.243238,0.686749,441087.550519,0.960625,29.743898,17.108180,2.776314,0.078622,0.036236,176.404024,32.000000,192.536305,165.975460,175.749351,160.202037,32.000000,155.825467,68.920576,67.343626,91.094276,83.978065,24.415540,55.696203,0.000000,50.587436,21.493671,0.000000,36.683465,29.235947,36.494951,59.479679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.526981,69.955376,138.636623,152.606336,98.803354,95.249546,28.716804,14.352954,137.776028,1.159823,69.081499,9.065884,151.017414,138.688197,149.188880,138.203077,81.839167,136.587528,-0.000516,0.029999,32.000000,-235.657209,138.361689,-0.024245,24.262986,0.691894,441226.166461,0.976627,30.129559,17.074262,2.796145,0.063826,0.030024,176.354028,32.000000,192.389620,89.126181,177.603438,160.728152,32.000000,155.299756,68.922014,67.378366,91.088608,83.978065,24.365726,55.696203,0.000000,50.748615,21.493671,0.000000,36.680777,28.716804,36.541833,59.468654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.402205,69.965010,138.555792,152.618906,98.826374,95.239498,28.987528,14.351670,137.768043,1.159975,68.985721,9.009696,151.106920,138.659997,149.207072,138.160070,81.762582,136.593753,-0.000516,0.029992,32.000000,-235.658493,138.279478,-0.024197,24.195271,0.692139,441168.685645,0.995169,30.177873,17.076087,2.799214,0.078201,0.024259,177.454420,32.000000,191.525950,155.402088,181.242485,160.292561,32.000000,155.890695,68.957253,67.323763,91.088131,83.978065,24.354023,55.696203,0.000000,50.777674,21.493671,0.000000,36.680761,28.987528,36.443080,59.480073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.061333,69.951798,138.662234,152.621420,98.818010,95.229298,29.229097,14.349672,137.772092,1.159943,69.096879,9.050419,151.066085,138.576762,149.170706,138.195069,81.748041,136.551761,-0.000517,0.029993,32.000000,-235.653115,138.306033,-0.024226,24.129443,0.690121,441222.556858,0.963949,30.076763,17.149943,2.792070,0.079363,0.028726,177.407606,32.000000,191.470101,164.724852,180.645513,159.978447,32.000000,156.095836,68.923356,67.311862,91.091963,83.978065,24.331022,55.696203,0.000000,50.914341,21.493671,0.000000,36.674950,29.229097,36.540512,59.469333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.403389,69.950973,138.602450,152.619744,98.811209,95.217858,29.626048,14.347674,137.724986,1.160148,69.147656,9.067264,151.080381,138.582431,149.099813,138.145318,81.791865,136.663379,-0.000518,0.029996,32.000000,-235.661997,138.289188,-0.024214,24.101250,0.687687,440947.129967,0.966143,29.621083,17.149969,2.769847,0.070485,0.021167,176.524147,32.000000,192.142696,204.334145,177.902755,159.479214,32.000000,156.081677,68.904936,67.337531,91.066091,83.978065,24.305837,55.696203,0.000000,50.982493,21.493671,0.000000,36.654144,29.626048,36.517842,59.468713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721646,69.950973,138.705017,152.619744,98.810722,95.206429,28.999050,14.346104,137.725214,1.160375,69.153770,9.030121,151.025861,138.516426,149.152834,138.198835,81.821661,136.522728,-0.000517,0.029965,32.000000,-235.663895,138.311928,-0.024284,24.146359,0.698304,441169.679924,0.966923,30.302076,17.159949,2.805525,0.085571,0.037330,176.465205,32.000000,192.656836,257.697920,176.122221,159.860564,32.000000,156.289103,68.903839,67.341843,91.081811,83.978065,24.316897,55.696203,0.000000,50.926113,21.493671,0.000000,36.645247,28.999050,36.376903,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.498076,69.950147,138.588085,152.615834,98.798004,95.198744,29.274222,14.347817,137.751278,1.160370,69.065129,9.044341,150.990863,138.616341,149.182431,138.239825,81.801655,136.509259,-0.000517,0.029969,32.000000,-235.660051,138.279867,-0.024228,24.281738,0.692483,440889.276492,0.980825,29.971407,17.062348,2.789630,0.082130,0.025072,176.337110,32.000000,192.671670,211.395778,176.324702,160.637221,32.000000,155.377687,68.912894,67.324275,91.069300,83.978065,24.296654,55.696203,0.000000,50.879101,21.493671,0.000000,36.636259,29.274222,36.398473,59.488963,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.786517,69.935284,138.584285,152.622537,98.783673,95.188591,29.540356,14.349672,137.715216,1.160378,68.949556,9.010297,151.067009,138.598458,149.170872,138.122380,81.790135,136.521235,-0.000518,0.029976,32.000000,-235.657704,138.223148,-0.024202,24.279299,0.692483,440889.276492,0.980825,29.971407,17.062348,2.789630,0.076619,0.033126,176.693639,32.000000,191.903792,164.185379,178.934516,160.715256,32.000000,154.923446,68.908995,67.336602,91.034820,83.978065,24.283797,55.696203,0.000000,50.887190,21.493671,0.000000,36.627979,29.540356,36.403609,59.464711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.095969,69.939963,138.600433,152.635666,98.802477,95.168256,29.273912,14.353525,137.759275,1.160593,69.014571,9.039166,151.084147,138.607531,149.213159,138.232658,81.780968,136.560675,-0.000518,0.029994,32.000000,-235.653523,138.284270,-0.024212,24.220395,0.686946,440809.636549,0.961266,29.888517,17.093154,2.783571,0.079278,0.020828,177.375962,32.000000,191.677933,194.184649,180.661453,160.606321,32.000000,155.322055,68.919446,67.329590,91.050043,83.978065,24.249342,55.696203,0.000000,51.012558,21.493671,0.000000,36.599248,29.273912,36.385414,59.483849,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.927241,69.952349,138.561274,152.639856,98.781256,95.158059,29.324934,14.349529,137.736484,1.160592,69.062275,9.016977,151.085714,138.641218,149.170598,138.110177,81.714123,136.616915,-0.000517,0.029980,32.000000,-235.657191,138.288922,-0.024233,24.116435,0.686946,440809.636549,0.961266,29.888517,17.093154,2.783571,0.077524,0.029360,177.560065,32.000000,191.548768,230.624581,181.238981,160.000060,32.000000,155.981170,68.885845,67.300921,91.047468,83.978065,24.256296,55.696203,0.000000,51.025734,21.493671,0.000000,36.593809,29.324934,36.571473,59.459960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.369976,69.952349,138.574976,152.639856,98.773327,95.147888,28.775572,14.350813,137.835013,1.160599,69.116069,9.057734,151.088877,138.604493,149.113656,138.187084,81.739252,136.600569,-0.000518,0.029991,32.000000,-235.656235,138.200632,-0.024250,24.142451,0.689113,440751.897280,0.965085,29.760032,17.215297,2.775264,0.074518,0.023377,176.819007,32.000000,191.924085,289.871208,178.940648,159.676458,32.000000,156.380414,68.900525,67.325620,91.043181,83.978065,24.220915,55.696203,0.000000,50.657391,21.493671,0.000000,36.597209,28.775572,36.356360,59.478155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.533337,69.960055,138.500680,152.636504,98.791535,95.138096,29.317114,14.349672,137.799550,1.160409,69.179473,9.035962,151.082084,138.583613,149.112173,138.134767,81.730136,136.517807,-0.000517,0.029975,32.000000,-235.663605,138.269649,-0.024230,24.263616,0.689113,440751.897280,0.965085,29.760032,17.215297,2.775264,0.072838,0.021852,176.528642,32.000000,192.465810,256.808752,176.661548,159.688328,32.000000,156.272614,68.913032,67.356049,91.046307,83.978065,24.214322,55.696203,0.000000,50.823024,21.493671,0.000000,36.597188,29.317114,36.506176,59.477093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.455990,69.952899,138.670080,152.635386,98.824035,95.134281,29.539836,14.353953,137.797130,1.160339,69.141748,8.866273,151.000751,138.626719,149.163048,138.143122,81.763500,136.673249,-0.000516,0.029991,32.000000,-235.651456,138.269361,-0.024212,24.265399,0.696983,440959.092019,0.995506,30.338262,17.182289,2.806867,0.076842,0.025725,176.394420,32.000000,192.606294,180.343816,175.707056,160.413754,32.000000,155.591897,68.928288,67.366754,91.061506,83.978065,24.164661,55.696203,0.000000,50.898243,21.493671,0.000000,36.590554,29.539836,36.454819,59.481666,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.576016,69.950973,138.528405,152.643487,98.824811,95.124087,28.792977,14.353668,137.744381,1.160410,69.042286,8.949480,151.047817,138.574722,149.198429,138.114968,81.778997,136.581549,-0.000516,0.030007,32.000000,-235.656659,138.294039,-0.024220,24.219739,0.692490,440807.467483,0.967776,30.249238,17.193070,2.803909,0.075829,0.024404,176.433627,32.000000,192.464726,283.659508,177.785735,160.786002,32.000000,155.481515,68.935766,67.382987,91.036351,83.978065,24.175555,55.696203,0.000000,51.050533,21.493671,0.000000,36.575798,28.792977,36.514614,59.474191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473216,69.950973,138.642129,152.643487,98.793647,95.116472,29.300808,14.350100,137.772521,1.160505,68.985251,8.960695,151.063379,138.557941,149.175602,138.112052,81.719151,136.649154,-0.000516,0.030044,32.000000,-235.658424,138.360467,-0.024232,24.147434,0.691164,440663.937278,0.990150,30.122513,17.133375,2.794263,0.074602,0.018692,176.997002,32.000000,191.698005,194.841550,180.065235,160.622106,32.000000,155.052869,68.925795,67.332621,91.032197,83.978065,24.143343,55.696203,0.000000,50.895495,21.493671,0.000000,36.565895,29.300808,36.378811,59.476680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.533619,69.954000,138.534961,152.653263,98.799121,95.106343,29.572549,14.353953,137.761010,1.160422,69.061040,8.930273,151.149787,138.579412,149.247377,138.104985,81.725584,136.611218,-0.000515,0.030043,32.000000,-235.658340,138.388793,-0.024209,24.101040,0.691164,440663.937278,0.990150,30.122513,17.133375,2.794263,0.074013,0.024046,177.517896,32.000000,191.683149,290.519751,181.486699,160.234841,32.000000,155.800986,68.956400,67.338310,91.079054,83.978065,24.144049,55.696203,0.000000,50.910765,21.493671,0.000000,36.560853,29.572549,36.431708,59.479020,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.547919,69.944367,138.667040,152.661643,98.819378,95.101266,28.863760,14.343535,137.737681,1.160308,69.122174,9.018130,151.153173,138.569810,149.175066,138.138083,81.777225,136.606187,-0.000515,0.030056,32.000000,-235.666299,138.249807,-0.024231,24.133980,0.695133,440704.882530,0.964775,30.169598,17.201091,2.796787,0.076074,0.033131,177.355558,32.000000,191.646509,209.069675,179.815712,159.884430,32.000000,156.394242,68.935595,67.371577,91.069014,83.978065,24.112949,55.696203,0.000000,50.937295,21.493671,0.000000,36.553213,28.863760,36.486294,59.491864,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.843149,69.946844,138.561245,152.658291,98.833783,95.097501,29.203777,14.351099,137.700136,1.160319,69.208113,8.938302,151.082697,138.502172,149.128006,138.126089,81.720905,136.560860,-0.000513,0.030041,32.000000,-235.656933,138.238444,-0.024233,24.249349,0.694564,440568.618890,0.988079,30.145100,17.147023,2.798645,0.068958,0.035922,176.330315,32.000000,192.221664,189.247666,177.480877,159.573473,32.000000,156.242725,68.888359,67.371289,91.043651,83.978065,24.107504,55.696203,0.000000,51.103195,21.493671,0.000000,36.534640,29.203777,36.539558,59.488049,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.673211,69.946844,138.651544,152.658291,98.818024,95.091244,29.489907,14.352383,137.727734,1.160556,69.264129,8.883221,151.006006,138.602474,149.162989,138.114987,81.722879,136.557411,-0.000514,0.030022,32.000000,-235.654501,138.245928,-0.024234,24.296975,0.694564,440568.618890,0.988079,30.145100,17.147023,2.798645,0.077365,0.021310,176.324324,32.000000,192.609160,165.803273,175.771851,159.938193,32.000000,156.025207,68.913682,67.365440,91.050463,83.978065,24.092876,55.696203,0.000000,50.775155,21.493671,0.000000,36.528074,29.489907,36.365238,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721954,69.981524,138.511511,152.663040,98.806840,95.073507,29.417073,14.351527,137.765285,1.160443,69.153324,8.868395,151.050707,138.570461,149.194858,138.133851,81.776211,136.521784,-0.000515,0.030014,32.000000,-235.658144,138.198409,-0.024335,24.250844,0.687832,440555.085017,0.964346,30.017497,17.177855,2.791274,0.071581,0.026854,176.341485,32.000000,192.648069,158.610433,176.867611,160.651246,32.000000,155.572066,68.948485,67.374085,91.028330,83.978065,24.071612,55.696203,0.000000,51.117803,21.493671,0.000000,36.553742,29.417073,36.443521,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.536066,70.006020,138.503163,152.675051,98.804301,95.062083,29.237003,14.348958,137.687045,1.160572,69.049071,8.899451,151.099085,138.489102,149.203403,138.114659,81.763632,136.538804,-0.000515,0.030023,32.000000,-235.658746,138.209382,-0.024323,24.160390,0.687832,440555.085017,0.964346,30.017497,17.177855,2.791274,0.086474,0.036317,176.792198,32.000000,191.797809,187.509586,179.466618,160.753478,32.000000,155.112000,68.969034,67.393424,91.016286,83.978065,24.079839,55.696203,0.000000,50.972256,21.493671,0.000000,36.575762,29.237003,36.395758,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.468620,70.012901,138.508217,152.678403,98.851410,95.053205,28.696571,14.346390,137.710626,1.160406,69.123150,8.913776,151.148978,138.586693,149.240861,138.024734,81.740958,136.455105,-0.000515,0.030018,32.000000,-235.659020,138.327224,-0.024282,24.104528,0.687592,440407.140776,0.983109,29.994096,17.110853,2.785460,0.070353,0.031599,177.343484,32.000000,191.636327,238.154960,181.171080,160.448390,32.000000,155.434332,68.977535,67.362398,91.069973,83.978065,24.018101,55.696203,0.000000,50.974094,21.493671,0.000000,36.576762,28.696571,36.566044,59.472992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.231979,70.020608,138.476291,152.688738,98.843428,95.049440,29.362515,14.354666,137.682784,1.160151,69.182705,8.851230,151.162962,138.551089,149.161291,138.081089,81.731297,136.620583,-0.000515,0.030011,32.000000,-235.652710,138.297649,-0.024279,24.151814,0.693006,440493.101499,0.975469,30.219074,17.128130,2.796007,0.073726,0.026544,177.479038,32.000000,191.548756,286.749822,180.812369,159.779537,32.000000,156.410957,68.970824,67.386892,91.079848,83.978065,24.041790,55.696203,0.000000,50.787703,21.493671,0.000000,36.585190,29.362515,36.406030,59.473287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.558070,70.020608,138.558424,152.688738,98.840326,95.045652,29.172056,14.345819,137.677205,1.159865,69.294186,8.872596,151.129243,138.553171,149.141566,138.016177,81.719966,136.448005,-0.000515,0.029981,32.000000,-235.664180,138.216848,-0.024286,24.209564,0.695635,440536.152227,0.995240,30.296096,17.110432,2.799921,0.075807,0.026180,176.697531,32.000000,192.003340,79.612774,178.240385,159.783398,32.000000,156.238099,68.940975,67.390286,91.058514,83.978065,23.970933,55.696203,0.000000,51.164638,21.493671,0.000000,36.595653,29.172056,36.455920,59.475283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.444122,70.023085,138.452463,152.690414,98.827937,95.038006,28.986368,14.353953,137.634837,1.159723,69.328953,8.826638,151.090375,138.508126,149.187444,138.065219,81.773287,136.503479,-0.000514,0.029969,32.000000,-235.654243,138.234608,-0.024304,24.280505,0.697786,440675.405753,0.977740,30.550482,17.199890,2.812731,0.066176,0.025629,176.422904,32.000000,192.484057,97.961710,176.330142,159.734628,32.000000,156.201243,68.949529,67.452547,91.090221,83.978065,23.974406,55.696203,0.000000,51.087072,21.493671,0.000000,36.601613,28.986368,36.549096,59.482669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.455137,70.027764,138.516027,152.705777,98.814892,95.030354,29.407946,14.353953,137.620127,1.159599,69.223888,8.749318,151.054950,138.449563,149.204056,138.054136,81.776656,136.419899,-0.000514,0.029993,32.000000,-235.655718,138.243419,-0.024234,24.218612,0.691435,440500.558365,0.977035,30.210793,17.127998,2.795880,0.069758,0.034527,176.383737,32.000000,192.674914,215.610591,175.985735,160.448401,32.000000,155.498596,68.967255,67.421193,91.068856,83.978065,23.922958,55.696203,0.000000,51.067595,21.493671,0.000000,36.605447,29.407946,36.546015,59.464927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
