OSU 80 Ton Compressor Load Stand
49.199576,70.043452,138.387230,152.718068,98.817360,95.022719,29.300855,14.351670,137.679133,1.159415,69.203109,8.850832,151.093966,138.554780,149.241260,137.989432,81.753177,136.490095,-0.000513,0.029973,32.000000,-235.658657,138.139325,-0.024238,24.145100,0.690605,440434.333658,0.985689,30.331775,17.101438,2.800180,0.076085,0.026212,176.650572,32.000000,192.137243,264.098107,178.607751,160.944077,32.000000,155.139974,68.944319,67.431929,91.089756,83.978065,23.928881,55.696203,0.000000,51.013247,21.493671,0.000000,36.614591,29.300855,36.379691,59.485649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.987173,70.043452,138.554722,152.718068,98.804651,95.017641,28.756082,14.348387,137.712788,1.159473,69.178184,8.831469,151.143480,138.502723,149.241055,138.004892,81.751772,136.433107,-0.000513,0.029954,32.000000,-235.660136,138.146321,-0.024405,24.102824,0.697891,440556.309958,0.980281,30.607174,17.115094,2.812773,0.067223,0.025207,177.190822,32.000000,191.562100,225.685134,180.406459,160.679547,32.000000,155.210438,68.951158,67.415889,91.097678,83.978065,23.858774,55.696203,0.000000,51.228508,21.493671,0.000000,36.636140,28.756082,36.433543,59.462901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817122,70.063270,138.440816,152.733989,98.785083,95.009963,29.307102,14.351527,137.743875,1.159680,69.231727,8.793674,151.194325,138.505210,149.238763,138.032642,81.682135,136.447836,-0.000513,0.029950,32.000000,-235.660766,138.139671,-0.024447,24.104974,0.687692,440110.750636,0.981665,29.789243,17.089005,2.771806,0.071957,0.030888,177.607720,32.000000,191.621643,215.254848,181.461465,160.157172,32.000000,155.883550,68.947824,67.426699,91.124329,83.978065,23.879734,55.696203,0.000000,51.180366,21.493671,0.000000,36.663654,29.307102,36.428847,59.475431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.333541,70.057765,138.559684,152.734548,98.773389,95.002239,29.268821,14.347817,137.780043,1.159825,69.355942,8.845192,151.222485,138.555658,149.187863,138.023553,81.738690,136.458328,-0.000515,0.029942,32.000000,-235.660543,138.134493,-0.024494,24.202194,0.689665,440316.505621,0.966764,29.984821,17.165748,2.778981,0.083584,0.022926,177.349572,32.000000,191.749189,197.580468,179.569566,159.839745,32.000000,156.450222,68.945001,67.443849,91.150324,83.978065,23.836551,55.696203,0.000000,50.885725,21.493671,0.000000,36.674162,29.268821,36.502948,59.464406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.388797,70.070151,138.446089,152.737062,98.792842,94.994624,28.696908,14.354096,137.655409,1.159746,69.418376,8.945198,151.171272,138.498807,149.216796,137.995607,81.744587,136.422327,-0.000514,0.029905,32.000000,-235.652297,138.202283,-0.024508,24.290628,0.694884,440431.866247,0.978277,30.481659,17.114255,2.808630,0.073212,0.031167,176.553938,32.000000,192.314017,286.904709,177.191206,159.693580,32.000000,156.277130,68.948346,67.460935,91.132272,83.978065,23.863733,55.696203,0.000000,50.960697,21.493671,0.000000,36.678423,28.696908,36.555626,59.468054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.332924,70.070151,138.434611,152.737062,98.776677,94.989541,29.486638,14.346675,137.673648,1.159542,69.359253,8.838040,151.098276,138.529558,149.219712,138.001387,81.773482,136.489998,-0.000513,0.029898,32.000000,-235.665127,138.265836,-0.024491,24.250765,0.690913,440371.160038,0.996509,30.436453,17.090988,2.803188,0.080829,0.025330,176.380123,32.000000,192.664024,376.075841,175.707525,160.255126,32.000000,155.765441,68.946545,67.463293,91.124829,83.978065,23.801560,55.696203,0.000000,51.145816,21.493671,0.000000,36.701388,29.486638,36.335450,59.478824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648818,70.076757,138.413245,152.745721,98.789509,94.987036,29.469696,14.349529,137.682223,1.159604,69.254847,8.743919,151.171914,138.429969,149.256623,138.048082,81.810644,136.438166,-0.000514,0.029890,32.000000,-235.659650,138.201142,-0.024449,24.208069,0.692814,440326.746194,0.970964,30.494687,17.094740,2.806130,0.077209,0.027629,176.634077,32.000000,192.501267,376.191996,177.322283,160.821027,32.000000,155.364027,68.965251,67.501592,91.132046,83.978065,23.837754,55.696203,0.000000,51.215856,21.493671,0.000000,36.719805,29.469696,36.549977,59.477673,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.241414,70.087216,138.499809,152.740414,98.804152,94.979465,28.787527,14.355808,137.695203,1.159839,69.175133,8.755072,151.145464,138.495626,149.224024,138.070333,81.709053,136.496192,-0.000514,0.029864,32.000000,-235.649929,138.115726,-0.024500,24.164586,0.689043,440086.073382,0.964782,30.172715,17.032574,2.787846,0.075726,0.026735,177.023399,32.000000,191.668165,98.716034,179.760457,160.884638,32.000000,155.121026,68.925910,67.435546,91.097113,83.978065,23.750151,55.696203,0.000000,51.020071,21.493671,0.000000,36.732554,28.787527,36.526206,59.484213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.494154,70.097950,138.524139,152.737341,98.795924,94.969189,29.034278,14.350385,137.703508,1.159415,69.375665,8.760045,151.170921,138.467202,149.262856,137.993037,81.736984,136.523581,-0.000515,0.029833,32.000000,-235.658466,138.203956,-0.024513,24.129443,0.696993,440466.389759,0.996494,30.607237,17.162159,2.812669,0.068743,0.027414,177.700946,32.000000,191.616313,180.903096,180.348345,159.832234,32.000000,156.312032,68.941730,67.444318,91.143778,83.978065,23.774762,55.696203,0.000000,51.022480,21.493671,0.000000,36.762001,29.034278,36.382039,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.147853,70.095198,138.548931,152.739576,98.805405,94.965358,28.869480,14.350956,137.708656,1.159342,69.390628,8.758991,151.180983,138.516548,149.199139,138.060103,81.717869,136.501951,-0.000515,0.029821,32.000000,-235.657731,138.184459,-0.024329,24.157951,0.696993,440466.389759,0.996494,30.607237,17.162159,2.812669,0.076405,0.032536,176.562715,32.000000,191.995377,224.911356,177.937640,159.736423,32.000000,156.789405,68.964793,67.514034,91.146728,83.978065,23.713575,55.696203,0.000000,51.046787,21.493671,0.000000,36.788669,28.869480,36.444548,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.549113,70.095198,138.542597,152.739576,98.794931,94.961589,29.454310,14.351384,137.657601,1.159558,69.417536,8.738302,151.119579,138.495443,149.192369,138.059553,81.799810,136.430063,-0.000514,0.029806,32.000000,-235.663696,138.245908,-0.024352,24.215884,0.694124,440274.298000,0.971907,30.352059,17.161595,2.798710,0.075636,0.022274,176.323589,32.000000,192.488250,56.778329,176.304399,159.926360,32.000000,156.135711,68.976511,67.479577,91.146832,83.978065,23.732000,55.696203,0.000000,51.340272,21.493671,0.000000,36.801966,29.454310,36.576682,59.474821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.383232,70.093546,138.564758,152.731475,98.790137,94.955263,29.306338,14.353382,137.685095,1.159633,69.321130,8.842961,151.116513,138.536755,149.261197,138.097243,81.728697,136.484462,-0.000513,0.029835,32.000000,-235.657600,138.211522,-0.024364,24.264822,0.698803,440444.893140,0.995597,30.712986,17.156120,2.819023,0.078614,0.028611,176.627682,32.000000,192.768316,192.225112,176.396169,160.577046,32.000000,155.522814,69.007221,67.483707,91.159466,83.978065,23.688984,55.696203,0.000000,51.011292,21.493671,0.000000,36.816086,29.306338,36.531635,59.460855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.614832,70.119144,138.568365,152.732034,98.780213,94.953996,28.714110,14.349244,137.681937,1.159925,69.162107,8.811858,151.163593,138.461003,149.285182,138.044863,81.755872,136.475263,-0.000514,0.029853,32.000000,-235.659772,138.260247,-0.024370,24.264770,0.690847,440063.422347,0.967188,30.294691,17.039498,2.796066,0.072262,0.029728,176.826268,32.000000,191.929709,233.675926,179.129564,160.842335,32.000000,155.481077,69.005580,67.483312,91.118741,83.978065,23.699046,55.696203,0.000000,51.223689,21.493671,0.000000,36.831623,28.714110,36.395318,59.481449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.465861,70.110061,138.569873,152.732313,98.785219,94.950208,29.407473,14.354809,137.648768,1.159633,69.271655,8.859007,151.229325,138.518280,149.325582,138.010010,81.723390,136.497969,-0.000512,0.029813,32.000000,-235.652567,138.273317,-0.024399,24.201276,0.688553,440101.821567,0.990670,30.250375,17.105243,2.792882,0.092988,0.033180,177.261366,32.000000,191.559058,305.649757,180.861495,160.738453,32.000000,155.453369,69.019375,67.465917,91.135186,83.978065,23.655201,55.696203,0.000000,51.022444,21.493671,0.000000,36.876211,29.407473,36.411019,59.481056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992399,70.110061,138.612005,152.732313,98.798353,94.951348,29.603672,14.346532,137.719431,1.159343,69.356648,8.927076,151.205894,138.451441,149.255686,138.053723,81.677601,136.557436,-0.000512,0.029784,32.000000,-235.662647,138.192761,-0.024371,24.160128,0.692625,440212.207515,0.970425,30.396127,17.148677,2.801323,0.080025,0.029157,177.679079,32.000000,191.532938,382.269511,181.313680,159.822694,32.000000,156.095113,68.984169,67.466440,91.145350,83.978065,23.665049,55.696203,0.000000,51.187877,21.493671,0.000000,36.886194,29.603672,36.562669,59.476296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.334162,70.128502,138.550953,152.737621,98.808466,94.960690,28.743167,14.352240,137.727918,1.159222,69.414683,8.937982,151.189808,138.547195,149.210649,138.154774,81.728646,136.547637,-0.000513,0.029797,32.000000,-235.656447,138.201569,-0.024376,24.088006,0.685904,440018.067718,0.952946,29.850457,17.223145,2.772662,0.071481,0.027237,177.182120,32.000000,191.888015,88.209593,179.009058,159.784541,32.000000,156.651947,68.959083,67.471691,91.142816,83.978065,23.614321,55.696203,0.000000,50.901027,21.493671,0.000000,36.923361,28.743167,36.558120,59.465173,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.641483,70.129603,138.554257,152.739855,98.816365,94.965752,29.202086,14.351242,137.783959,1.159325,69.425204,8.901085,151.149736,138.568218,149.240859,138.054195,81.760364,136.605078,-0.000513,0.029778,32.000000,-235.656790,138.299282,-0.024421,24.130623,0.697948,440345.457958,0.995896,30.551748,17.167375,2.808418,0.077426,0.024914,176.459350,32.000000,192.446325,115.025993,176.634740,159.663333,32.000000,156.443522,68.970055,67.501410,91.160839,83.978065,23.621827,55.696203,0.000000,51.265253,21.493671,0.000000,36.944704,29.202086,36.215935,59.488668,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.835989,70.129328,138.618181,152.739017,98.841291,94.966168,29.683278,14.352954,137.756906,1.159280,69.333577,8.856502,151.100660,138.637791,149.294760,138.041403,81.733274,136.578223,-0.000514,0.029781,32.000000,-235.654914,138.269668,-0.024412,24.239357,0.692006,440148.740171,0.973692,30.233174,17.163350,2.791098,0.079027,0.028551,176.371878,32.000000,192.718145,122.976584,175.927021,160.279343,32.000000,155.624262,69.000670,67.494623,91.152253,83.978065,23.586850,55.696203,0.000000,51.193501,21.493671,0.000000,36.967296,29.683278,36.414834,59.496683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.402535,70.129328,138.530647,152.739017,98.836471,94.966634,28.912150,14.352098,137.791516,1.159368,69.223658,8.986408,151.178559,138.582124,149.303607,138.073142,81.791157,136.581285,-0.000513,0.029790,32.000000,-235.656917,138.363770,-0.024398,24.261203,0.692006,440148.740171,0.973692,30.233174,17.163350,2.791098,0.076136,0.023413,176.756760,32.000000,192.394455,280.161650,178.224419,160.640638,32.000000,155.508117,68.984990,67.520533,91.126934,83.978065,23.611998,55.696203,0.000000,50.987822,21.493671,0.000000,36.988525,28.912150,36.537944,59.478214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.430207,70.136484,138.628754,152.736783,98.819409,94.965407,29.122294,14.352954,137.802015,1.159214,69.224483,8.905396,151.186568,138.701247,149.339783,138.140331,81.729781,136.589487,-0.000514,0.029795,32.000000,-235.657536,138.339663,-0.024406,24.264009,0.691860,440225.214015,0.988647,30.481320,17.121087,2.804120,0.084951,0.028227,177.119865,32.000000,191.717092,200.754059,180.272354,160.941785,32.000000,155.177744,68.983370,67.507674,91.145963,83.978065,23.549284,55.696203,0.000000,51.127614,21.493671,0.000000,37.017334,29.122294,36.512266,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.746742,70.130704,138.552604,152.733151,98.837528,94.966721,29.327894,14.349957,137.768455,1.159399,69.287339,8.887293,151.222299,138.640993,149.316258,138.064971,81.674706,136.539803,-0.000513,0.029800,32.000000,-235.659714,138.354613,-0.024427,24.270749,0.691838,440324.115315,0.980920,30.459661,17.186418,2.804535,0.089112,0.037066,177.454142,32.000000,191.568938,143.632632,181.374351,159.895170,32.000000,155.747401,69.007114,67.489426,91.169207,83.978065,23.579307,55.696203,0.000000,51.238400,21.493671,0.000000,37.040002,29.327894,36.572941,59.474663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.661104,70.129328,138.623830,152.738459,98.825336,94.969234,28.786694,14.350243,137.804534,1.159285,69.381687,8.889690,151.246975,138.485166,149.301051,138.149028,81.700812,136.630524,-0.000515,0.029815,32.000000,-235.658117,138.373988,-0.024473,24.179535,0.686398,440250.993189,0.967293,30.125132,17.217537,2.785159,0.081547,0.025380,177.596120,32.000000,191.773884,159.569004,180.211680,159.793701,32.000000,156.606773,69.003801,67.515656,91.165885,83.978065,23.534235,55.696203,0.000000,51.171294,21.493671,0.000000,37.056111,28.786694,36.586073,59.471054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.821773,70.136759,138.561645,152.745442,98.844556,94.973026,29.243086,14.353097,137.838277,1.159294,69.382481,8.893681,151.199140,138.617380,149.308259,138.146667,81.754795,136.677127,-0.000516,0.029844,32.000000,-235.659852,138.473106,-0.024361,24.160049,0.690673,440261.349614,0.987353,30.212539,17.235167,2.791396,0.076624,0.028770,176.672770,32.000000,192.278653,465.744113,177.569728,159.709418,32.000000,156.429341,69.015827,67.506895,91.159377,83.978065,23.504345,55.696203,0.000000,51.251999,21.493671,0.000000,37.083493,29.243086,36.371327,59.474703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.324246,70.136759,138.639583,152.745442,98.853462,94.979347,28.908951,14.351242,137.824655,1.159017,69.412761,8.861937,151.118770,138.688605,149.296555,138.251562,81.747607,136.531130,-0.000517,0.029852,32.000000,-235.654495,138.416266,-0.024355,24.172742,0.690673,440261.349614,0.987353,30.212539,17.235167,2.791396,0.076280,0.034307,176.261893,32.000000,192.611602,151.409012,176.005528,160.001668,32.000000,156.040580,69.023816,67.515731,91.178581,83.978065,23.499337,55.696203,0.000000,51.032664,21.493671,0.000000,37.112996,28.908951,36.506250,59.480889,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.443856,70.120520,138.552703,152.765275,98.862939,94.982229,29.405764,14.350671,137.860367,1.158900,69.283776,8.964514,151.147566,138.732731,149.339110,138.254414,81.766105,136.668008,-0.000515,0.029888,32.000000,-235.658836,138.410311,-0.024379,24.267995,0.695140,440303.991865,0.978348,30.459117,17.193015,2.802703,0.086521,0.033327,176.590441,32.000000,192.651997,174.131795,176.896028,160.663943,32.000000,155.597298,69.038303,67.530659,91.147490,83.978065,23.495443,55.696203,0.000000,50.875343,21.493671,0.000000,37.119078,29.405764,36.362890,59.481263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.198476,70.125199,138.700918,152.739576,98.892824,94.990200,29.046681,14.350243,137.923353,1.158864,69.236243,8.988939,151.159691,138.652208,149.310561,138.244533,81.738175,136.733039,-0.000513,0.029899,32.000000,-235.660412,138.481020,-0.024410,24.292674,0.696251,440412.825599,0.990617,30.570344,17.140454,2.810780,0.074375,0.029875,177.044188,32.000000,191.809575,33.290514,179.488859,160.770484,32.000000,155.225886,69.037035,67.504003,91.120260,83.978065,23.467051,55.696203,0.000000,51.253478,21.493671,0.000000,37.139095,29.046681,36.522464,59.479699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691374,70.129603,138.617579,152.738459,98.909599,95.002882,29.006398,14.350385,137.938531,1.158577,69.220116,8.972351,151.223788,138.706019,149.345898,138.334477,81.725448,136.629687,-0.000513,0.029905,32.000000,-235.662400,138.525379,-0.024414,24.267340,0.691233,440310.636681,0.971305,30.429487,17.187939,2.802223,0.072616,0.035736,177.316509,32.000000,191.509143,222.558337,181.158053,160.575375,32.000000,155.295104,69.039485,67.456932,91.133174,83.978065,23.508840,55.696203,0.000000,51.143585,21.493671,0.000000,37.164422,29.006398,36.455553,59.481272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.498522,70.129603,138.727027,152.738459,98.906946,95.015569,29.477434,14.349672,137.981946,1.158564,69.277939,8.924368,151.226824,138.739562,149.295306,138.350387,81.708755,136.714349,-0.000513,0.029913,32.000000,-235.658852,138.473597,-0.024395,24.237206,0.679779,439999.768801,0.967304,29.653229,17.247201,2.763050,0.080505,0.034005,177.678758,32.000000,191.577076,147.479642,180.839128,159.798566,32.000000,156.044454,69.048209,67.501880,91.126374,83.978065,23.465504,55.696203,0.000000,51.111838,21.493671,0.000000,37.189970,29.477434,36.549830,59.476237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.662649,70.102079,138.666644,152.742928,98.883336,95.026110,29.073706,14.348673,137.976044,1.158846,69.355330,8.957806,151.220567,138.869391,149.263547,138.294627,81.697980,136.814233,-0.000513,0.029933,32.000000,-235.662473,138.547977,-0.024427,24.170303,0.687921,440357.254181,0.979571,30.181421,17.210128,2.789570,0.073911,0.033476,176.909748,32.000000,191.951830,-12.424915,178.329427,159.691519,32.000000,156.476328,69.036790,67.494186,91.141221,83.978065,23.464526,55.696203,0.000000,51.170127,21.493671,0.000000,37.183305,29.073706,36.497005,59.472510,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.544942,70.106207,138.765354,152.751587,98.907585,95.040920,29.204580,14.352098,138.051218,1.158873,69.322340,8.952946,151.178861,138.872816,149.305431,138.404477,81.808460,136.712367,-0.000512,0.029935,32.000000,-235.658557,138.622866,-0.024594,24.167130,0.692378,440550.911135,0.968140,30.381692,17.267618,2.802650,0.087827,0.024195,176.245493,32.000000,192.396647,229.211272,176.604688,159.890957,32.000000,156.359631,69.040987,67.505465,91.140006,83.978065,23.460183,55.696203,0.000000,51.140375,21.493671,0.000000,37.200259,29.204580,36.421070,59.479650,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.748657,70.106207,138.674950,152.751587,98.910906,95.052326,29.471141,14.355380,138.032926,1.158895,69.248257,8.864289,151.155438,138.917206,149.351565,138.396351,81.797560,136.815390,-0.000512,0.029968,32.000000,-235.652160,138.653232,-0.024637,24.271615,0.693998,440435.278663,0.976390,30.310035,17.166957,2.800798,0.078786,0.025170,176.430801,32.000000,192.813239,226.623218,176.036953,160.495507,32.000000,155.354307,69.068521,67.499756,91.132459,83.978065,23.483766,55.696203,0.000000,51.177671,21.493671,0.000000,37.221899,29.471141,36.374555,59.482158,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.758731,70.094923,138.855553,152.745163,98.930007,95.061938,28.996252,14.352669,138.053587,1.159191,69.187260,8.930938,151.195316,138.831300,149.360343,138.459809,81.765687,136.866711,-0.000512,0.029979,32.000000,-235.658150,138.630616,-0.024635,24.333534,0.687515,440399.041929,0.963359,30.098652,17.227476,2.787511,0.076118,0.033900,176.888081,32.000000,192.251851,197.636114,178.621819,160.641452,32.000000,155.196331,69.059829,67.499788,91.113877,83.978065,23.444765,55.696203,0.000000,51.103476,21.493671,0.000000,37.227981,28.996252,36.541099,59.476709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.080690,70.101804,138.759255,152.739855,98.951320,95.070531,28.707766,14.350671,138.148017,1.159411,69.171957,8.918869,151.216188,138.976279,149.367189,138.441513,81.747640,136.906992,-0.000511,0.029981,32.000000,-235.658508,138.735487,-0.024655,24.346857,0.686539,440482.775266,0.978991,30.076931,17.284058,2.790577,0.081852,0.026293,177.175985,32.000000,191.648181,65.025219,180.620698,161.018936,32.000000,155.319223,69.044044,67.461083,91.133269,83.978065,23.471103,55.696203,0.000000,51.071167,21.493671,0.000000,37.250794,28.707766,36.591943,59.464337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.611907,70.122447,138.859661,152.743207,98.979338,95.084047,29.541128,14.354809,138.158366,1.159550,69.262398,9.021932,151.243375,138.940452,149.349936,138.525185,81.736710,137.052334,-0.000511,0.029986,32.000000,-235.655026,138.684967,-0.024671,24.314363,0.680859,440391.099679,0.982007,29.751132,17.321490,2.770714,0.080837,0.026395,177.537572,32.000000,191.553441,291.829315,181.275400,160.051906,32.000000,155.726451,69.067157,67.477164,91.164965,83.978065,23.464159,55.696203,0.000000,50.906997,21.493671,0.000000,37.267702,29.541128,36.411899,59.482197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.214854,70.130154,138.855720,152.751029,99.013171,95.099319,28.891371,14.352098,138.173796,1.159848,69.378488,8.965616,151.271271,138.967756,149.310951,138.648293,81.750833,136.908909,-0.000511,0.029985,32.000000,-235.655770,138.709829,-0.024685,24.249008,0.689571,440752.397477,0.964324,30.256715,17.402340,2.798918,0.072054,0.033396,177.389781,32.000000,191.795474,339.928743,179.555827,159.744077,32.000000,156.438815,69.042861,67.496106,91.150598,83.978065,23.470863,55.696203,0.000000,51.261182,21.493671,0.000000,37.308039,28.891371,36.660174,59.476070,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686314,70.130154,138.901782,152.751029,99.064861,95.112032,28.655461,14.352669,138.144621,1.159863,69.368213,8.985680,151.210875,139.101764,149.323445,138.604697,81.798739,136.936415,-0.000510,0.029979,32.000000,-235.659789,138.731937,-0.024707,24.211950,0.682298,440482.126724,0.973287,29.641336,17.319221,2.765232,0.074805,0.026376,176.534811,32.000000,192.325635,121.843968,177.106032,159.897870,32.000000,156.553470,69.038228,67.521428,91.157109,83.978065,23.491065,55.696203,0.000000,50.831351,21.493671,0.000000,37.336696,28.655461,36.517181,59.469451,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.710207,70.132631,138.845786,152.761643,99.084017,95.127304,29.535198,14.351384,138.200867,1.159887,69.286350,8.988131,151.183463,139.049421,149.344279,138.578314,81.839034,137.071436,-0.000509,0.030005,32.000000,-235.658942,138.845517,-0.024638,24.233508,0.691760,440738.651075,0.992819,30.187218,17.284550,2.795574,0.076132,0.021883,176.236503,32.000000,192.587899,408.602628,175.917361,160.263140,32.000000,155.516906,69.060564,67.514673,91.142325,83.978065,23.496000,55.696203,0.000000,50.888928,21.493671,0.000000,37.360850,29.535198,36.437358,59.491038,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.583338,70.114465,138.975774,152.764995,99.092176,95.142569,28.907781,14.348958,138.276891,1.160053,69.245185,9.058315,151.165801,139.080762,149.394283,138.543618,81.817834,136.943478,-0.000509,0.030028,32.000000,-235.657762,138.689558,-0.024423,24.277463,0.691760,440738.651075,0.992819,30.187218,17.284550,2.795574,0.081081,0.034984,176.569865,32.000000,192.713376,97.753037,177.613983,160.740750,32.000000,155.296546,69.042477,67.514033,91.113653,83.978065,23.486533,55.696203,0.000000,51.110144,21.493671,0.000000,37.382879,28.907781,36.726498,59.471221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.873409,70.130979,138.945492,152.767509,99.123511,95.162266,29.413300,14.344249,138.317944,1.160324,69.196331,9.079596,151.226512,139.085678,149.376396,138.659350,81.790234,136.999658,-0.000510,0.030008,32.000000,-235.664930,138.814397,-0.024428,24.364874,0.692036,440881.534528,0.986658,30.278401,17.268854,2.802872,0.081437,0.022939,177.127912,32.000000,191.726745,166.807637,179.871735,160.957363,32.000000,155.385446,69.051606,67.497792,91.110635,83.978065,23.497301,55.696203,0.000000,51.038269,21.493671,0.000000,37.390627,29.413300,36.593263,59.479984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879976,70.130979,138.937362,152.767509,99.114040,95.181277,28.989798,14.351242,138.266263,1.160405,69.153849,9.032172,151.261327,139.215831,149.399500,138.814327,81.715763,137.045338,-0.000509,0.030031,32.000000,-235.659905,138.954364,-0.024425,24.359131,0.685012,440860.076108,0.981992,29.985301,17.327668,2.785652,0.070902,0.026813,177.344382,32.000000,191.556282,237.437899,181.425709,160.450559,32.000000,155.446339,69.043191,67.470633,91.116708,83.978065,23.561800,55.696203,0.000000,51.091905,21.493671,0.000000,37.428381,28.989798,36.554305,59.473719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.755761,70.125474,139.062275,152.766951,99.105053,95.200356,29.241912,14.355665,138.376430,1.160537,69.204295,9.071357,151.276078,139.197254,149.347721,138.753559,81.758036,137.214309,-0.000509,0.030046,32.000000,-235.653350,138.911798,-0.024398,24.334295,0.685012,440860.076108,0.981992,29.985301,17.327668,2.785652,0.078354,0.034094,177.607900,32.000000,191.571674,245.132696,180.680249,159.822728,32.000000,156.294562,69.000764,67.485146,91.112784,83.978065,23.526180,55.696203,0.000000,51.015950,21.493671,0.000000,37.444497,29.241912,36.451738,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.115692,70.101804,138.963330,152.759129,99.119685,95.223215,29.453060,14.346104,138.393183,1.160950,69.346840,9.111827,151.279862,139.187366,149.321084,138.819783,81.749298,137.154469,-0.000508,0.030046,32.000000,-235.663895,138.966685,-0.024368,24.244916,0.685294,441107.004925,0.977930,29.987513,17.419923,2.785434,0.073777,0.032778,176.725181,32.000000,192.184531,342.103863,178.067171,159.870512,32.000000,156.568307,69.026925,67.514684,91.120334,83.978065,23.591311,55.696203,0.000000,51.036556,21.493671,0.000000,37.441093,29.453060,36.563256,59.471861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721511,70.108409,139.069774,152.754939,99.129915,95.243521,29.080248,14.347674,138.387561,1.161187,69.361009,9.069701,151.183258,139.229718,149.308697,138.709713,81.748218,137.212357,-0.000507,0.030060,32.000000,-235.662653,138.956181,-0.024372,24.214835,0.688637,441181.793232,0.972318,30.110559,17.458868,2.794898,0.077385,0.028483,176.226889,32.000000,192.491419,290.047689,176.269839,160.109100,32.000000,156.135593,68.991380,67.507374,91.128173,83.978065,23.551124,55.696203,0.000000,50.871852,21.493671,0.000000,37.458001,29.080248,36.451004,59.477663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.748716,70.118869,139.022255,152.763599,99.177506,95.263808,29.215187,14.351670,138.427840,1.161190,69.249443,9.086854,151.202691,139.335015,149.350618,138.763743,81.798327,137.208191,-0.000507,0.030055,32.000000,-235.658329,138.989708,-0.024410,24.255459,0.692880,441396.935278,0.978859,30.128984,17.467747,2.796974,0.077880,0.027862,176.454825,32.000000,192.658893,252.741673,176.465787,160.640218,32.000000,155.390149,68.974016,67.478743,91.097589,83.978065,23.609862,55.696203,0.000000,51.044313,21.493671,0.000000,37.482407,29.215187,36.740658,59.477388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.950912,70.118869,139.158916,152.763599,99.193182,95.284116,29.537167,14.354809,138.466772,1.161213,69.178305,9.134501,151.224234,139.285791,149.415573,138.793937,81.828815,137.214106,-0.000508,0.030028,32.000000,-235.654698,138.991542,-0.024485,24.317694,0.691236,441398.552824,0.973991,30.111252,17.415637,2.794489,0.075182,0.029420,176.945560,32.000000,192.024332,198.786049,179.035464,161.019861,32.000000,155.315617,68.992615,67.511941,91.109944,83.978065,23.585297,55.696203,0.000000,51.084885,21.493671,0.000000,37.511704,29.537167,36.430021,59.485875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.969391,70.128777,139.097179,152.767230,99.191544,95.301933,28.892054,14.350243,138.426903,1.161364,69.211279,9.014929,151.296812,139.243216,149.414529,138.885690,81.728547,137.296220,-0.000508,0.030026,32.000000,-235.655658,139.040002,-0.024456,24.387193,0.687177,441328.662105,0.959328,29.902099,17.387991,2.785913,0.087142,0.025646,177.237537,32.000000,191.604425,106.821204,180.863432,160.813742,32.000000,155.489370,69.001861,67.474592,91.107089,83.978065,23.637618,55.696203,0.000000,50.819961,21.493671,0.000000,37.541595,28.892054,36.719088,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.026859,70.127126,139.250527,152.764995,99.207595,95.324807,28.880974,14.347817,138.483315,1.161766,69.217720,9.013478,151.288123,139.353184,149.370446,138.958723,81.780766,137.317301,-0.000507,0.030053,32.000000,-235.662674,139.005597,-0.024415,24.405735,0.684786,441595.630831,0.980561,29.892926,17.527701,2.783648,0.080081,0.034095,177.608474,32.000000,191.562195,267.632202,181.354643,160.020293,32.000000,156.010550,68.956620,67.483374,91.125964,83.978065,23.633793,55.696203,0.000000,50.943523,21.493671,0.000000,37.562984,28.880974,36.692309,59.470543,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.856189,70.131255,139.191943,152.766392,99.220647,95.340565,29.458673,14.351812,138.562655,1.162124,69.325463,9.113636,151.272526,139.372351,149.352910,138.934361,81.809103,137.230698,-0.000507,0.030056,32.000000,-235.661956,139.114015,-0.024450,24.312449,0.684295,441574.542017,0.979939,29.831965,17.485605,2.783515,0.072270,0.030823,177.174953,32.000000,191.978142,258.027889,179.042277,159.840209,32.000000,156.542435,68.912954,67.489991,91.114731,83.978065,23.675174,55.696203,0.000000,50.906154,21.493671,0.000000,37.582498,29.458673,36.550343,59.461731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.997771,70.131255,139.327376,152.766392,99.230243,95.358818,28.872962,14.350528,138.522473,1.162272,69.390765,9.183012,151.234772,139.394393,149.380872,138.951493,81.801068,137.334051,-0.000505,0.030041,32.000000,-235.655209,139.186152,-0.024512,24.264061,0.689365,441692.530506,0.964478,30.012385,17.415673,2.791869,0.088321,0.034130,176.365465,32.000000,192.373059,94.893346,177.032375,159.894098,32.000000,156.425088,68.948897,67.508099,91.131072,83.978065,23.696306,55.696203,0.000000,50.995797,21.493671,0.000000,37.608069,28.872962,36.549243,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.965249,70.127126,139.306785,152.775051,99.254795,95.379154,29.295440,14.350100,138.488540,1.162432,69.268629,9.211173,151.148625,139.417945,149.382774,138.948457,81.823908,137.436791,-0.000506,0.030043,32.000000,-235.661538,139.101044,-0.024529,24.261098,0.689368,441716.640675,0.981193,29.866106,17.473346,2.786672,0.082161,0.026553,176.420579,32.000000,192.762539,200.132189,175.938031,160.449244,32.000000,155.738273,68.924800,67.507267,91.124523,83.978065,23.715850,55.696203,0.000000,50.720225,21.493671,0.000000,37.625640,29.295440,36.591429,59.474418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.725983,70.111162,139.245513,152.773655,99.263018,95.404579,28.730087,14.350671,138.599268,1.162832,69.148866,9.142871,151.214815,139.532704,149.415641,139.026932,81.828252,137.343172,-0.000506,0.030027,32.000000,-235.658344,139.201305,-0.024492,24.360993,0.689985,441783.627149,0.967926,29.895551,17.499820,2.788073,0.080540,0.030466,177.160078,32.000000,191.754545,251.098408,180.269252,161.040867,32.000000,155.274370,68.911260,67.461242,91.125583,83.978065,23.796208,55.696203,0.000000,50.900668,21.493671,0.000000,37.637442,28.730087,36.439412,59.481282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.834005,70.112263,139.318416,152.771979,99.283435,95.424872,29.456387,14.351527,138.700311,1.163026,69.174650,9.228357,151.305452,139.586577,149.439164,139.116285,81.821917,137.305993,-0.000506,0.030016,32.000000,-235.656996,139.174914,-0.024457,24.420972,0.690676,442000.982767,0.992375,30.127102,17.450540,2.800257,0.081675,0.021313,177.480322,32.000000,191.508197,177.200573,181.683055,160.271263,32.000000,155.846636,68.917013,67.471999,91.141581,83.978065,23.780405,55.696203,0.000000,51.042694,21.493671,0.000000,37.655904,29.456387,36.460615,59.469953,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.789130,70.119694,139.284880,152.770303,99.295562,95.445231,29.529526,14.349957,138.722930,1.163112,69.269224,9.065811,151.308993,139.530849,149.366262,139.025729,81.815087,137.386533,-0.000505,0.030003,32.000000,-235.654468,139.330792,-0.024438,24.385777,0.690676,442000.982767,0.992375,30.127102,17.450540,2.800257,0.082517,0.031302,177.756751,32.000000,191.737444,229.234849,179.978517,159.747102,32.000000,156.294958,68.917567,67.496276,91.140896,83.978065,23.854604,55.696203,0.000000,50.818485,21.493671,0.000000,37.675616,29.529526,36.574922,59.475903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.153230,70.119694,139.415648,152.770303,99.302722,95.470593,28.930934,14.351384,138.722886,1.163351,69.325742,9.195727,151.281730,139.633414,149.362897,139.069857,81.850295,137.462888,-0.000505,0.029967,32.000000,-235.657467,139.250314,-0.024399,24.334478,0.689508,442190.395517,0.964606,30.070222,17.484520,2.797496,0.072060,0.037459,176.642560,32.000000,192.280687,53.852594,177.675361,159.851513,32.000000,156.703651,68.916800,67.508409,91.183427,83.978065,23.835583,55.696203,0.000000,51.001125,21.493671,0.000000,37.702285,28.930934,36.724958,59.472333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.945036,70.105932,139.885636,152.775051,99.318305,95.492223,29.321599,14.355523,138.746800,1.163515,69.283658,9.159580,151.197164,139.578990,149.402133,139.137068,81.856820,137.539178,-0.000505,0.029932,32.000000,-235.651198,139.279905,-0.024446,24.269464,0.689508,442190.395517,0.964606,30.070222,17.484520,2.797496,0.078213,0.033477,176.428519,32.000000,192.660942,149.544808,175.988214,160.226744,32.000000,155.850281,68.924342,67.510554,91.168022,83.978065,23.912191,55.696203,0.000000,50.724123,21.493671,0.000000,37.708069,29.321599,36.749316,59.480997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.448476,70.095198,139.477267,152.779521,99.342311,95.516363,29.610967,14.355095,138.807498,1.163645,69.224916,9.177021,151.229401,139.603847,149.442431,139.151471,81.918829,137.526834,-0.000503,0.029911,32.000000,-235.651298,139.250108,-0.024439,24.272506,0.693670,442233.244968,0.968584,29.895232,17.516024,2.800792,0.073644,0.035936,176.639418,32.000000,192.837917,271.059539,177.202747,160.732656,32.000000,155.279335,68.930553,67.503041,91.136672,83.978065,24.106992,55.696203,0.000000,50.894450,21.493671,0.000000,37.725663,29.610967,36.589522,59.473464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.568111,70.078408,139.446493,152.792370,99.362252,95.537926,28.705574,14.350385,138.736270,1.163928,69.142925,9.271236,151.258339,139.663899,149.404874,139.203478,81.875547,137.608152,-0.000503,0.029897,32.000000,-235.655679,139.260736,-0.024391,24.367549,0.684054,441948.766936,0.948897,29.366494,17.448096,2.764747,0.091673,0.022583,177.147716,32.000000,191.843695,195.320182,179.424412,160.929308,32.000000,155.383695,68.900330,67.501067,91.144448,83.978065,23.990521,55.696203,0.000000,50.996839,21.493671,0.000000,37.731075,28.705574,36.685633,59.465694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.865176,70.078408,139.455259,152.792370,99.388801,95.568897,29.172077,14.355095,138.708945,1.163698,69.151195,9.179782,151.304236,139.746909,149.465710,139.149189,81.863294,137.587233,-0.000505,0.029891,32.000000,-235.654904,139.355346,-0.024425,24.437284,0.679552,442042.954142,0.976477,29.227191,17.530371,2.757597,0.069006,0.023694,177.478521,32.000000,191.644736,233.200101,181.188050,160.786075,32.000000,155.432832,68.901139,67.485231,91.156210,83.978065,24.015943,55.696203,0.000000,50.506759,21.493671,0.000000,37.728760,29.172077,36.724518,59.475824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.156182,70.096299,139.543942,152.789297,99.405816,95.598114,29.344251,14.351812,138.837230,1.163886,69.203597,9.207850,151.279230,139.659453,149.400329,139.181436,81.833857,137.638310,-0.000506,0.029897,32.000000,-235.654252,139.369195,-0.024453,24.445467,0.688537,442586.401512,0.975963,29.950245,17.532594,2.796646,0.075315,0.026540,177.825865,32.000000,191.681678,65.922886,181.295023,159.851815,32.000000,156.035955,68.871267,67.451979,91.173640,83.978065,24.068087,55.696203,0.000000,50.749852,21.493671,0.000000,37.760106,29.344251,36.461496,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.129561,70.088592,139.452041,152.787342,99.407463,95.624816,28.722853,14.351384,138.714551,1.163691,69.331306,9.210833,151.323169,139.644018,149.348140,139.244570,81.886909,137.556588,-0.000506,0.029899,32.000000,-235.654353,139.375946,-0.024431,24.399755,0.684544,442641.046802,0.964439,29.667858,17.586518,2.782188,0.076620,0.031110,177.093601,32.000000,192.161450,306.143286,178.667739,159.853860,32.000000,156.623332,68.874921,67.497258,91.190914,83.978065,24.109498,55.696203,0.000000,50.722389,21.493671,0.000000,37.776101,28.722853,36.727012,59.474300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.100664,70.076481,139.519278,152.786225,99.443077,95.652361,29.311197,14.350385,138.858848,1.163637,69.345284,9.270586,151.200530,139.664062,149.391434,139.222547,81.917550,137.651738,-0.000506,0.029895,32.000000,-235.657810,139.373805,-0.024411,24.342031,0.685968,442672.238166,0.986131,29.687565,17.494286,2.781832,0.074871,0.025211,176.568653,32.000000,192.572201,77.553564,176.611061,159.924150,32.000000,156.373683,68.882325,67.483033,91.209090,83.978065,24.155069,55.696203,0.000000,50.827051,21.493671,0.000000,37.783348,29.311197,36.660541,59.471811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
