OSU 80 Ton Compressor Load Stand
49.747754,70.076481,139.433651,152.786225,99.451382,95.675560,29.594966,14.349101,138.773066,1.163673,69.221047,9.265403,151.194419,139.682842,149.393297,139.229411,81.946900,137.616173,-0.000506,0.029901,32.000000,-235.658931,139.453447,-0.024395,24.336026,0.688535,442746.212230,0.967193,29.705225,17.509260,2.784779,0.080058,0.019030,176.533382,32.000000,192.856678,357.215404,176.208870,160.473359,32.000000,155.552021,68.888515,67.474666,91.174979,83.978065,24.164192,55.696203,0.000000,50.733814,21.493671,0.000000,37.784988,29.594966,36.693116,59.484597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773731,70.089968,139.468623,152.783990,99.504871,95.692132,28.728547,14.342394,138.776819,1.163861,69.134951,9.204117,151.222376,139.704845,149.431586,139.208362,81.933096,137.506297,-0.000506,0.029900,32.000000,-235.666785,139.348518,-0.024376,24.325824,0.693872,442990.159825,0.965565,30.069862,17.462863,2.802813,0.069974,0.023362,177.063586,32.000000,192.349211,452.475473,178.538974,160.897425,32.000000,155.495643,68.878820,67.497834,91.156055,83.978065,24.206107,55.696203,0.000000,50.600496,21.493671,0.000000,37.811504,28.728547,36.549316,59.471870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.940699,70.094372,139.620396,152.790415,99.525988,95.718461,29.262155,14.343678,138.888587,1.163788,69.206211,9.171777,151.252336,139.583459,149.446780,139.179821,81.906820,137.690738,-0.000506,0.029905,32.000000,-235.667140,139.276708,-0.024364,24.388609,0.694084,443093.502224,0.994325,30.056440,17.423979,2.802053,0.076157,0.025603,177.409113,32.000000,191.791675,71.900081,180.675677,161.011064,32.000000,155.409585,68.907467,67.452864,91.221953,83.978065,24.215574,55.696203,0.000000,50.740900,21.493671,0.000000,37.835938,29.262155,36.699279,59.477742,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.556876,70.112813,139.425183,152.791532,99.531906,95.740904,28.745731,14.350100,138.806426,1.163744,69.253692,9.270463,151.262805,139.706679,149.448526,139.153158,81.851230,137.570648,-0.000507,0.029885,32.000000,-235.659407,139.387877,-0.024308,24.453125,0.690670,443180.597214,0.972915,29.888152,17.538681,2.795724,0.069742,0.022105,177.656272,32.000000,191.604989,-117.456432,181.464555,160.030153,32.000000,155.878028,68.901480,67.461017,91.213097,83.978065,24.301628,55.696203,0.000000,50.802161,21.493671,0.000000,37.851612,28.745731,36.673527,59.470503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.459704,70.114465,139.629560,152.784828,99.539882,95.764530,29.523204,14.346818,138.882411,1.163647,69.228355,9.269617,151.269013,139.659189,149.368027,139.306498,81.907103,137.607033,-0.000507,0.029870,32.000000,-235.658264,139.381658,-0.024093,24.435134,0.690670,443180.597214,0.972915,29.888152,17.538681,2.795724,0.074642,0.023616,177.562896,32.000000,191.914023,25.911183,179.574941,159.940051,32.000000,156.462893,68.894981,67.462415,91.206444,83.978065,24.306581,55.696203,0.000000,50.840667,21.493671,0.000000,37.888215,29.523204,36.686807,59.475549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.943408,70.114465,139.479928,152.784828,99.523267,95.784868,29.092463,14.355665,138.873280,1.163348,69.307588,9.185063,151.271806,139.762651,149.403537,139.171599,81.942337,137.509122,-0.000507,0.029850,32.000000,-235.651383,139.372395,-0.024073,24.383285,0.678738,443074.782515,0.977507,29.273091,17.536705,2.757789,0.078903,0.027102,176.672911,32.000000,192.380634,272.950361,177.281339,159.692293,32.000000,156.546953,68.895546,67.491282,91.208519,83.978065,24.369097,55.696203,0.000000,50.475479,21.493671,0.000000,37.908735,29.092463,36.528333,59.483092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.968658,70.091620,139.669702,152.792649,99.489280,95.810323,29.263570,14.342822,138.922870,1.163358,69.323089,9.235895,151.171814,139.782106,149.408677,139.225251,81.939714,137.576919,-0.000507,0.029827,32.000000,-235.667996,139.383536,-0.024082,24.315491,0.681868,443137.545145,0.954005,29.374252,17.498278,2.767150,0.081096,0.026623,176.596118,32.000000,192.694510,55.826496,175.821129,160.267381,32.000000,155.934919,68.903238,67.493992,91.237905,83.978065,24.386251,55.696203,0.000000,50.622293,21.493671,0.000000,37.904348,29.263570,36.693190,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.041195,70.106483,139.547799,152.787063,99.490916,95.840821,29.543770,14.354809,138.830911,1.163430,69.198754,9.278259,151.190906,139.597200,149.423628,139.183944,81.982878,137.574704,-0.000506,0.029818,32.000000,-235.656829,139.371376,-0.024086,24.319766,0.690611,443444.327841,0.979260,29.905446,17.416091,2.792759,0.084118,0.033876,176.749584,32.000000,192.797848,17.675556,177.539484,160.848503,32.000000,155.528473,68.907520,67.457912,91.217467,83.978065,24.452980,55.696203,0.000000,50.733262,21.493671,0.000000,37.919565,29.543770,36.661788,59.463412,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.935353,70.106207,139.592673,152.784269,99.504894,95.866199,29.027067,14.343250,138.842070,1.163425,69.115786,9.262476,151.256480,139.662799,149.461204,139.201884,81.958679,137.629421,-0.000507,0.029809,32.000000,-235.665437,139.336322,-0.024096,24.313734,0.691631,443567.838651,0.962789,29.796534,17.407003,2.788658,0.075873,0.035218,177.326518,32.000000,191.773852,725.214306,180.016063,160.878059,32.000000,155.357111,68.894971,67.492786,91.221453,83.978065,24.443883,55.696203,0.000000,50.675044,21.493671,0.000000,37.951651,29.027067,36.621730,59.483977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.850356,70.106207,139.452741,152.784269,99.517689,95.887097,29.272720,14.354666,138.839594,1.163424,69.179115,9.236694,151.255196,139.728048,149.428348,139.243126,81.897943,137.649326,-0.000505,0.029822,32.000000,-235.653037,139.388365,-0.024109,24.354882,0.693834,443787.516886,0.982452,29.905508,17.457434,2.795468,0.071432,0.021135,177.609361,32.000000,191.565161,315.941847,181.607148,160.429993,32.000000,155.568910,68.893149,67.421040,91.223694,83.978065,24.492403,55.696203,0.000000,50.738608,21.493671,0.000000,37.969039,29.272720,36.554159,59.474644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.982132,70.109510,139.568360,152.829801,99.534671,95.906135,29.551804,14.345248,138.814649,1.163421,69.297912,9.248555,151.251498,139.706884,149.406385,139.150262,81.919238,137.536249,-0.000506,0.029826,32.000000,-235.660489,139.345336,-0.024168,24.451106,0.693440,444040.781543,0.976231,29.993372,17.527712,2.797427,0.069976,0.030489,177.800232,32.000000,191.759137,179.342196,180.781109,159.923378,32.000000,156.267171,68.901980,67.440292,91.241123,83.978065,24.535428,55.696203,0.000000,50.619188,21.493671,0.000000,37.990062,29.551804,36.709771,59.471310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.052728,70.112813,139.546950,152.771420,99.570430,95.925231,28.911917,14.348673,138.799605,1.163133,69.331706,9.250680,151.264819,139.726785,149.345565,139.213011,81.948672,137.658840,-0.000507,0.029830,32.000000,-235.660506,139.294429,-0.024251,24.462357,0.689392,444021.198304,0.964432,29.860505,17.452203,2.792365,0.071100,0.037607,176.915935,32.000000,192.119043,393.622178,178.106194,159.605763,32.000000,156.589654,68.892467,67.460729,91.262962,83.978065,24.548929,55.696203,0.000000,50.699294,21.493671,0.000000,38.008250,28.911917,36.544327,59.481076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.980780,70.118318,140.119970,152.806057,99.583439,95.944258,29.275994,14.348387,138.791965,1.163074,69.345591,9.153582,151.193971,139.681150,149.394370,139.287859,82.004171,137.669655,-0.000508,0.029836,32.000000,-235.664234,139.396607,-0.024226,24.405892,0.688041,444024.001476,0.984465,29.790970,17.481542,2.787999,0.077675,0.028958,176.535974,32.000000,192.599401,246.301334,176.211322,159.946188,32.000000,156.186962,68.899658,67.474591,91.264447,83.978065,24.581329,55.696203,0.000000,50.602365,21.493671,0.000000,38.030187,29.275994,36.726352,59.474005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.917791,70.118318,139.516340,152.806057,99.578893,95.963272,29.589864,14.347817,138.812478,1.163014,69.274491,9.179976,151.207312,139.658231,149.411544,139.182982,81.968822,137.671533,-0.000508,0.029855,32.000000,-235.661526,139.327510,-0.024222,24.388294,0.693672,444056.897161,0.973955,29.870707,17.431227,2.803477,0.065404,0.024708,176.617650,32.000000,192.823220,141.935996,176.520792,160.615981,32.000000,155.510546,68.904708,67.460089,91.269543,83.978065,24.820224,55.696203,0.000000,50.685791,21.493671,0.000000,38.054867,29.589864,36.688421,59.471792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.954356,70.113089,139.559539,152.803264,99.565378,95.983620,28.976701,14.355237,138.890503,1.163008,69.194979,9.079863,151.274374,139.695177,149.450232,139.219250,81.965634,137.704746,-0.000510,0.029847,32.000000,-235.655089,139.403457,-0.024212,24.320841,0.692332,444242.916280,0.965141,29.935765,17.467476,2.794922,0.074525,0.023931,177.070816,32.000000,191.912405,175.712749,178.991629,160.853836,32.000000,155.353924,68.926195,67.487856,91.263554,83.978065,24.661441,55.696203,0.000000,50.706700,21.493671,0.000000,38.069162,28.976701,36.636990,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.126798,70.135108,139.561938,152.781755,99.544611,96.001440,29.284187,14.346818,138.812786,1.163006,69.166035,9.359445,151.269655,139.690020,149.447784,139.118258,81.917698,137.658781,-0.000509,0.029874,32.000000,-235.661050,139.437622,-0.024194,24.328787,0.694035,444317.662085,0.984974,29.892762,17.486580,2.793741,0.077885,0.029776,177.471854,32.000000,191.597013,267.045666,180.869959,160.757610,32.000000,155.215209,68.920613,67.425245,91.262268,83.978065,24.670991,55.696203,0.000000,50.437694,21.493671,0.000000,38.116758,29.284187,36.622684,59.486986,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.202541,70.131530,139.517168,164.322402,99.563197,96.016697,28.742622,14.350243,138.759662,1.163004,69.236625,9.273205,151.278996,139.724113,149.420633,139.196001,81.936579,137.616988,-0.000509,0.029907,32.000000,-235.657461,139.419020,-0.024222,24.316225,0.687716,444258.305495,0.971448,29.475299,17.480484,2.768047,0.081585,0.040009,177.799637,32.000000,191.665211,251.319204,181.393033,159.902578,32.000000,156.085777,68.911728,67.437155,91.280547,83.978065,24.736682,55.696203,0.000000,50.569755,21.493671,0.000000,38.139198,28.742622,36.706763,59.468940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.210277,70.102079,139.549413,136.990155,99.578310,96.030652,29.425834,14.347817,138.864451,1.163017,69.282075,9.278901,151.311503,139.800151,149.344814,139.192272,81.976754,137.664350,-0.000510,0.029889,32.000000,-235.661526,139.293736,-0.024183,24.408436,0.687716,444258.305495,0.971448,29.475299,17.480484,2.768047,0.075903,0.027061,177.344716,32.000000,191.886621,85.634437,179.107753,159.658527,32.000000,156.577643,68.927793,67.451167,91.291965,83.978065,24.763020,55.696203,0.000000,50.521075,21.493671,0.000000,38.157576,29.425834,36.665090,59.484164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.089287,70.102079,139.522817,136.990155,99.577452,96.049687,29.234501,14.347531,138.831314,1.162901,69.288928,9.300382,151.269324,139.711288,149.404473,139.176014,82.009323,137.601054,-0.000509,0.029894,32.000000,-235.664598,139.466399,-0.024173,24.414573,0.690418,444410.903520,0.988029,29.655378,17.473574,2.779086,0.077895,0.037980,176.635054,32.000000,192.446560,293.045969,177.006269,159.804709,32.000000,156.303671,68.936038,67.481901,91.295453,83.978065,24.795785,55.696203,0.000000,50.496409,21.493671,0.000000,38.147627,29.234501,36.684826,59.482059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.179491,70.089142,139.582982,166.809050,99.586340,96.064954,28.912284,14.346960,138.739382,1.162913,69.172795,9.189191,151.155864,139.708596,149.412851,139.187341,81.965312,137.644068,-0.000510,0.029892,32.000000,-235.664514,139.300385,-0.024169,24.444182,0.687894,444361.764444,0.964995,29.617968,17.456102,2.779300,0.075454,0.024508,176.635577,32.000000,192.847985,245.416370,175.957403,160.174392,32.000000,155.553595,68.917768,67.474420,91.303311,83.978065,24.808405,55.696203,0.000000,50.643721,21.493671,0.000000,38.151332,28.912284,36.699499,59.469569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.920792,70.084188,139.574200,150.909119,99.593072,96.080128,29.445421,14.349244,138.761278,1.162935,69.078393,9.219901,151.236095,139.706312,149.433926,139.130626,81.978047,137.545306,-0.000509,0.029895,32.000000,-235.660427,139.410842,-0.024172,24.447172,0.689584,444455.517933,0.974063,29.742548,17.393192,2.785482,0.072367,0.022485,176.786305,32.000000,192.558839,335.229552,178.118162,160.659285,32.000000,155.479239,68.902566,67.443792,91.258432,83.978065,24.872269,55.696203,0.000000,50.492997,21.493671,0.000000,38.166137,29.445421,36.515641,59.479768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.031557,70.101804,139.626888,145.084942,99.606124,96.095583,29.347800,14.352383,138.828648,1.162465,69.152690,9.214269,151.243519,139.580418,149.427294,139.241494,81.968281,137.641329,-0.000508,0.029920,32.000000,-235.658599,139.378903,-0.024208,24.384098,0.687745,444541.690859,0.983112,29.636710,17.457823,2.781674,0.068017,0.021710,177.300792,32.000000,191.872509,129.324005,180.323546,160.924774,32.000000,155.151562,68.898645,67.408649,91.263340,83.978065,24.859652,55.696203,0.000000,50.556661,21.493671,0.000000,38.175320,29.347800,36.647995,59.481243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.340461,70.101804,139.585252,145.084942,99.612835,96.111061,28.696174,14.343821,138.814693,1.162007,69.182705,9.121564,151.297492,139.666796,149.441074,139.141012,81.892913,137.548698,-0.000508,0.029953,32.000000,-235.661588,139.410641,-0.024217,24.309957,0.692163,444773.845642,0.971987,29.801795,17.453542,2.790776,0.081108,0.028028,177.701724,32.000000,191.768586,256.089091,181.628593,159.944407,32.000000,155.819133,68.907051,67.408745,91.287941,83.978065,24.950530,55.696203,0.000000,50.565541,21.493671,0.000000,38.208320,28.696174,36.729140,59.468595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.457450,70.105657,139.567429,169.123631,99.610965,96.118602,29.389820,14.350956,138.763481,1.161974,69.327410,9.121064,151.319880,139.679314,149.371088,139.154503,81.971000,137.595990,-0.000509,0.029949,32.000000,-235.654945,139.318086,-0.024257,24.285016,0.689447,444814.517515,0.987566,29.483904,17.484498,2.772824,0.078549,0.024003,177.797469,32.000000,191.779342,163.748021,180.098745,159.755296,32.000000,156.459510,68.902065,67.444539,91.304487,83.978065,24.941536,55.696203,0.000000,50.653782,21.493671,0.000000,38.229175,29.389820,36.662742,59.472342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660688,70.129328,139.526227,140.274866,99.625508,96.128708,29.189035,14.349957,138.695963,1.161679,69.397438,9.145731,151.275414,139.558254,149.315484,139.090758,82.025334,137.584054,-0.000508,0.029956,32.000000,-235.659058,139.344661,-0.024306,24.295454,0.689447,444814.517515,0.987566,29.483904,17.484498,2.772824,0.077637,0.028635,176.623628,32.000000,192.442645,287.002490,177.751884,159.733305,32.000000,156.223709,68.892434,67.434059,91.285390,83.978065,24.995436,55.696203,0.000000,50.297003,21.493671,0.000000,38.246723,29.189035,36.648362,59.481774,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.909077,70.148870,139.565664,161.210169,99.681835,96.137647,28.651311,14.351527,138.727605,1.161382,69.372264,9.221372,151.220360,139.607620,149.348929,139.151163,82.048628,137.535346,-0.000507,0.029949,32.000000,-235.658963,139.355367,-0.024356,24.331987,0.700235,445058.351765,0.985640,30.212971,17.369032,2.809591,0.083970,0.028861,176.499939,32.000000,192.790561,289.183187,176.090971,159.815646,32.000000,156.023069,68.905697,67.452756,91.303585,83.978065,24.983532,55.696203,0.000000,50.147703,21.493671,0.000000,38.291137,28.651311,36.646675,59.469008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.495137,70.148870,139.543957,161.210169,99.701181,96.146516,29.416119,14.352811,138.748502,1.161280,69.191212,9.202676,151.226967,139.661757,149.384840,139.188302,82.018759,137.532713,-0.000508,0.029963,32.000000,-235.656204,139.295630,-0.024343,24.381580,0.695631,444946.341236,0.998836,29.975322,17.322378,2.796398,0.076051,0.040406,176.710976,32.000000,192.911387,-152.312137,176.706941,160.601602,32.000000,155.589064,68.910854,67.455424,91.261477,83.978065,25.054216,55.696203,0.000000,50.589368,21.493671,0.000000,38.333714,29.416119,36.623124,59.485698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.191050,70.125199,139.561412,158.363771,99.675355,96.153594,29.380330,14.353668,138.719122,1.161124,69.127345,9.100385,151.294884,139.579256,149.422866,139.112396,82.012686,137.478883,-0.000509,0.029998,32.000000,-235.654528,139.361261,-0.024358,24.451578,0.685198,444724.248029,0.960645,29.372355,17.350986,2.763513,0.069020,0.021707,177.068234,32.000000,191.996145,-17346.842919,179.478571,160.866780,32.000000,155.226694,68.912505,67.442095,91.252633,83.978065,25.064269,55.696203,0.000000,50.435677,21.493671,0.000000,38.334195,29.380330,36.715127,59.463255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.712590,70.099877,139.570971,140.653140,99.656970,96.158675,28.913435,14.351670,138.799006,1.160781,69.189669,9.070285,151.295020,139.712490,149.442400,139.192702,81.979594,137.526674,-0.000508,0.030004,32.000000,-235.655379,139.280131,-0.024361,24.441271,0.687952,444902.384195,0.968188,29.660870,17.331238,2.780604,0.072709,0.031415,177.598111,32.000000,191.768533,-113.908687,181.285039,160.363064,32.000000,155.438540,68.916809,67.430590,91.272511,83.978065,25.116427,55.696203,0.000000,50.397584,21.493671,0.000000,38.354989,28.913435,36.572500,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.826868,70.097675,139.578657,169.580213,99.625634,96.161264,29.458198,14.351242,138.787955,1.161006,69.187512,9.071482,151.289240,139.624626,149.407700,139.156256,81.937365,137.491475,-0.000506,0.029988,32.000000,-235.655971,139.362750,-0.024491,24.409406,0.695630,445214.743838,0.994139,30.129698,17.387253,2.807558,0.076039,0.025269,177.846575,32.000000,191.775191,-30.484104,181.161262,159.936916,32.000000,156.173878,68.875995,67.411348,91.224245,83.978065,25.127504,55.696203,0.000000,50.213010,21.493671,0.000000,38.347044,29.458198,36.666337,59.469903,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.533270,70.097675,139.506581,169.580213,99.618480,96.158695,29.141684,14.344820,138.799021,1.160986,69.297619,9.068958,151.325503,139.613147,149.359989,139.149508,81.991355,137.591813,-0.000507,0.029983,32.000000,-235.666818,139.366608,-0.024521,24.383101,0.695630,445214.743838,0.994139,30.129698,17.387253,2.807558,0.078819,0.033412,176.942340,32.000000,192.147770,80.896312,178.842334,159.717819,32.000000,156.507998,68.896588,67.440302,91.207233,83.978065,25.188279,55.696203,0.000000,50.586353,21.493671,0.000000,38.361255,29.141684,36.605296,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.208662,70.081160,139.625123,144.337619,99.611752,96.149740,28.746775,14.352954,138.670848,1.161262,69.266149,8.958026,151.236649,139.605948,149.385035,139.098155,81.996546,137.547547,-0.000505,0.029968,32.000000,-235.659339,139.330852,-0.024465,24.321496,0.684383,444746.446275,0.968889,29.282112,17.406729,2.760688,0.068900,0.028950,176.496116,32.000000,192.711317,81.270944,176.764109,159.611932,32.000000,156.341355,68.904419,67.428168,91.201035,83.978065,25.169546,55.696203,0.000000,50.508569,21.493671,0.000000,38.360564,28.746775,36.629727,59.480092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.056909,70.062995,139.509984,150.306817,99.599845,96.145926,29.121082,14.352526,138.786297,1.161295,69.052202,9.026471,151.237368,139.502750,149.462587,139.089904,82.022025,137.555607,-0.000505,0.029959,32.000000,-235.655014,139.309050,-0.024212,24.309852,0.691571,444850.447175,0.988998,29.598711,17.380312,2.780897,0.079517,0.021198,176.876075,32.000000,192.467197,-252.743104,178.649246,160.896819,32.000000,155.166170,68.926396,67.453929,91.168764,83.978065,25.204016,55.696203,0.000000,50.454438,21.493671,0.000000,38.359931,29.121082,36.658193,59.466294,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.051554,70.072353,139.603315,167.805344,99.574438,96.148389,29.023426,14.349957,138.637942,1.161288,69.066673,8.953892,151.301237,139.645690,149.437221,139.136229,81.980334,137.592706,-0.000504,0.029964,32.000000,-235.658894,139.392793,-0.024255,24.344864,0.691571,444850.447175,0.988998,29.598711,17.380312,2.780897,0.073942,0.043449,177.349434,32.000000,191.858310,241.174734,180.772508,160.841731,32.000000,155.199992,68.922369,67.420761,91.158270,83.978065,25.264370,55.696203,0.000000,50.417517,21.493671,0.000000,38.370394,29.023426,36.650637,59.474486,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.352482,70.051985,139.426468,137.577185,99.564594,96.149591,29.591150,14.351384,138.692650,1.161367,69.181987,8.977898,151.261441,139.606988,149.451342,139.093489,81.955611,137.576666,-0.000505,0.029979,32.000000,-235.653533,139.333035,-0.024310,24.399991,0.694279,444866.739139,0.969336,29.789997,17.384644,2.788045,0.088150,0.026686,177.774311,32.000000,191.813505,-188.684001,181.515844,160.108470,32.000000,155.757187,68.920760,67.437046,91.189268,83.978065,25.311287,55.696203,0.000000,50.618311,21.493671,0.000000,38.391477,29.591150,36.737504,59.471605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.839717,70.051985,139.531878,137.577185,99.534523,96.153328,29.173756,14.350813,138.681946,1.161168,69.314890,8.887337,151.348853,139.581296,149.391764,139.086073,82.013396,137.475050,-0.000505,0.029970,32.000000,-235.657546,139.358407,-0.024350,24.409878,0.693187,444948.704376,0.982889,29.751719,17.418179,2.789190,0.074354,0.033596,177.549516,32.000000,191.935357,175.787558,179.791816,159.803998,32.000000,156.395474,68.935866,67.461752,91.200708,83.978065,25.302763,55.696203,0.000000,50.227227,21.493671,0.000000,38.381506,29.173756,36.662889,59.474250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.876871,70.074555,139.457301,164.837674,99.525463,96.150760,29.252142,14.348530,138.625728,1.161096,69.362937,9.063897,151.235082,139.589942,149.353034,139.101717,82.006243,137.537083,-0.000505,0.029990,32.000000,-235.662452,139.203080,-0.024326,24.389081,0.686120,444810.594954,0.957711,29.421744,17.435211,2.769009,0.080305,0.025174,176.608201,32.000000,192.528966,380.412762,177.355556,159.749720,32.000000,156.422198,68.908104,67.434357,91.170553,83.978065,25.328769,55.696203,0.000000,50.402186,21.493671,0.000000,38.413256,29.252142,36.596125,59.479089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.158817,70.099326,139.522536,154.981073,99.520596,96.143200,29.589319,14.354381,138.621773,1.161036,69.261725,9.002824,151.187995,139.490413,149.411962,139.088174,82.054743,137.444500,-0.000506,0.030007,32.000000,-235.656273,139.323142,-0.024323,24.383783,0.694241,444999.312455,0.982356,29.950156,17.328688,2.799612,0.075844,0.023109,176.593970,32.000000,192.867617,-656.126924,175.942151,160.272134,32.000000,155.587922,68.942141,67.453054,91.151349,83.978065,25.370799,55.696203,0.000000,50.486396,21.493671,0.000000,38.425638,29.589319,36.650637,59.481400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.410604,70.105106,139.471497,142.336012,99.543425,96.138016,29.137595,14.353382,138.670132,1.161043,69.189563,8.895428,151.229078,139.540962,149.421188,138.974883,82.024077,137.460151,-0.000505,0.030027,32.000000,-235.656289,139.256227,-0.024362,24.320421,0.693923,445009.088387,0.978958,29.934298,17.365597,2.796031,0.072457,0.021395,176.703942,32.000000,192.718236,-11.074911,177.670696,160.762303,32.000000,155.563513,68.950556,67.461901,91.159863,83.978065,25.358175,55.696203,0.000000,50.294282,21.493671,0.000000,38.466135,29.137595,36.737210,59.478135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.733590,70.105106,139.458739,142.336012,99.544142,96.130416,29.150143,14.343821,138.637526,1.160798,69.057464,8.907633,151.274771,139.492413,149.444925,139.061805,82.004337,137.482422,-0.000505,0.030058,32.000000,-235.666833,139.253682,-0.024389,24.249454,0.687719,444665.066560,0.971409,29.415230,17.310860,2.766710,0.073625,0.036841,177.163931,32.000000,191.909521,163.404064,179.868674,160.948606,32.000000,155.125626,68.948649,67.450834,91.167856,83.978065,25.426323,55.696203,0.000000,50.160806,21.493671,0.000000,38.488872,29.150143,36.656799,59.468733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.688196,70.079234,139.476551,170.478913,99.557306,96.120201,29.613674,14.350813,138.655306,1.160810,69.069291,8.924860,151.307940,139.513272,149.453068,139.045654,81.962885,137.523695,-0.000505,0.030047,32.000000,-235.662136,139.200632,-0.024331,24.260941,0.700062,445033.596938,0.985336,30.113162,17.341285,2.804116,0.074592,0.029588,177.578933,32.000000,191.739426,172.723971,181.424836,160.367677,32.000000,155.386480,68.942588,67.436854,91.166912,83.978065,25.436502,55.696203,0.000000,50.194296,21.493671,0.000000,38.479830,29.613674,36.676609,59.471005,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.239903,70.044829,139.492741,140.502051,99.549828,96.117629,29.023908,14.350528,138.548950,1.160819,69.192823,8.942280,151.304165,139.475957,149.386526,139.038524,81.990904,137.382043,-0.000506,0.030051,32.000000,-235.659307,139.237057,-0.024319,24.296083,0.700394,445054.461225,0.970712,30.134345,17.402535,2.807036,0.067449,0.028498,177.820641,32.000000,191.646033,-66.306172,180.896607,159.852330,32.000000,156.249872,68.928899,67.418978,91.183306,83.978065,25.485213,55.696203,0.000000,50.556611,21.493671,0.000000,38.492990,29.023908,36.543080,59.474427,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.931357,70.045930,139.409141,157.858285,99.525431,96.113839,29.265888,14.341680,138.498916,1.160386,69.290429,8.874792,151.294844,139.410341,149.374140,138.906301,81.976042,137.325693,-0.000504,0.030062,32.000000,-235.666188,139.136188,-0.024320,24.351315,0.690865,444647.970548,0.978473,29.530247,17.306550,2.776533,0.078240,0.024218,176.728219,32.000000,192.312046,304.335877,178.196372,159.874823,32.000000,156.261493,68.909553,67.429981,91.156047,83.978065,25.468300,55.696203,0.000000,50.327043,21.493671,0.000000,38.467102,29.265888,36.714540,59.472205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.273262,70.045930,139.408320,157.858285,99.518029,96.107493,29.630063,14.349957,138.508173,1.159933,69.376257,8.835312,151.283372,139.391212,149.409806,138.991178,82.046863,137.364169,-0.000504,0.030085,32.000000,-235.658238,139.099107,-0.024325,24.419320,0.693601,444825.276328,0.976888,29.849360,17.294358,2.792016,0.083956,0.034267,176.463533,32.000000,192.751219,399.293696,176.466574,159.789352,32.000000,156.020852,68.945187,67.466094,91.198610,83.978065,25.516507,55.696203,0.000000,50.395651,21.493671,0.000000,38.475736,29.630063,36.788567,59.469530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.654725,70.074004,139.427954,160.888210,99.504458,96.101110,29.038562,14.353239,138.496092,1.159996,69.227122,8.857113,151.248811,139.423368,149.407114,138.878094,82.012241,137.373328,-0.000501,0.030109,32.000000,-235.655284,139.051483,-0.024343,24.434295,0.686387,444481.810751,0.957664,29.497056,17.242009,2.773011,0.069977,0.025786,176.622145,32.000000,192.881858,352.538509,176.399624,160.599732,32.000000,155.536922,68.946401,67.461068,91.176489,83.978065,25.515336,55.696203,0.000000,50.584369,21.493671,0.000000,38.512119,29.038562,36.697078,59.477850,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.122820,70.081160,139.374079,139.773975,99.485662,96.092205,29.288949,14.353953,138.525407,1.159920,69.075484,8.834598,151.249083,139.352632,149.443140,138.832521,82.003798,137.309235,-0.000500,0.030100,32.000000,-235.653095,139.011081,-0.024355,24.392307,0.695558,444886.332667,0.990455,30.163834,17.281027,2.807949,0.077215,0.026227,176.963223,32.000000,192.142175,347.708580,179.060546,160.985618,32.000000,155.176462,68.973704,67.467193,91.179874,83.978065,25.569229,55.696203,0.000000,50.553234,21.493671,0.000000,38.524410,29.288949,36.669565,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907263,70.079234,139.371633,170.735269,99.484036,96.071893,28.755749,14.351384,138.432785,1.159863,69.083164,8.780536,151.286524,139.374859,149.421333,138.841198,81.987279,137.256225,-0.000498,0.030120,32.000000,-235.656647,138.973759,-0.024343,24.296424,0.689230,444614.239366,0.971922,29.687078,17.258699,2.780651,0.073108,0.020314,177.507772,32.000000,191.722960,90.586790,180.951444,160.717370,32.000000,155.209150,68.955286,67.431677,91.172836,83.978065,25.567659,55.696203,0.000000,50.481374,21.493671,0.000000,38.549316,28.755749,36.647995,59.462458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.778658,70.061894,139.262302,144.204288,99.487778,96.064281,29.335096,14.349386,138.418692,1.159733,69.196796,8.856508,151.318574,139.304021,149.415804,138.855335,81.981345,137.319360,-0.000498,0.030150,32.000000,-235.657498,139.019567,-0.024343,24.262278,0.695154,444687.902035,0.966650,29.907707,17.249690,2.792617,0.074322,0.032127,177.901125,32.000000,191.555316,-364.670063,181.600160,159.990252,32.000000,156.189269,68.970434,67.430621,91.172631,83.978065,25.614530,55.696203,0.000000,50.369647,21.493671,0.000000,38.560609,29.335096,36.550417,59.473414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.928311,70.061894,139.371971,144.204288,99.499921,96.059173,29.298283,14.349386,138.363124,1.159305,69.306774,8.861219,151.306684,139.305816,149.356340,138.848653,81.954619,137.264021,-0.000497,0.030138,32.000000,-235.656351,138.917593,-0.024358,24.257505,0.695154,444687.902035,0.966650,29.907707,17.249690,2.792617,0.070650,0.024285,177.369096,32.000000,191.879108,196.392727,179.144106,159.757669,32.000000,156.344834,68.952015,67.446714,91.191930,83.978065,25.587930,55.696203,0.000000,50.468506,21.493671,0.000000,38.555049,29.298283,36.546822,59.481558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.881131,70.068499,139.239993,153.891650,99.492568,96.055330,28.757897,14.348102,138.449115,1.159133,69.245465,8.906554,151.250056,139.318887,149.384019,138.877194,81.985439,137.199726,-0.000497,0.030157,32.000000,-235.660094,138.987935,-0.024396,24.272375,0.697461,444689.069683,0.977378,30.023263,17.286014,2.797631,0.075174,0.029807,176.530867,32.000000,192.548859,336.587364,177.114861,159.699865,32.000000,156.432217,68.950257,67.456191,91.179517,83.978065,25.642278,55.696203,0.000000,50.401271,21.493671,0.000000,38.572095,28.757897,36.583432,59.480663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.834296,70.057765,139.317716,164.522236,99.461759,96.043875,29.466646,14.348245,138.315239,1.158988,69.217527,8.805823,151.238963,139.306142,149.398005,138.864135,82.041585,137.195461,-0.000497,0.030171,32.000000,-235.660770,138.992810,-0.024361,24.302640,0.695777,444631.605908,0.975357,29.868470,17.286165,2.791442,0.077067,0.034668,176.614642,32.000000,192.900877,50.586905,175.712869,160.332394,32.000000,155.710811,68.959301,67.455678,91.191362,83.978065,25.623466,55.696203,0.000000,50.401444,21.493671,0.000000,38.583472,29.466646,36.692823,59.468330,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.689432,70.070426,139.186467,136.848909,99.438518,96.032466,29.342240,14.348673,138.299977,1.159092,69.069473,8.823632,151.227072,139.243277,149.432870,138.768243,82.025653,137.266409,-0.000497,0.030182,32.000000,-235.657884,138.890774,-0.024394,24.368126,0.695419,444591.260306,0.994687,29.923838,17.224457,2.791436,0.072269,0.026021,176.757939,32.000000,192.538901,-162.506532,178.159698,160.899659,32.000000,155.249172,68.965395,67.465112,91.145229,83.978065,25.669525,55.696203,0.000000,50.427559,21.493671,0.000000,38.582666,29.342240,36.402948,59.477142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.981895,70.070426,139.316195,136.848909,99.402485,96.018447,28.868507,14.353239,138.369592,1.158789,69.077969,8.778818,151.286612,139.262036,149.431690,138.711041,81.964537,137.199640,-0.000497,0.030203,32.000000,-235.655120,138.889304,-0.024422,24.364350,0.695554,444447.906832,0.971614,29.961545,17.166262,2.795619,0.079818,0.026375,177.201568,32.000000,191.800238,-177.893360,180.251972,160.945455,32.000000,155.142872,68.929207,67.443011,91.146280,83.978065,25.641244,55.696203,0.000000,50.511652,21.493671,0.000000,38.605928,28.868507,36.670152,59.476739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.100157,70.060517,139.181804,170.629923,99.380714,96.001867,29.478837,14.346960,138.320982,1.158825,69.131498,8.798204,151.335172,139.185939,149.455262,138.742899,81.961989,137.184056,-0.000497,0.030199,32.000000,-235.660744,138.910435,-0.024423,24.332302,0.695222,444519.124360,0.978749,30.124256,17.216277,2.801128,0.074375,0.028874,177.808554,32.000000,191.611411,224.781284,181.668936,160.226757,32.000000,155.687068,68.968249,67.452989,91.193151,83.978065,25.668419,55.696203,0.000000,50.517351,21.493671,0.000000,38.607477,29.478837,36.401701,59.474811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.468020,70.059141,139.218436,143.091730,99.354465,95.989731,29.162531,14.344249,138.292938,1.159282,69.185997,8.742375,151.300681,139.119608,149.397488,138.688523,81.984133,137.156369,-0.000496,0.030214,32.000000,-235.665750,138.816355,-0.024369,24.337075,0.691355,444406.094438,0.988323,29.821665,17.245318,2.787333,0.066763,0.020773,177.659180,32.000000,191.717167,145.078182,180.281285,159.933927,32.000000,156.277381,68.949181,67.443875,91.174176,83.978065,25.673582,55.696203,0.000000,50.270347,21.493671,0.000000,38.617528,29.162531,36.495391,59.481548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.674923,70.054737,139.125162,155.861083,99.346727,95.975752,28.951599,14.351670,138.276824,1.159262,69.209897,8.727867,151.268222,139.124582,149.336423,138.624233,81.991476,137.151383,-0.000496,0.030204,32.000000,-235.662755,138.892466,-0.024323,24.259026,0.699375,444501.895469,0.989115,30.342961,17.204929,2.814312,0.068423,0.038073,176.656665,32.000000,192.299601,189.469962,177.720425,159.830002,32.000000,156.417790,68.914889,67.446148,91.185896,83.978065,25.697584,55.696203,0.000000,50.078812,21.493671,0.000000,38.626017,28.951599,36.442053,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.842343,70.054737,139.146555,155.861083,99.338096,95.961805,29.521924,14.351670,138.249857,1.159311,69.235395,8.701877,151.233319,139.156228,149.393869,138.694314,82.019629,137.118245,-0.000495,0.030195,32.000000,-235.657018,138.889529,-0.024325,24.222519,0.699375,444501.895469,0.989115,30.342961,17.204929,2.814312,0.079673,0.025009,176.505532,32.000000,192.645984,340.130238,175.968576,159.934788,32.000000,155.868791,68.941074,67.464471,91.190683,83.978065,25.682853,55.696203,0.000000,50.504780,21.493671,0.000000,38.631086,29.521924,36.487174,59.467927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.894022,70.035746,139.085742,163.082966,99.328893,95.947806,29.027132,14.354666,138.219839,1.159522,69.071299,8.758478,151.243847,139.085492,149.414311,138.607021,82.016420,137.061006,-0.000495,0.030208,32.000000,-235.654840,138.850431,-0.024449,24.197447,0.697834,444306.112887,0.991646,30.123615,17.195189,2.800712,0.078128,0.034846,176.591494,32.000000,192.781603,91.491472,176.865430,160.656550,32.000000,155.432646,68.923934,67.476850,91.142568,83.978065,25.706776,55.696203,0.000000,50.421279,21.493671,0.000000,38.620725,29.027132,36.546235,59.470916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578207,70.019782,139.189506,138.385526,99.297626,95.936359,28.673199,14.347531,138.236075,1.159222,69.016150,8.660865,151.311383,139.068895,149.458802,138.594833,82.058678,137.054361,-0.000493,0.030199,32.000000,-235.659517,138.782274,-0.024483,24.223254,0.695768,443987.533441,0.983999,29.877757,17.126799,2.787623,0.074383,0.030130,177.097262,32.000000,191.972905,49.934836,179.547000,160.881188,32.000000,155.233621,68.955913,67.464354,91.158887,83.978065,25.691231,55.696203,0.000000,50.378350,21.493671,0.000000,38.626662,28.673199,36.370960,59.486770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562903,70.004919,139.046237,171.912968,99.260763,95.918009,29.520593,14.346390,138.199468,1.159160,69.079298,8.647541,151.329811,139.079172,149.471567,138.602329,82.003489,137.029712,-0.000494,0.030180,32.000000,-235.664101,138.801201,-0.024482,24.256771,0.700332,444009.403738,1.002902,30.189047,17.081345,2.807474,0.078968,0.027290,177.519841,32.000000,191.669112,189.553201,181.309982,160.682215,32.000000,155.410443,68.976089,67.461259,91.186450,83.978065,25.713597,55.696203,0.000000,50.453264,21.493671,0.000000,38.614481,29.520593,36.467585,59.477840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.792763,70.004919,139.208442,171.912968,99.233485,95.899230,29.363015,14.351099,138.243075,1.159332,69.092413,8.657285,151.325929,139.082740,149.412526,138.563034,81.960861,137.097106,-0.000494,0.030170,32.000000,-235.657261,138.774747,-0.024489,24.304712,0.698738,444014.521283,0.974219,30.190084,17.124681,2.805450,0.074566,0.022679,177.868186,32.000000,191.577012,496.702379,181.051089,159.973102,32.000000,156.152792,68.957298,67.469487,91.175841,83.978065,25.700505,55.696203,0.000000,50.572480,21.493671,0.000000,38.601721,29.363015,36.488055,59.464947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
