OSU 80 Ton Compressor Load Stand
49.781252,70.008772,139.066721,140.672375,99.227198,95.878864,28.650331,14.347817,138.128819,1.159564,69.242958,8.672359,151.345252,138.942757,149.389675,138.603919,81.987042,137.013183,-0.000495,0.030169,32.000000,-235.662674,138.814865,-0.024480,24.348037,0.694456,443880.967322,0.974330,29.951685,17.199715,2.795757,0.076769,0.030752,176.972861,32.000000,192.091952,15.902475,178.635427,159.890572,32.000000,156.614860,69.004627,67.508992,91.184343,83.978065,25.698538,55.696203,0.000000,50.597240,21.493671,0.000000,38.606485,28.650331,36.529654,59.475794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.776452,70.020883,139.137058,160.853525,99.246454,95.861017,29.446765,14.349672,138.117436,1.159545,69.233039,8.680062,151.239381,139.023403,149.375982,138.560140,81.959613,137.022711,-0.000495,0.030181,32.000000,-235.659671,138.807909,-0.024478,24.352705,0.692564,443749.015993,0.998616,29.967456,17.133178,2.793556,0.076714,0.031361,176.480459,32.000000,192.579242,464.117269,176.770740,159.821156,32.000000,156.206124,68.983855,67.485270,91.156387,83.978065,25.725763,55.696203,0.000000,50.456396,21.493671,0.000000,38.607942,29.446765,36.408231,59.479994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.823006,70.030791,139.068725,159.302166,99.259934,95.848356,29.154271,14.352526,138.178800,1.159404,69.142492,8.657088,151.240403,139.096401,149.446611,138.543274,82.003573,137.056907,-0.000496,0.030201,32.000000,-235.657965,138.705200,-0.024473,24.339278,0.692740,443733.430056,0.971558,29.984536,17.165190,2.795239,0.071172,0.024695,176.510624,32.000000,192.885534,450.448528,176.034076,160.521544,32.000000,155.598174,69.009069,67.503037,91.158599,83.978065,25.715466,55.696203,0.000000,50.480568,21.493671,0.000000,38.624300,29.154271,36.439265,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.575931,70.020883,138.970637,144.730377,99.273583,95.833183,29.559357,14.351812,138.178577,1.159313,69.072012,8.604395,151.265117,139.048381,149.457690,138.563748,82.022035,137.023219,-0.000495,0.030232,32.000000,-235.655400,138.653091,-0.024433,24.307151,0.692740,443733.430056,0.971558,29.984536,17.165190,2.795239,0.077629,0.026514,176.778728,32.000000,192.250018,8.913745,178.685002,160.896353,32.000000,155.445809,69.003721,67.497264,91.162701,83.978065,25.760193,55.696203,0.000000,50.553364,21.493671,0.000000,38.639014,29.559357,36.536184,59.474644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.864674,70.020883,139.032368,144.730377,99.273047,95.817917,29.030193,14.345676,138.147108,1.159340,69.017633,8.574055,151.327923,139.010272,149.464350,138.464388,81.954611,136.893672,-0.000495,0.030246,32.000000,-235.664814,138.729676,-0.024436,24.279089,0.692070,443597.326459,0.976225,29.951126,17.135410,2.791425,0.075626,0.034574,177.224043,32.000000,191.763752,222.701631,180.430193,160.721408,32.000000,155.104705,69.008089,67.474588,91.153865,83.978065,25.717224,55.696203,0.000000,50.583202,21.493671,0.000000,38.633431,29.030193,36.407204,59.484842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.740014,69.997763,138.936086,170.343315,99.255558,95.802711,28.805077,14.348245,138.194949,1.159115,69.123637,8.682046,151.337020,138.905830,149.443422,138.476409,81.924329,136.865878,-0.000495,0.030244,32.000000,-235.658312,138.676118,-0.024460,24.228945,0.696120,443600.292505,0.971842,30.192512,17.103012,2.803188,0.080625,0.030922,177.603256,32.000000,191.593182,-411.776956,181.695125,159.979607,32.000000,156.091712,69.011817,67.472080,91.161549,83.978065,25.748178,55.696203,0.000000,50.545026,21.493671,0.000000,38.613219,28.805077,36.676389,59.471585,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.979658,70.012075,138.994506,139.171401,99.239348,95.785051,29.547773,14.356379,138.086389,1.159015,69.211893,8.635926,151.332584,138.927503,149.352633,138.503612,81.943138,136.899315,-0.000493,0.030248,32.000000,-235.651817,138.593210,-0.024460,24.216802,0.692653,443493.671969,0.983157,29.893238,17.108110,2.788194,0.076720,0.026050,177.371292,32.000000,191.788895,-11.866816,179.685778,159.804660,32.000000,156.503372,68.974555,67.475121,91.165184,83.978065,25.716766,55.696203,0.000000,50.490668,21.493671,0.000000,38.612848,29.547773,36.391063,59.479659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.223732,70.028039,138.912131,166.394676,99.249217,95.767251,29.091866,14.348387,138.071696,1.159073,69.226962,8.697295,151.316802,138.883624,149.364580,138.386751,81.967085,136.935562,-0.000494,0.030258,32.000000,-235.661283,138.625845,-0.024473,24.203768,0.695392,443516.999595,0.993332,29.999162,17.125014,2.793246,0.075450,0.023915,176.426121,32.000000,192.335964,-12.397944,177.484300,159.727509,32.000000,156.395383,68.986773,67.504424,91.155279,83.978065,25.749583,55.696203,0.000000,50.616573,21.493671,0.000000,38.628720,29.091866,36.360762,59.476621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.468157,70.028039,138.955719,166.394676,99.250085,95.754596,28.860476,14.347959,138.094149,1.159110,69.147190,8.613861,151.217419,138.905707,149.405319,138.403761,81.970598,136.933338,-0.000493,0.030265,32.000000,-235.658597,138.730002,-0.024480,24.207230,0.688332,443052.022713,0.972929,29.530088,17.115794,2.765866,0.080201,0.031186,176.452632,32.000000,192.666387,-310.116922,175.945583,160.118750,32.000000,155.903147,68.968952,67.495727,91.149849,83.978065,25.717789,55.696203,0.000000,50.206394,21.493671,0.000000,38.647959,28.860476,36.532882,59.486750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691200,70.021433,138.844949,150.276940,99.217523,95.741839,29.481772,14.350671,138.073326,1.159061,69.024364,8.553385,151.259221,138.881992,149.398911,138.433038,81.954740,136.798274,-0.000492,0.030264,32.000000,-235.657033,138.653907,-0.024442,24.232774,0.700049,443396.362671,0.996938,30.311714,17.111211,2.808993,0.071644,0.024185,176.644892,32.000000,192.531055,-106.125810,177.431301,160.724273,32.000000,155.564213,68.984387,67.499121,91.113101,83.978065,25.731314,55.696203,0.000000,50.228220,21.493671,0.000000,38.645851,29.481772,36.531855,59.480997,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.762273,70.004093,138.994610,149.374024,99.209987,95.726632,29.071581,14.348245,138.101136,1.158748,69.025453,8.555020,151.325014,138.844331,149.480451,138.409425,81.938638,136.809887,-0.000493,0.030256,32.000000,-235.663065,138.610692,-0.024447,24.264376,0.695189,443234.804186,0.971011,30.073431,17.062055,2.794156,0.077403,0.020673,177.088954,32.000000,191.766683,-104.837152,179.856012,161.042464,32.000000,155.227210,68.982885,67.512182,91.131175,83.978065,25.695583,55.696203,0.000000,50.508218,21.493671,0.000000,38.649411,29.071581,36.462669,59.480082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.804422,70.002717,138.921741,166.972007,99.182807,95.713923,29.227484,14.348530,138.078540,1.159029,69.003908,8.614920,151.364097,138.866638,149.495283,138.401399,81.894362,136.797113,-0.000493,0.030246,32.000000,-235.660977,138.603146,-0.024508,24.325194,0.693774,443133.873214,0.982980,29.982433,17.083748,2.793172,0.073619,0.026583,177.493296,32.000000,191.574591,-46.996473,181.492472,160.443467,32.000000,155.726046,68.981639,67.473894,91.129868,83.978065,25.695968,55.696203,0.000000,50.459932,21.493671,0.000000,38.633291,29.227484,36.542346,59.474280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704356,70.002717,138.987652,166.972007,99.166302,95.698890,29.572402,14.350385,138.007339,1.159036,69.119822,8.570155,151.366364,138.847613,149.453818,138.432916,81.929136,136.795050,-0.000494,0.030268,32.000000,-235.655679,138.601248,-0.024500,24.348037,0.690943,443130.647624,0.976702,29.937414,17.121874,2.789346,0.074775,0.032236,177.749636,32.000000,191.589139,454.260986,180.452225,159.903196,32.000000,156.427798,68.955455,67.510507,91.140395,83.978065,25.722033,55.696203,0.000000,50.446923,21.493671,0.000000,38.632485,29.572402,36.483799,59.462370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562637,69.994460,138.877581,137.377416,99.154907,95.688678,28.891680,14.352811,138.022186,1.159074,69.090748,8.471870,151.305535,138.803874,149.379532,138.438439,81.952665,136.864731,-0.000494,0.030258,32.000000,-235.656368,138.588337,-0.024495,24.308803,0.692047,443052.225340,0.967277,30.041074,17.086106,2.796287,0.071877,0.021068,176.653010,32.000000,192.102313,271.040625,178.099597,159.759759,32.000000,156.607080,68.957404,67.515373,91.106593,83.978065,25.720796,55.696203,0.000000,50.482652,21.493671,0.000000,38.624479,28.891680,36.380498,59.487252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.728877,69.965560,138.893228,172.585563,99.137944,95.678544,29.353629,14.350385,137.972036,1.159491,69.117019,8.436307,151.249724,138.788398,149.397380,138.357294,81.995492,136.681761,-0.000495,0.030244,32.000000,-235.653385,138.516242,-0.024500,24.250555,0.694723,443029.773985,0.993025,30.179900,17.096126,2.802062,0.077023,0.028008,176.277777,32.000000,192.509645,-168.346909,176.386856,159.985678,32.000000,156.348201,68.972744,67.524912,91.124688,83.978065,25.709775,55.696203,0.000000,50.589852,21.493671,0.000000,38.623559,29.353629,36.520556,59.471920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.748302,69.975469,138.793256,140.731196,99.115978,95.662001,29.466686,14.349386,137.982968,1.159812,69.099516,8.715025,151.263482,138.824592,149.437414,138.330544,81.943361,136.693495,-0.000495,0.030229,32.000000,-235.662415,138.540043,-0.024518,24.198837,0.693768,442776.883655,0.973663,29.978499,16.965180,2.793010,0.075902,0.032220,176.534252,32.000000,192.734858,-107.705847,176.531798,160.653856,32.000000,155.466978,68.986145,67.532094,91.122083,83.978065,25.696948,55.696203,0.000000,50.604668,21.493671,0.000000,38.589839,29.466686,36.395832,59.483318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.779289,69.981524,138.802747,161.312830,99.114063,95.639140,29.322746,14.348673,137.950711,1.159991,68.903532,8.572829,151.299464,138.848185,149.473858,138.257305,81.914285,136.864837,-0.000497,0.030222,32.000000,-235.661162,138.512572,-0.024519,24.187324,0.694358,442796.532464,0.969372,29.968280,17.022964,2.789909,0.078628,0.025263,177.326697,32.000000,191.579853,133.033864,180.802105,160.916637,32.000000,155.365662,68.967790,67.489986,91.079945,83.978065,25.725897,55.696203,0.000000,50.600822,21.493671,0.000000,38.593458,29.322746,36.459661,59.480181,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.460132,69.981524,138.857193,161.312830,99.098237,95.627744,29.415245,14.356522,137.991901,1.159846,69.006492,8.469245,151.300515,138.933519,149.465403,138.377935,81.881378,136.841181,-0.000497,0.030225,32.000000,-235.647576,138.513731,-0.024461,24.187140,0.694358,442796.532464,0.969372,29.968280,17.022964,2.789909,0.081720,0.028597,177.666513,32.000000,191.535056,125.836121,181.425291,159.907288,32.000000,156.010426,68.967279,67.514028,91.112566,83.978065,25.680204,55.696203,0.000000,50.473097,21.493671,0.000000,38.595921,29.415245,36.546675,59.481597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.510144,69.962257,138.839566,159.533152,99.088829,95.617566,28.917202,14.353525,138.034830,1.159668,69.044827,8.448055,151.348520,138.796432,149.355675,138.433448,81.968078,136.809943,-0.000498,0.030199,32.000000,-235.654343,138.568982,-0.024470,24.216409,0.694094,442736.188971,0.973251,29.942240,17.134558,2.788363,0.083263,0.023157,177.235485,32.000000,191.882776,133.004772,179.335808,159.796450,32.000000,156.608399,68.941734,67.502589,91.103629,83.978065,25.700538,55.696203,0.000000,50.504714,21.493671,0.000000,38.573119,28.917202,36.486954,59.474388,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.554642,69.948771,138.849667,141.372959,99.076532,95.607338,29.193952,14.353668,137.960119,1.159739,69.092762,8.503752,151.273222,138.903585,149.389362,138.427886,81.939526,136.800781,-0.000498,0.030173,32.000000,-235.654692,138.619051,-0.024486,24.228473,0.699254,442915.800200,0.976898,30.273551,17.156076,2.807457,0.073150,0.023801,176.591135,32.000000,192.333188,442.074184,177.083716,159.814592,32.000000,156.361546,68.955263,67.539030,91.091565,83.978065,25.684378,55.696203,0.000000,50.645293,21.493671,0.000000,38.566850,29.193952,36.531195,59.478912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.403311,69.944642,138.763837,172.550250,99.049206,95.590845,29.622600,14.340253,137.914671,1.160007,69.052009,8.358763,151.231791,138.734548,149.421244,138.401108,81.942065,136.776103,-0.000497,0.030174,32.000000,-235.669418,138.439705,-0.024497,24.287770,0.697428,442660.436413,0.992476,30.202259,17.054335,2.804265,0.075893,0.023633,176.578992,32.000000,192.652869,65.939303,175.897395,160.318476,32.000000,155.474619,68.943971,67.550607,91.099342,83.978065,25.697532,55.696203,0.000000,50.601927,21.493671,0.000000,38.545275,29.622600,36.482405,59.476817,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.909380,69.944642,138.871895,172.550250,99.038484,95.571854,29.081837,14.350813,137.969849,1.159983,69.033016,8.503334,151.239478,138.819005,149.445684,138.291064,81.980910,136.726591,-0.000496,0.030170,32.000000,-235.656563,138.445044,-0.024466,24.308751,0.696343,442623.560989,0.981967,30.142518,17.078475,2.801951,0.075293,0.031020,176.852936,32.000000,192.417781,359.961104,178.076509,160.889132,32.000000,155.449888,68.939092,67.559037,91.111875,83.978065,25.656714,55.696203,0.000000,50.714247,21.493671,0.000000,38.532310,29.081837,36.381525,59.474093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.622828,69.972441,138.779930,136.192310,99.034217,95.555318,28.942569,14.350813,137.987337,1.159644,69.004751,8.547842,151.281356,138.865007,149.460273,138.313066,81.941427,136.829432,-0.000496,0.030144,32.000000,-235.657382,138.459239,-0.024415,24.309223,0.696437,442619.385177,0.970810,30.295825,17.064053,2.808796,0.074644,0.027749,177.312395,32.000000,191.613338,295.798898,180.218781,161.089811,32.000000,155.054039,68.961676,67.525478,91.082920,83.978065,25.662346,55.696203,0.000000,50.747264,21.493671,0.000000,38.523115,28.942569,36.534863,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.671193,69.996937,138.889070,170.048035,99.033801,95.536285,29.584097,14.346104,137.978705,1.159630,69.009999,8.474747,151.330910,138.827835,149.452130,138.375178,81.904494,136.819989,-0.000497,0.030119,32.000000,-235.664058,138.554872,-0.024387,24.329154,0.688422,442186.333973,0.977746,29.770781,17.001360,2.782481,0.078116,0.026701,177.664849,32.000000,191.493708,84.883934,181.761289,160.211949,32.000000,155.605685,68.957766,67.531965,91.125725,83.978065,25.649357,55.696203,0.000000,50.607450,21.493671,0.000000,38.545471,29.584097,36.529067,59.478479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.511469,69.974918,138.772737,146.611679,99.006336,95.519729,29.174954,14.346818,137.877107,1.159975,69.086666,8.378647,151.354396,138.850408,149.392376,138.229700,81.917116,136.676888,-0.000497,0.030094,32.000000,-235.659247,138.455732,-0.024544,24.309852,0.691431,442355.319038,0.965939,30.069683,17.122758,2.796169,0.077326,0.023605,177.749865,32.000000,191.621110,283.553036,180.169073,159.822126,32.000000,156.452933,68.912438,67.528593,91.096918,83.978065,25.634400,55.696203,0.000000,50.429252,21.493671,0.000000,38.568695,29.174954,36.575435,59.469815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704545,69.974918,138.877746,146.611679,98.995831,95.501032,29.147133,14.348673,137.841535,1.160009,69.114387,8.475853,151.296768,138.807892,149.389762,138.321030,81.917609,136.820436,-0.000496,0.030079,32.000000,-235.658539,138.488588,-0.024569,24.271274,0.693712,442312.600212,0.982704,30.213543,17.041208,2.802840,0.073877,0.024792,176.699403,32.000000,192.262477,-7.269678,177.630639,159.997547,32.000000,156.335190,68.928694,67.561939,91.135466,83.978065,25.641030,55.696203,0.000000,50.668669,21.493671,0.000000,38.544416,29.147133,36.475655,59.473788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.510509,69.962532,138.785653,154.840797,99.011921,95.484504,29.709967,14.349529,137.926725,1.159971,69.105916,8.519918,151.231995,138.813316,149.399769,138.273971,81.958299,136.805784,-0.000496,0.030050,32.000000,-235.658503,138.465296,-0.024550,24.199362,0.693712,442312.600212,0.982704,30.213543,17.041208,2.802840,0.076368,0.026653,176.429278,32.000000,192.523454,-88.761872,176.059748,160.076675,32.000000,155.826892,68.925498,67.562483,91.126746,83.978065,25.618397,55.696203,0.000000,50.661717,21.493671,0.000000,38.527564,29.709967,36.524078,59.482305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.736278,69.955376,138.837419,162.205806,99.024583,95.473090,29.086012,14.348673,137.940578,1.159906,68.959241,8.449376,151.284654,138.813439,149.470045,138.403171,81.983025,136.817008,-0.000496,0.030064,32.000000,-235.658211,138.504414,-0.024536,24.196293,0.696680,442062.326047,0.964642,30.202156,17.062112,2.803155,0.075700,0.030114,176.687521,32.000000,192.774345,387.295351,176.950602,160.712612,32.000000,155.560429,68.947422,67.587771,91.139881,83.978065,25.632718,55.696203,0.000000,50.685684,21.493671,0.000000,38.521341,29.086012,36.520336,59.479433,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.698997,69.925926,138.823100,141.093887,99.000472,95.465438,29.067593,14.351812,137.832417,1.159803,68.899388,8.403297,151.319944,138.734526,149.471186,138.318465,81.953541,136.784398,-0.000495,0.030069,32.000000,-235.661465,138.340316,-0.024524,24.195664,0.693426,441834.099197,0.980328,29.960646,17.042790,2.791472,0.079854,0.023996,177.186441,32.000000,191.839473,297.586423,179.521317,161.061784,32.000000,155.205435,68.912523,67.573207,91.130134,83.978065,25.608327,55.696203,0.000000,50.652636,21.493671,0.000000,38.506997,29.067593,36.522464,59.473926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.356226,69.925926,138.761073,141.093887,98.992838,95.457808,29.644752,14.347817,137.810116,1.159970,68.924058,8.427728,151.329674,138.798227,149.470669,138.246508,81.932593,136.782687,-0.000496,0.030082,32.000000,-235.659887,138.461789,-0.024525,24.175575,0.693426,441834.099197,0.980328,29.960646,17.042790,2.791472,0.079508,0.022621,177.476815,32.000000,191.567838,206.628149,181.193721,160.775692,32.000000,155.292741,68.933147,67.532691,91.128026,83.978065,25.633318,55.696203,0.000000,50.589398,21.493671,0.000000,38.467792,29.644752,36.468392,59.476975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.563734,69.922073,138.774443,172.759889,98.990076,95.446124,29.459920,14.353810,137.895377,1.159811,69.006496,8.378493,151.359008,138.683833,149.444923,138.242396,81.902247,136.664781,-0.000496,0.030104,32.000000,-235.653894,138.377230,-0.024507,24.184701,0.693838,441835.044441,0.981599,29.969838,17.056571,2.793278,0.079193,0.024990,177.789311,32.000000,191.572866,222.367376,181.307176,160.002318,32.000000,156.185140,68.912501,67.536564,91.113784,83.978065,25.593797,55.696203,0.000000,50.474982,21.493671,0.000000,38.451542,29.459920,36.505296,59.483888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.494719,69.923724,138.693684,138.387198,98.979238,95.434454,29.047838,14.342394,137.873500,1.159938,69.083997,8.417594,151.356858,138.763279,149.362132,138.202296,81.978288,136.697276,-0.000495,0.030108,32.000000,-235.667113,138.470561,-0.024475,24.183311,0.695865,441905.536913,0.971202,30.106374,17.050241,2.799919,0.076460,0.027816,177.131114,32.000000,192.126090,160.983334,178.644866,159.886638,32.000000,156.376066,68.907239,67.560007,91.124260,83.978065,25.601330,55.696203,0.000000,50.677939,21.493671,0.000000,38.438600,29.047838,36.516374,59.473414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833396,69.929779,138.788222,169.936259,98.987157,95.423040,29.609271,14.352098,137.866534,1.159894,69.114521,8.411379,151.259201,138.759606,149.415626,138.178752,81.949652,136.660130,-0.000495,0.030088,32.000000,-235.658884,138.363607,-0.024226,24.240222,0.696497,441753.707541,0.986359,30.179768,16.989859,2.802192,0.072340,0.027136,176.455149,32.000000,192.525154,137.237270,176.850970,159.937332,32.000000,156.350283,68.897949,67.591901,91.117378,83.978065,25.583900,55.696203,0.000000,50.654744,21.493671,0.000000,38.427531,29.609271,36.508010,59.478243,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.512217,69.929779,138.753257,169.936259,98.975381,95.414158,29.140029,14.345533,137.862748,1.159904,69.006393,8.365830,151.255853,138.740970,149.456392,138.205924,81.984373,136.663197,-0.000495,0.030095,32.000000,-235.663482,138.429974,-0.024240,24.264088,0.690022,441576.450727,0.960392,29.834490,17.000596,2.785044,0.073861,0.031936,176.612472,32.000000,192.745520,61.426614,176.268953,160.629503,32.000000,155.565708,68.902178,67.598633,91.096678,83.978065,25.589789,55.696203,0.000000,50.535095,21.493671,0.000000,38.421400,29.140029,36.379177,59.467268,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.491346,69.945193,138.745186,144.396754,98.951171,95.398939,29.521318,14.352954,137.855622,1.159981,68.903296,8.429454,151.301254,138.758668,149.504176,138.268758,82.002005,136.706041,-0.000494,0.030078,32.000000,-235.656553,138.402479,-0.024259,24.274893,0.694057,441646.161043,0.982666,30.167627,16.967353,2.802404,0.073426,0.021353,177.027111,32.000000,192.399854,-283.891297,178.521532,161.012002,32.000000,155.277850,68.936098,67.593490,91.102388,83.978065,25.534263,55.696203,0.000000,50.634242,21.493671,0.000000,38.422489,29.521318,36.364871,59.484203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.527492,69.936110,138.717968,160.276787,98.927475,95.391346,28.984461,14.349957,137.891197,1.159928,68.823961,8.346538,151.340512,138.775736,149.485716,138.300801,81.947074,136.711533,-0.000493,0.030055,32.000000,-235.657091,138.509614,-0.024280,24.308829,0.694057,441646.161043,0.982666,30.167627,16.967353,2.802404,0.078478,0.022351,177.331192,32.000000,191.679013,-118.191081,180.617545,161.074734,32.000000,155.233581,68.912608,67.588689,91.100655,83.978065,25.576806,55.696203,0.000000,50.625634,21.493671,0.000000,38.404083,28.984461,36.522244,59.469441,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.557862,69.909137,138.750874,156.092774,98.882172,95.383716,29.364347,14.350528,137.891768,1.159972,68.929194,8.345322,151.351672,138.786257,149.457728,138.278066,81.901276,136.746710,-0.000493,0.030045,32.000000,-235.660618,138.333647,-0.024282,24.305105,0.693952,441574.650125,0.970303,30.204744,16.970365,2.803423,0.070205,0.027673,177.676365,32.000000,191.683714,-502.628492,181.735644,160.248212,32.000000,155.885444,68.918179,67.551407,91.085290,83.978065,25.539101,55.696203,0.000000,50.728216,21.493671,0.000000,38.393472,29.364347,36.369346,59.477929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.487524,69.907210,138.725503,149.616631,98.865312,95.376037,29.467385,14.351099,137.888253,1.159676,69.013822,8.388451,151.397360,138.753224,149.414524,138.269673,81.922604,136.602813,-0.000493,0.030024,32.000000,-235.656769,138.487424,-0.024295,24.330099,0.692218,441608.338331,0.987388,30.158076,17.027941,2.800828,0.077829,0.031413,177.645344,32.000000,191.827641,110.638175,179.759663,159.851001,32.000000,156.453586,68.902977,67.578627,91.060240,83.978065,25.585427,55.696203,0.000000,50.651721,21.493671,0.000000,38.352248,29.467385,36.507864,59.476778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.736386,69.907210,138.730415,149.616631,98.855203,95.368397,28.868500,14.348387,137.839452,1.159693,68.967987,8.408969,151.289918,138.648232,149.394307,138.239744,81.963471,136.737714,-0.000494,0.030002,32.000000,-235.660628,138.445718,-0.024325,24.297709,0.691918,441606.536315,0.973819,30.099538,17.090685,2.799775,0.082221,0.034443,176.660568,32.000000,192.374458,177.465618,177.333167,159.869200,32.000000,156.636455,68.878815,67.593960,91.037523,83.978065,25.527119,55.696203,0.000000,50.768328,21.493671,0.000000,38.335077,28.868500,36.394144,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.084217,69.908036,138.714546,164.967549,98.864668,95.360732,29.316787,14.350100,137.829724,1.159658,68.962288,8.359188,151.215336,138.719926,149.419205,138.303226,81.975409,136.619608,-0.000494,0.029999,32.000000,-235.656784,138.407619,-0.024304,24.279430,0.689154,441324.201483,0.986509,29.912368,17.024157,2.789314,0.080631,0.027804,176.425510,32.000000,192.762911,-122.802399,175.750554,160.263445,32.000000,155.767752,68.896873,67.584165,91.063917,83.978065,25.533430,55.696203,0.000000,50.954166,21.493671,0.000000,38.319666,29.316787,36.502508,59.470621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.507331,69.914642,138.623578,139.995009,98.856019,95.350545,29.234611,14.347531,137.848729,1.159692,68.923413,8.293919,151.239214,138.679349,149.494863,138.148109,81.987179,136.731144,-0.000495,0.029987,32.000000,-235.659353,138.478309,-0.024248,24.265661,0.684207,441078.997172,0.963995,29.553730,16.955308,2.769626,0.074583,0.024784,176.709052,32.000000,192.692554,260.847396,177.610622,160.755005,32.000000,155.493063,68.886038,67.597449,91.024953,83.978065,25.509309,55.696203,0.000000,50.434953,21.493671,0.000000,38.305191,29.234611,36.451224,59.481990,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.296589,69.939137,138.643693,172.147246,98.838286,95.339099,28.737703,14.348958,137.749151,1.159787,68.976327,8.264970,151.302985,138.540324,149.471683,138.280571,81.943922,136.562311,-0.000496,0.029985,32.000000,-235.660713,138.313967,-0.024229,24.221995,0.692968,441331.594640,0.978902,30.157570,16.997284,2.800062,0.072531,0.032673,177.176630,32.000000,191.782398,482.623122,179.891096,160.987228,32.000000,155.523571,68.909326,67.578744,91.042874,83.978065,25.498103,55.696203,0.000000,50.595544,21.493671,0.000000,38.297414,28.737703,36.518209,59.468163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.601126,69.939137,138.568583,172.147246,98.850509,95.327712,29.323120,14.350813,137.753295,1.159779,69.026286,8.251231,151.378797,138.595195,149.518765,138.061427,81.928828,136.689209,-0.000496,0.029991,32.000000,-235.659677,138.277153,-0.024264,24.235029,0.697549,441498.581567,1.000407,30.401571,16.959175,2.812440,0.071350,0.040065,177.347619,32.000000,191.619687,-80.687511,181.464282,160.620032,32.000000,155.609475,68.929599,67.551193,91.033198,83.978065,25.461587,55.696203,0.000000,50.894563,21.493671,0.000000,38.309682,29.323120,36.538091,59.476463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.450920,69.974368,138.588619,136.778705,98.811468,95.316303,29.270496,14.351670,137.682402,1.159997,69.100052,8.218300,151.365390,138.584469,149.424316,138.191851,81.926710,136.737078,-0.000497,0.030011,32.000000,-235.654231,138.232162,-0.024268,24.185174,0.691996,441310.416346,0.973763,30.084600,17.035433,2.793658,0.077871,0.038633,177.670510,32.000000,191.697124,130.024730,180.916130,159.849298,32.000000,156.173182,68.925306,67.595998,91.033126,83.978065,25.463418,55.696203,0.000000,50.717821,21.493671,0.000000,38.335657,29.270496,36.429287,59.476306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.533833,69.995286,138.528306,174.113196,98.793150,95.304507,28.819006,14.352954,137.713759,1.159671,69.191873,8.262468,151.334256,138.544809,149.358874,138.048737,81.922463,136.520436,-0.000498,0.030029,32.000000,-235.656717,138.244378,-0.024337,24.148090,0.695833,441386.311569,0.978713,30.275982,17.060612,2.802549,0.080251,0.029503,176.851873,32.000000,192.233386,98.077793,178.140334,159.731978,32.000000,156.589783,68.904927,67.584741,91.006651,83.978065,25.413324,55.696203,0.000000,50.823442,21.493671,0.000000,38.331400,28.819006,36.199427,59.484351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.596289,70.006295,138.588090,139.744152,98.801382,95.285111,29.332170,14.346960,137.689460,1.159377,69.261773,8.119702,151.291494,138.602272,149.451037,138.127818,81.970934,136.505138,-0.000497,0.030018,32.000000,-235.664514,138.230716,-0.024370,24.126427,0.695264,441317.436869,0.992163,30.210660,16.960442,2.796640,0.065916,0.026066,176.347392,32.000000,192.679484,-319.892616,176.357819,160.055508,32.000000,156.181881,68.916272,67.616494,91.033168,83.978065,25.385717,55.696203,0.000000,50.903258,21.493671,0.000000,38.350883,29.332170,36.437064,59.469766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.241273,70.006295,138.491808,139.744152,98.805736,95.265895,29.592369,14.341538,137.712475,1.159363,69.126620,8.175193,151.279741,138.611530,149.421761,138.138041,81.961651,136.528445,-0.000497,0.030023,32.000000,-235.665183,138.253193,-0.024356,24.142845,0.695092,441120.228054,0.973296,30.156781,16.904592,2.794324,0.081175,0.021536,176.486377,32.000000,192.857516,-40.918241,176.370831,160.550941,32.000000,155.453491,68.903819,67.610679,91.009807,83.978065,25.381745,55.696203,0.000000,50.755622,21.493671,0.000000,38.361985,29.592369,36.423785,59.487380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.194672,70.014552,138.571821,168.951652,98.809698,95.245409,28.739383,14.354666,137.680659,1.159204,68.980519,8.225196,151.314778,138.637220,149.478938,138.105210,81.941534,136.472197,-0.000497,0.030016,32.000000,-235.652710,138.293080,-0.024364,24.102876,0.699533,441240.252313,0.972120,30.526464,16.925114,2.812515,0.076005,0.038665,177.101936,32.000000,192.164768,-283.580637,178.919026,160.958520,32.000000,155.244478,68.906034,67.590844,90.989894,83.978065,25.353672,55.696203,0.000000,50.742743,21.493671,0.000000,38.371488,28.739383,36.363770,59.477004,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.315506,69.995010,138.558951,143.563893,98.779686,95.228711,29.469408,14.346960,137.559854,1.159061,69.033991,8.125063,151.373446,138.501459,149.540023,138.078109,81.974104,136.416498,-0.000498,0.030002,32.000000,-235.660088,138.239690,-0.024381,24.119582,0.701694,441216.170545,1.001810,30.583398,16.918102,2.816805,0.080869,0.026195,177.330110,32.000000,191.703737,59.885451,180.957102,161.065232,32.000000,155.352930,68.918754,67.588187,91.034282,83.978065,25.295375,55.696203,0.000000,50.634836,21.493671,0.000000,38.354696,29.469408,36.531561,59.471241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771516,69.983450,138.516587,161.205693,98.786087,95.214766,28.737618,14.352669,137.702360,1.159086,69.134576,8.127035,151.329927,138.494770,149.454568,138.035902,81.898768,136.509703,-0.000498,0.030004,32.000000,-235.649790,138.217171,-0.024388,24.108856,0.701694,441216.170545,1.001810,30.583398,16.918102,2.816805,0.074360,0.035877,177.624902,32.000000,191.651100,135.184779,181.383210,159.966301,32.000000,156.128591,68.880242,67.570005,90.989272,83.978065,25.311266,55.696203,0.000000,50.947870,21.493671,0.000000,38.353867,28.737618,36.506470,59.477722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.447937,69.986753,138.538546,153.883548,98.783470,95.202013,29.366414,14.354096,137.609156,1.158805,69.178032,8.130086,151.395813,138.568136,149.451769,137.990228,81.906279,136.514885,-0.000498,0.030005,32.000000,-235.654592,138.248293,-0.024380,24.146202,0.691507,440715.707126,0.965622,29.874354,16.889167,2.777140,0.080238,0.026832,177.461898,32.000000,192.037805,-106.155408,178.962657,159.891940,32.000000,156.519205,68.882171,67.572769,91.014929,83.978065,25.265965,55.696203,0.000000,50.860683,21.493671,0.000000,38.339918,29.366414,36.530167,59.477053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.411399,69.986753,138.522062,153.883548,98.775556,95.184532,29.408429,14.347817,137.628864,1.159122,69.213936,8.151259,151.310487,138.453051,149.456762,138.027464,81.944347,136.469428,-0.000497,0.030022,32.000000,-235.659723,138.142651,-0.024392,24.174919,0.691973,440802.070016,0.988835,29.952218,16.978960,2.783049,0.075962,0.022174,176.454790,32.000000,192.494171,91.299623,176.974625,159.915534,32.000000,156.579877,68.881393,67.585306,90.997538,83.978065,25.259260,55.696203,0.000000,50.897252,21.493671,0.000000,38.340735,29.408429,36.474702,59.472775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.543478,70.006570,138.520774,149.556606,98.752157,95.169314,28.778242,14.347389,137.651317,1.159140,69.194870,8.137511,151.308191,138.399933,149.490592,138.141610,81.967571,136.387216,-0.000497,0.030027,32.000000,-235.660479,138.205202,-0.024423,24.213026,0.695480,440777.316312,0.973653,30.329514,16.913953,2.803443,0.073472,0.041020,176.403972,32.000000,192.701850,255.959665,175.976786,160.286235,32.000000,155.592263,68.896745,67.577794,90.979223,83.978065,25.203731,55.696203,0.000000,50.869807,21.493671,0.000000,38.358832,28.778242,36.540219,59.477634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.468202,70.019507,138.488840,166.073557,98.737135,95.156557,29.447631,14.352954,137.583826,1.159193,69.059430,8.111076,151.299998,138.387229,149.512426,138.032765,81.958424,136.535128,-0.000496,0.030024,32.000000,-235.653439,138.159699,-0.024445,24.222414,0.695480,440777.316312,0.973653,30.329514,16.913953,2.803443,0.082278,0.030122,176.838142,32.000000,192.607866,-186.384497,177.948224,160.997792,32.000000,155.268473,68.889436,67.592946,90.974218,83.978065,25.216396,55.696203,0.000000,50.855353,21.493671,0.000000,38.359923,29.447631,36.377417,59.476611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.640582,70.027213,138.428778,139.533719,98.732745,95.141290,29.442042,14.345391,137.552728,1.159620,69.066455,8.129016,151.356478,138.443448,149.509705,138.054864,81.964982,136.357794,-0.000498,0.030025,32.000000,-235.666247,138.141856,-0.024449,24.256744,0.692925,440632.916729,0.970936,30.303137,16.931565,2.799553,0.077517,0.024632,177.298178,32.000000,191.806314,-146.797274,180.295749,161.187000,32.000000,155.332136,68.918041,67.597459,90.987593,83.978065,25.154648,55.696203,0.000000,51.008778,21.493671,0.000000,38.375696,29.442042,36.486367,59.474457,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.464677,70.027213,138.508584,139.533719,98.690615,95.131070,28.942616,14.358805,137.573660,1.159459,69.162869,8.102958,151.376364,138.489161,149.505678,138.006183,81.877737,136.419038,-0.000499,0.030075,32.000000,-235.649063,138.109912,-0.024488,24.256246,0.692925,440632.916729,0.970936,30.303137,16.931565,2.799553,0.071963,0.029048,177.527465,32.000000,191.555961,-258.703945,181.437916,160.345669,32.000000,155.677670,68.919042,67.548109,90.986679,83.978065,25.140074,55.696203,0.000000,50.819019,21.493671,0.000000,38.387256,28.942616,36.532148,59.476434,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.301732,70.043452,138.397121,173.474626,98.662668,95.123406,29.289778,14.352954,137.488379,1.159398,69.202327,8.052112,151.393215,138.364228,149.459434,137.890811,81.908286,136.310998,-0.000498,0.030088,32.000000,-235.655733,138.099167,-0.024477,24.256272,0.691936,440670.503938,0.987709,30.314510,16.956250,2.800151,0.078515,0.029585,177.721169,32.000000,191.779715,11.321869,180.459237,160.075150,32.000000,156.336419,68.903840,67.575746,91.009221,83.978065,25.104508,55.696203,0.000000,51.021924,21.493671,0.000000,38.408408,29.289778,36.359808,59.482718,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.244044,70.035746,138.438425,136.412654,98.658547,95.113205,29.475702,14.350243,137.545322,1.159057,69.257307,7.991735,151.329781,138.416490,149.400792,137.906679,81.887547,136.345016,-0.000499,0.030077,32.000000,-235.657625,138.031681,-0.024462,24.250004,0.693883,440686.468949,0.979476,30.500520,16.873554,2.807145,0.073505,0.024638,176.738838,32.000000,192.248471,185.867858,177.757734,159.998908,32.000000,156.641631,68.900857,67.573174,91.002463,83.978065,25.080084,55.696203,0.000000,51.041347,21.493671,0.000000,38.415625,29.475702,36.488055,59.471536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.505113,70.048957,138.446766,170.372171,98.621515,95.103062,28.776547,14.350100,137.512492,1.159016,69.290596,7.992729,151.334032,138.310641,149.476939,137.908166,81.966389,136.488199,-0.000500,0.030087,32.000000,-235.657276,138.051118,-0.024483,24.193435,0.695079,440698.288940,0.974416,30.553020,16.910715,2.811272,0.081784,0.023420,176.376238,32.000000,192.546101,297.639517,175.993095,160.328747,32.000000,155.994660,68.919639,67.606550,91.035958,83.978065,25.029879,55.696203,0.000000,51.073172,21.493671,0.000000,38.414096,28.776547,36.366118,59.474113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.373840,70.048957,138.385149,170.372171,98.585930,95.090407,29.354637,14.349957,137.505975,1.159286,69.259721,8.063572,151.302411,138.385048,149.496969,137.929536,81.942308,136.367911,-0.000500,0.030079,32.000000,-235.657583,138.049180,-0.024466,24.172769,0.692637,440386.566484,0.992287,30.294192,16.900965,2.796615,0.080036,0.026690,176.551072,32.000000,192.724004,-25.698063,177.042753,160.922386,32.000000,155.526407,68.937365,67.592263,91.014551,83.978065,25.049646,55.696203,0.000000,50.950920,21.493671,0.000000,38.434295,29.354637,36.530314,59.481312,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.812833,70.067949,138.395749,143.722312,98.558896,95.072622,29.470816,14.352811,137.494283,1.159316,69.115068,8.033938,151.361304,138.369305,149.478792,137.957000,81.924012,136.334689,-0.000501,0.030071,32.000000,-235.653909,138.013529,-0.024257,24.124565,0.694872,440440.931531,0.975433,30.430844,16.867005,2.802803,0.075430,0.018087,177.213758,32.000000,191.975041,548.544995,179.425463,160.977365,32.000000,155.303878,68.927479,67.603168,90.987939,83.978065,24.978881,55.696203,0.000000,50.970865,21.493671,0.000000,38.461878,29.470816,36.475655,59.478617,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
