OSU 80 Ton Compressor Load Stand
49.148846,70.080335,138.370215,160.071223,98.523884,95.057375,28.898482,14.353097,137.490482,1.159613,69.155873,7.948294,151.425884,138.397812,149.553412,137.872863,81.907209,136.372846,-0.000503,0.030079,32.000000,-235.652148,138.071083,-0.024252,24.102561,0.689415,440178.164982,0.962129,29.993939,16.869264,2.778315,0.071765,0.030187,177.402065,32.000000,191.510214,247.884188,181.327601,160.875764,32.000000,155.604250,68.936705,67.567466,91.039740,83.978065,24.976038,55.696203,0.000000,50.796130,21.493671,0.000000,38.473163,28.898482,36.460028,59.472982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.254191,70.080885,138.384591,156.822284,98.477870,95.034515,29.229275,14.346818,137.415233,1.159599,69.343809,7.944289,151.403148,138.224328,149.438203,137.859576,81.870265,136.327063,-0.000503,0.030086,32.000000,-235.664984,138.077367,-0.024347,24.068468,0.700153,440511.172371,0.995502,30.697084,16.904487,2.815330,0.079458,0.025716,177.249143,32.000000,192.052166,616.695661,178.672006,159.853689,32.000000,156.511031,68.889788,67.569578,91.007629,83.978065,24.909464,55.696203,0.000000,50.822240,21.493671,0.000000,38.502953,29.229275,36.358708,59.476896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686937,70.088317,138.278101,144.679607,98.478104,95.021593,28.739024,14.350243,137.447586,1.159598,69.310385,8.061258,151.308764,138.212582,149.447809,137.854526,81.897246,136.277108,-0.000502,0.030104,32.000000,-235.662379,137.899686,-0.024271,24.094720,0.699386,440398.068056,0.980016,30.582053,16.897825,2.809406,0.084641,0.023545,176.536206,32.000000,192.521151,156.010377,176.530365,160.125466,32.000000,156.693115,68.932688,67.620452,91.044456,83.978065,24.886174,55.696203,0.000000,51.010362,21.493671,0.000000,38.516921,28.739024,36.355700,59.488344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.415459,70.088317,138.320274,144.679607,98.499326,95.013759,29.385512,14.353810,137.417159,1.159652,69.265838,8.028277,151.321462,138.332622,149.496287,137.914973,81.914829,136.174243,-0.000501,0.030117,32.000000,-235.654713,137.963296,-0.024262,24.143264,0.699386,440398.068056,0.980016,30.582053,16.897825,2.809406,0.083999,0.033276,176.304748,32.000000,192.709366,285.833642,176.187050,160.642992,32.000000,155.628771,68.918339,67.595261,91.033110,83.978065,24.841530,55.696203,0.000000,50.899605,21.493671,0.000000,38.538378,29.385512,36.510652,59.478351,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.369551,70.079234,138.307165,170.315299,98.495856,95.006118,29.397674,14.348816,137.426874,1.159659,69.096619,8.038552,151.331921,138.332195,149.552407,137.863855,81.921261,136.241890,-0.000503,0.030128,32.000000,-235.659216,138.092254,-0.024250,24.202535,0.691304,440081.519923,0.988873,30.144735,16.868228,2.782987,0.084806,0.028308,177.023640,32.000000,192.318370,37.692542,178.619344,160.793842,32.000000,155.307210,68.920235,67.607980,90.980355,83.978065,24.860692,55.696203,0.000000,51.018755,21.493671,0.000000,38.543743,29.397674,36.533689,59.461583,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.436239,70.075380,138.291263,135.976152,98.479175,94.995879,28.718201,14.352954,137.422840,1.159345,69.144467,8.080538,151.417965,138.396201,149.549657,137.887388,81.858666,136.248640,-0.000505,0.030134,32.000000,-235.657864,137.976145,-0.024246,24.211321,0.694261,440158.721906,0.972826,30.426849,16.800956,2.799130,0.083782,0.026917,177.422172,32.000000,191.708764,-87.716138,180.692232,161.262455,32.000000,155.518770,68.929279,67.580419,91.002627,83.978065,24.797864,55.696203,0.000000,51.098715,21.493671,0.000000,38.556903,28.718201,36.287982,59.481872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743467,70.072077,138.263369,173.784372,98.459407,94.984413,29.414291,14.345961,137.418789,1.159649,69.168844,8.068835,151.398780,138.190194,149.517877,137.893271,81.810838,136.330940,-0.000505,0.030152,32.000000,-235.661251,138.009126,-0.024226,24.229364,0.693136,440126.036082,0.973308,30.465588,16.827205,2.801467,0.075374,0.027667,177.518767,32.000000,191.459887,217.386419,181.680365,160.142496,32.000000,155.954570,68.901208,67.570613,90.974728,83.978065,24.797711,55.696203,0.000000,51.207226,21.493671,0.000000,38.565689,29.414291,36.456140,59.485688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.337176,70.072077,138.396930,173.784372,98.463705,94.972974,29.361343,14.354238,137.411867,1.159747,69.253405,8.034228,151.412556,138.354420,149.527502,137.863574,81.841945,136.385415,-0.000506,0.030170,32.000000,-235.658055,137.970087,-0.024160,24.203086,0.691693,440150.694157,0.994756,30.392277,16.893060,2.797366,0.077549,0.034053,177.602750,32.000000,191.879056,-137.601338,179.898401,159.745949,32.000000,156.413129,68.913385,67.572406,90.976765,83.978065,24.724098,55.696203,0.000000,50.908931,21.493671,0.000000,38.574643,29.361343,36.506176,59.471261,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.669689,70.067674,138.270852,138.406425,98.475097,94.959796,28.734017,14.349386,137.409466,1.159633,69.278732,7.994777,151.350883,138.356582,149.478616,137.905660,81.865844,136.251602,-0.000505,0.030169,32.000000,-235.660612,137.997214,-0.024127,24.165950,0.686214,440015.303645,0.964557,30.069898,16.980630,2.779528,0.076009,0.026523,176.689211,32.000000,192.403592,134.238503,177.518096,159.945532,32.000000,156.970067,68.892803,67.578424,90.942106,83.978065,24.725082,55.696203,0.000000,50.994245,21.493671,0.000000,38.582104,28.734017,36.522464,59.473709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.389574,70.092721,138.386016,165.375105,98.451760,94.944596,29.380762,14.344677,137.451500,1.159527,69.299215,8.031977,151.340707,138.271778,149.509110,137.892638,81.890256,136.212939,-0.000506,0.030181,32.000000,-235.666961,137.946005,-0.024121,24.169858,0.689003,439835.593974,0.988724,30.141980,16.887313,2.783807,0.076876,0.028512,176.389533,32.000000,192.558928,208.342378,175.912019,160.452550,32.000000,155.982634,68.916144,67.588902,90.958980,83.978065,24.668373,55.696203,0.000000,50.969132,21.493671,0.000000,38.593344,29.380762,36.342054,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.363610,70.110336,138.291649,153.270050,98.432103,94.933161,29.440249,14.349529,137.434125,1.159633,69.193585,8.043976,151.326501,138.386740,149.567512,137.933346,81.915979,136.275089,-0.000505,0.030183,32.000000,-235.656864,138.025420,-0.024112,24.095454,0.693734,439902.467553,0.972841,30.458213,16.844224,2.801928,0.084036,0.024276,176.633137,32.000000,192.792689,256.654016,177.530552,160.763858,32.000000,155.274038,68.927181,67.615768,90.956500,83.978065,24.664149,55.696203,0.000000,50.818731,21.493671,0.000000,38.633010,29.440249,36.550417,59.469235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.482260,70.110336,138.402821,153.270050,98.420925,94.924317,28.825973,14.344392,137.431439,1.159546,69.131581,8.010737,151.400657,138.358602,149.539916,137.827324,81.868386,136.340961,-0.000505,0.030180,32.000000,-235.664787,137.963830,-0.024260,24.063091,0.695754,439839.622118,0.971358,30.502883,16.848520,2.801490,0.074696,0.021014,177.383975,32.000000,191.825476,151.658180,179.977466,161.001139,32.000000,155.570437,68.934425,67.594311,90.929638,83.978065,24.621923,55.696203,0.000000,51.151392,21.493671,0.000000,38.667427,28.825973,36.527820,59.475126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.496701,70.111162,138.276505,147.683865,98.404586,94.924254,29.341096,14.345819,137.405899,1.159508,69.245542,7.966356,151.439095,138.409946,149.579203,137.904537,81.827189,136.276275,-0.000505,0.030183,32.000000,-235.664016,137.986631,-0.024253,24.073005,0.695330,439820.988908,0.989375,30.379340,16.927919,2.797019,0.072903,0.028416,177.568324,32.000000,191.552050,234.240169,181.379049,160.804927,32.000000,155.665308,68.918765,67.564894,90.896151,83.978065,24.590855,55.696203,0.000000,50.993800,21.493671,0.000000,38.686599,29.341096,36.536550,59.482934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.623425,70.121896,138.402717,168.309995,98.408913,94.921661,29.401826,14.352526,137.477654,1.159478,69.315165,7.973713,151.433530,138.327912,149.552709,137.927216,81.820162,136.380927,-0.000506,0.030188,32.000000,-235.655014,138.013406,-0.024221,24.111216,0.694194,439887.265690,0.971697,30.365144,16.937883,2.793651,0.081126,0.023462,177.641130,32.000000,191.614571,112.017391,181.040717,160.043037,32.000000,156.160675,68.911840,67.569194,90.913493,83.978065,24.560593,55.696203,0.000000,51.088614,21.493671,0.000000,38.705061,29.401826,36.279031,59.473129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.146348,70.135108,138.336809,136.441904,98.407756,94.917804,28.939745,14.354238,137.544905,1.159465,69.405369,8.092056,151.423646,138.424727,149.512377,137.958590,81.890840,136.349991,-0.000504,0.030195,32.000000,-235.658711,138.041224,-0.024207,24.180715,0.691754,439833.929978,0.966993,30.244207,16.995435,2.789060,0.077375,0.022629,177.129353,32.000000,192.358636,-5.586859,178.266499,160.004148,32.000000,156.749944,68.921375,67.594973,90.884234,83.978065,24.537199,55.696203,0.000000,51.248081,21.493671,0.000000,38.735707,28.939745,36.389889,59.485078,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.329848,70.135108,138.417576,136.441904,98.413260,94.913646,29.325280,14.347959,137.534376,1.159454,69.385704,8.054751,151.382182,138.412902,149.521778,137.910915,81.870510,136.321185,-0.000504,0.030207,32.000000,-235.656302,138.055993,-0.024252,24.214730,0.681423,439425.087511,0.971263,29.716794,16.909824,2.758662,0.079479,0.027685,176.546815,32.000000,192.684623,-179.502716,176.494501,160.227092,32.000000,156.322026,68.936630,67.635635,90.888409,83.978065,24.519759,55.696203,0.000000,50.738632,21.493671,0.000000,38.770215,29.325280,36.572941,59.482698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.454260,70.134558,138.321827,174.317004,98.396294,94.916513,28.770061,14.350813,137.558641,1.159975,69.187712,8.066377,151.365526,138.410373,149.567833,137.995747,81.855739,136.337915,-0.000504,0.030188,32.000000,-235.659349,138.067331,-0.024197,24.258449,0.693374,439879.895295,0.975753,30.562852,16.916247,2.805960,0.074100,0.028741,176.442354,32.000000,192.716890,151.156864,176.669437,160.704518,32.000000,155.495981,68.933764,67.576172,90.846652,83.978065,24.476193,55.696203,0.000000,50.861344,21.493671,0.000000,38.799541,28.770061,36.536110,59.468448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.484040,70.108134,138.344249,138.106036,98.374966,94.914351,29.185748,14.353810,137.610832,1.159980,69.050569,8.020318,151.407380,138.436207,149.588486,137.975601,81.816672,136.378947,-0.000505,0.030179,32.000000,-235.656352,138.097086,-0.024197,24.253020,0.689747,439846.441751,0.964575,30.433142,16.938887,2.796980,0.075861,0.022662,177.179209,32.000000,192.230391,-267.906850,179.207831,161.017849,32.000000,155.479527,68.943032,67.587120,90.829850,83.978065,24.482817,55.696203,0.000000,51.057786,21.493671,0.000000,38.794826,29.185748,36.372501,59.469323,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562003,70.092170,138.307576,166.798130,98.365758,94.919437,29.333633,14.352669,137.586482,1.159999,69.129610,7.947541,151.420290,138.487592,149.603327,138.023516,81.793603,136.372744,-0.000504,0.030179,32.000000,-235.657330,138.209992,-0.024227,24.253414,0.689747,439846.441751,0.964575,30.433142,16.938887,2.796980,0.085013,0.022817,177.537588,32.000000,191.775014,13.785212,180.920318,161.184466,32.000000,155.397247,68.937226,67.583385,90.828076,83.978065,24.433121,55.696203,0.000000,51.134501,21.493671,0.000000,38.812786,29.333633,36.529580,59.485344,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.719148,70.102354,138.356037,149.197030,98.359672,94.923648,28.833846,14.344820,137.558531,1.160307,69.209013,8.048038,151.406631,138.388556,149.543621,137.949986,81.775401,136.445210,-0.000504,0.030185,32.000000,-235.667474,138.094948,-0.024212,24.217615,0.689497,439864.823157,0.977032,30.375286,16.997969,2.795735,0.079538,0.028389,177.654300,32.000000,191.561475,74.950184,181.560311,160.201263,32.000000,156.026803,68.954676,67.567988,90.842460,83.978065,24.445539,55.696203,0.000000,51.228478,21.493671,0.000000,38.812628,28.833846,36.415348,59.483938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.304108,70.102354,138.400063,149.197030,98.352599,94.924958,29.388931,14.346675,137.626742,1.160314,69.295377,8.095051,151.417332,138.457130,149.487032,138.001550,81.815258,136.401521,-0.000504,0.030229,32.000000,-235.658242,138.195514,-0.024259,24.196634,0.688107,439868.307907,0.970454,30.278269,17.018045,2.790597,0.074529,0.022277,177.395869,32.000000,192.096683,-7.301318,179.458437,159.837499,32.000000,156.398126,68.935234,67.573067,90.834526,83.978065,24.388471,55.696203,0.000000,51.010838,21.493671,0.000000,38.838930,29.388931,36.490989,59.475657,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.453180,70.112813,138.436998,152.511925,98.343894,94.924917,29.318890,14.348816,137.594070,1.160731,69.238920,8.102715,151.346962,138.510818,149.530213,138.051769,81.818165,136.425373,-0.000503,0.030225,32.000000,-235.662167,138.248724,-0.024268,24.137521,0.686994,439849.252075,0.983945,30.125377,17.071215,2.782752,0.072637,0.034590,176.715299,32.000000,192.571933,-4.193096,177.200808,159.920488,32.000000,156.680736,68.948753,67.593266,90.821202,83.978065,24.388904,55.696203,0.000000,50.904195,21.493671,0.000000,38.866642,29.318890,36.537431,59.460098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.883900,70.097124,138.368768,164.044493,98.315511,94.930052,28.721987,14.351527,137.615577,1.160913,69.162683,8.092593,151.343742,138.544850,149.565776,138.108101,81.855051,136.537945,-0.000504,0.030225,32.000000,-235.656341,138.213582,-0.024260,24.125693,0.693822,439934.093169,0.973376,30.412075,17.018881,2.799355,0.073495,0.025443,176.402476,32.000000,192.750152,-726.077227,175.978798,160.638038,32.000000,155.778716,68.946473,67.603050,90.813975,83.978065,24.367142,55.696203,0.000000,51.177421,21.493671,0.000000,38.885379,28.721987,36.380645,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672304,70.080610,138.491609,139.314653,98.287977,94.933567,29.293679,14.352526,137.661194,1.160725,69.057121,8.043562,151.362899,138.550253,149.576229,137.995178,81.838309,136.468261,-0.000504,0.030201,32.000000,-235.655670,138.256187,-0.024310,24.127607,0.687174,439642.190037,0.984275,29.949601,17.036295,2.773816,0.073923,0.030614,176.826445,32.000000,192.772438,-156.915601,178.129105,160.981701,32.000000,155.377413,68.935458,67.596595,90.754873,83.978065,24.374200,55.696203,0.000000,51.088415,21.493671,0.000000,38.886310,29.293679,36.465751,59.482836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.611631,70.080610,138.420044,139.314653,98.300057,94.937369,29.536592,14.354238,137.737924,1.160577,69.037236,8.038127,151.411787,138.545115,149.599368,138.058985,81.857045,136.447773,-0.000503,0.030170,32.000000,-235.655432,138.165714,-0.024337,24.117484,0.690983,439780.893041,0.969543,30.152204,17.019427,2.788105,0.078619,0.035263,177.571643,32.000000,191.956012,310.437811,180.312393,161.108869,32.000000,155.314034,68.936641,67.583631,90.792053,83.978065,24.340036,55.696203,0.000000,51.060745,21.493671,0.000000,38.884613,29.536592,36.456507,59.474978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.594735,70.063545,138.547372,173.892576,98.289907,94.942454,28.894033,14.351242,137.737379,1.160256,69.135282,8.137953,151.450370,138.602638,149.595829,138.058107,81.786954,136.572267,-0.000505,0.030180,32.000000,-235.656790,138.287860,-0.024340,24.157584,0.691886,439797.135348,0.962889,30.215164,16.990807,2.790072,0.081786,0.037148,177.544155,32.000000,191.575410,227.464788,181.931414,160.571422,32.000000,156.146980,68.945653,67.562696,90.773296,83.978065,24.327121,55.696203,0.000000,51.120784,21.493671,0.000000,38.880523,28.894033,36.524445,59.484341,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.622982,70.068224,138.465535,136.802663,98.282154,94.952616,29.317589,14.346247,137.757554,1.160244,69.194433,8.103882,151.454213,138.594054,149.543016,138.076092,81.837858,136.541643,-0.000504,0.030166,32.000000,-235.659326,138.389245,-0.024294,24.223411,0.691630,439936.480746,0.984678,30.215644,17.120943,2.793590,0.069248,0.021936,177.787690,32.000000,191.695219,153.237948,180.552030,159.963608,32.000000,156.416679,68.936151,67.610188,90.783994,83.978065,24.318368,55.696203,0.000000,51.116702,21.493671,0.000000,38.891077,29.317589,36.467585,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.717394,70.069325,138.590022,170.376654,98.343487,94.960257,29.563809,14.345819,137.783112,1.160529,69.223060,8.047088,151.423918,138.643543,149.535849,138.185674,81.837617,136.629039,-0.000504,0.030167,32.000000,-235.661393,138.327469,-0.023979,24.256220,0.688998,439882.450241,0.969965,30.190996,17.055272,2.790351,0.073921,0.028553,176.985354,32.000000,192.447519,-17.356960,177.828574,159.964873,32.000000,156.585209,68.941615,67.613997,90.772415,83.978065,24.278569,55.696203,0.000000,51.184553,21.493671,0.000000,38.906942,29.563809,36.527673,59.480751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644468,70.069325,138.458204,170.376654,98.381045,94.967868,28.946595,14.349244,137.751725,1.160292,69.174095,8.149437,151.341602,138.645826,149.524459,138.173290,81.879872,136.682578,-0.000503,0.030190,32.000000,-235.656985,138.321268,-0.023987,24.269123,0.687277,439869.849161,0.959977,30.094166,17.097647,2.787556,0.076846,0.023652,176.514187,32.000000,192.614055,56.295020,176.139156,160.342020,32.000000,156.361124,68.928342,67.586554,90.748225,83.978065,24.296560,55.696203,0.000000,51.055318,21.493671,0.000000,38.919462,28.946595,36.393044,59.479532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.627402,70.050884,138.549420,146.350220,98.440170,94.970720,29.275651,14.347389,137.776020,1.160341,69.092014,8.068150,151.321656,138.685405,149.560754,138.173880,81.835277,136.738510,-0.000504,0.030190,32.000000,-235.659660,138.421061,-0.023995,24.309537,0.687443,439868.865579,0.982094,30.169798,17.081193,2.788996,0.073911,0.022263,176.380504,32.000000,192.714728,-206.442753,177.269440,160.847789,32.000000,155.518307,68.955528,67.604629,90.762807,83.978065,24.262266,55.696203,0.000000,51.082125,21.493671,0.000000,38.914905,29.275651,36.556066,59.473680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.607312,70.061068,138.630129,154.725953,98.437927,94.976990,28.661681,14.348673,137.818654,1.160324,68.971230,7.982206,151.377960,138.736606,149.579154,138.249971,81.861546,136.640381,-0.000504,0.030191,32.000000,-235.657392,138.407008,-0.023999,24.283338,0.686951,439941.609728,0.973367,30.165365,17.154454,2.791664,0.074623,0.031899,177.237186,32.000000,191.995788,348.172488,179.423559,160.973924,32.000000,155.220653,68.934915,67.568170,90.720765,83.978065,24.218568,55.696203,0.000000,51.107883,21.493671,0.000000,38.933787,28.661681,36.372648,59.481558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.784841,70.046480,138.580544,162.711101,98.450954,94.990959,29.482536,14.343964,137.889289,1.160329,68.997560,8.101436,151.407876,138.733365,149.602674,138.269709,81.834471,136.791077,-0.000504,0.030183,32.000000,-235.662265,138.394141,-0.023947,24.249585,0.686951,439941.609728,0.973367,30.165365,17.154454,2.791664,0.074692,0.029720,177.603390,32.000000,191.610303,-10778.416138,181.170977,160.938965,32.000000,155.733153,68.943991,67.571435,90.744592,83.978065,24.250245,55.696203,0.000000,51.132552,21.493671,0.000000,38.943930,29.482536,36.576316,59.465625,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.671799,70.041251,138.625878,140.122950,98.462466,95.001175,29.395343,14.354381,137.901178,1.160181,69.041552,8.155712,151.423413,138.784401,149.528877,138.238567,81.764766,136.789088,-0.000503,0.030192,32.000000,-235.657585,138.388732,-0.023958,24.193094,0.688503,439953.552880,0.992741,30.200108,17.079185,2.794550,0.076419,0.030292,177.557018,32.000000,191.574074,118.786051,181.366266,160.109661,32.000000,156.195453,68.933168,67.577655,90.746066,83.978065,24.197389,55.696203,0.000000,51.112089,21.493671,0.000000,38.937516,29.395343,36.454672,59.483230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.051068,70.041251,138.566921,140.122950,98.493784,95.008842,28.748369,14.351242,137.961452,1.160300,69.118076,8.190583,151.448473,138.713238,149.539165,138.280735,81.835352,136.692249,-0.000502,0.030187,32.000000,-235.655151,138.483651,-0.023966,24.174290,0.686569,439955.238485,0.961457,30.001448,17.178858,2.783589,0.080625,0.034038,177.154287,32.000000,192.085065,-74.120535,178.917029,159.643363,32.000000,156.415935,68.933189,67.583503,90.738173,83.978065,24.212994,55.696203,0.000000,51.106984,21.493671,0.000000,38.939590,28.748369,36.505076,59.480790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.092565,70.034920,138.700945,173.479111,98.504916,95.019048,29.343782,14.345105,137.831266,1.160498,69.139810,8.061156,151.375381,138.794863,149.556795,138.278511,81.869184,136.796300,-0.000502,0.030169,32.000000,-235.666041,138.455162,-0.023945,24.163511,0.690200,440182.574933,0.966792,30.113368,17.247605,2.790837,0.077296,0.024303,176.754430,32.000000,192.527311,41.217473,176.897949,159.976809,32.000000,156.645885,68.916719,67.590726,90.777338,83.978065,24.185483,55.696203,0.000000,51.222311,21.493671,0.000000,38.939958,29.343782,36.450344,59.476247,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.424001,70.017855,138.536190,139.818850,98.499346,95.032098,29.473772,14.345961,137.936559,1.160334,69.041564,8.128287,151.325937,138.818394,149.587102,138.341625,81.856020,136.693988,-0.000503,0.030151,32.000000,-235.662562,138.472823,-0.023938,24.180112,0.684679,439886.139466,0.980466,29.721120,17.130372,2.768511,0.083029,0.022806,176.463715,32.000000,192.606312,-491.022785,176.199079,160.789431,32.000000,155.531826,68.921993,67.583524,90.757419,83.978065,24.214838,55.696203,0.000000,50.856641,21.493671,0.000000,38.945757,29.473772,36.529214,59.464052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.738967,70.013451,138.714405,162.730128,98.479324,95.044839,28.973160,14.353525,137.997240,1.160361,68.931943,8.080622,151.330928,138.941778,149.569667,138.416661,81.861862,136.763746,-0.000504,0.030126,32.000000,-235.656802,138.536024,-0.023897,24.235921,0.685065,439844.179878,0.959791,29.672010,17.146661,2.768893,0.075600,0.027471,176.916234,32.000000,192.410204,371.886232,178.731940,160.850874,32.000000,155.215235,68.897543,67.606475,90.730799,83.978065,24.177820,55.696203,0.000000,51.167903,21.493671,0.000000,38.932190,28.973160,36.537798,59.473119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.822791,70.013451,138.663079,162.730128,98.497441,95.057560,29.357609,14.348673,137.991244,1.160346,68.942997,8.155689,151.414239,138.816049,149.612853,138.284034,81.842957,136.825823,-0.000502,0.030125,32.000000,-235.663948,138.465419,-0.023927,24.300358,0.688642,440139.155108,0.979818,30.015936,17.138305,2.788848,0.078590,0.030534,177.612543,32.000000,191.796371,102.205570,180.539888,161.166992,32.000000,155.460559,68.891130,67.565097,90.739627,83.978065,24.187934,55.696203,0.000000,51.077018,21.493671,0.000000,38.930401,29.357609,36.469786,59.481656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.094281,69.992533,138.772823,159.362568,98.519388,95.072829,29.213890,14.350100,137.976327,1.160635,69.018863,8.111958,151.461246,138.868045,149.607871,138.404272,81.803637,136.727999,-0.000504,0.030124,32.000000,-235.661538,138.608957,-0.023967,24.343421,0.685378,440188.392461,0.965343,29.929135,17.187102,2.783125,0.083594,0.021975,177.502638,32.000000,191.511429,-760.243322,181.863175,160.387434,32.000000,155.884738,68.879454,67.556731,90.746876,83.978065,24.170370,55.696203,0.000000,51.170145,21.493671,0.000000,38.911211,29.213890,36.551664,59.476168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.411909,70.002442,138.677477,140.004207,98.549267,95.088102,28.965084,14.354096,137.966757,1.160290,69.046936,8.144543,151.410357,138.870573,149.529101,138.328572,81.862984,136.872382,-0.000505,0.030135,32.000000,-235.654920,138.638243,-0.024195,24.350109,0.680643,440157.101934,0.964464,29.627854,17.179311,2.770233,0.076978,0.027029,177.525593,32.000000,191.801546,-320.139293,179.859888,159.800767,32.000000,156.243822,68.866104,67.552516,90.753378,83.978065,24.189401,55.696203,0.000000,50.872025,21.493671,0.000000,38.909970,28.965084,36.506837,59.480377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.483872,70.002442,138.724015,140.004207,98.577022,95.103577,29.346808,14.345676,138.068495,1.160382,69.115789,8.246581,151.414122,138.990371,149.538199,138.412072,81.846585,136.817112,-0.000504,0.030114,32.000000,-235.663339,138.641244,-0.024210,24.288242,0.690551,440501.410210,0.987583,30.344671,17.189489,2.806560,0.078074,0.024142,176.906485,32.000000,192.403972,28.489893,177.576929,159.872923,32.000000,156.574124,68.892664,67.590353,90.759420,83.978065,24.172160,55.696203,0.000000,50.801424,21.493671,0.000000,38.919976,29.346808,36.477343,59.479276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.269028,69.981524,138.686619,173.618144,98.621551,95.121616,29.188292,14.353525,137.998547,1.160505,69.077237,8.143485,151.338313,138.844554,149.538277,138.390258,81.856624,136.798516,-0.000505,0.030123,32.000000,-235.658441,138.653988,-0.024213,24.249899,0.691542,440563.536631,0.973351,30.269770,17.179280,2.803419,0.076114,0.023976,176.406122,32.000000,192.664223,-74.731412,176.053044,160.468969,32.000000,155.991571,68.887348,67.587941,90.752347,83.978065,24.155361,55.696203,0.000000,51.219443,21.493671,0.000000,38.898957,29.188292,36.534936,59.477516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.971898,69.973542,138.668877,138.532661,98.667029,95.140660,28.929982,14.348816,138.002010,1.160794,68.957118,8.118958,151.360739,138.896450,149.572543,138.484803,81.828321,136.863348,-0.000505,0.030094,32.000000,-235.658069,138.671631,-0.024224,24.171143,0.680509,440181.068398,0.962117,29.437003,17.160288,2.758888,0.076734,0.027884,176.521592,32.000000,192.659640,43.024298,177.597587,160.864695,32.000000,155.414358,68.901102,67.575916,90.729593,83.978065,24.175632,55.696203,0.000000,51.151598,21.493671,0.000000,38.887713,28.929982,36.506837,59.465517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660637,69.970514,138.746999,160.505854,98.692578,95.159739,29.368832,14.350956,138.056614,1.161110,68.922906,8.134094,151.399208,138.850468,149.576873,138.470320,81.850036,136.848838,-0.000506,0.030091,32.000000,-235.657731,138.609650,-0.024252,24.202142,0.687310,440470.493487,0.977181,29.735102,17.219803,2.774937,0.077456,0.028606,177.402159,32.000000,191.927234,-33.562294,179.865915,161.050670,32.000000,155.244536,68.890874,67.539039,90.704103,83.978065,24.117935,55.696203,0.000000,50.934224,21.493671,0.000000,38.883319,29.368832,36.365238,59.488334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578609,69.970514,138.789304,160.505854,98.707573,95.171168,29.309400,14.344820,138.155404,1.161287,68.953023,8.142414,151.458318,139.016756,149.595429,138.509655,81.782526,136.873227,-0.000506,0.030116,32.000000,-235.668129,138.602535,-0.024257,24.276230,0.691733,440682.998834,0.969344,30.054210,17.191105,2.793903,0.068216,0.024229,177.728797,32.000000,191.482263,28.145060,181.576181,160.785330,32.000000,155.753303,68.897021,67.543115,90.735698,83.978065,24.158423,55.696203,0.000000,51.069449,21.493671,0.000000,38.875488,29.309400,36.508231,59.473237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.122625,69.961432,138.831144,138.136408,98.718685,95.191566,29.615645,14.349529,138.079866,1.161470,69.017537,8.091083,151.441196,139.061921,149.538336,138.537344,81.833008,136.832556,-0.000507,0.030128,32.000000,-235.661945,138.677892,-0.024279,24.327843,0.691173,440901.980945,0.973178,30.139362,17.270354,2.799379,0.086600,0.025551,177.082593,32.000000,192.329474,158.338248,178.461695,159.821674,32.000000,156.510626,68.888243,67.552217,90.741524,83.978065,24.140549,55.696203,0.000000,51.015192,21.493671,0.000000,38.865096,29.615645,36.632588,59.478066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.958394,69.961432,138.800425,138.136408,98.731142,95.210630,29.075981,14.354096,138.081817,1.161456,69.057922,8.130086,151.394888,139.109227,149.541359,138.507848,81.884926,136.944698,-0.000508,0.030124,32.000000,-235.652133,138.663043,-0.024307,24.347644,0.691173,440901.980945,0.973178,30.139362,17.270354,2.799379,0.079297,0.022412,176.725360,32.000000,192.579762,-1898.929903,176.548016,160.054988,32.000000,156.531033,68.915228,67.573419,90.768620,83.978065,24.157104,55.696203,0.000000,50.844895,21.493671,0.000000,38.853662,29.075981,36.499647,59.462960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.532863,69.933633,138.862803,173.534051,98.763607,95.227373,29.237603,14.353525,138.113934,1.161432,68.964171,8.071688,151.343538,138.980275,149.591811,138.497335,81.894230,136.933680,-0.000507,0.030099,32.000000,-235.654179,138.689720,-0.024326,24.306810,0.686305,440714.821263,0.986848,29.867318,17.230666,2.784491,0.071311,0.032844,176.497559,32.000000,192.548970,-80.480032,176.605255,160.816803,32.000000,155.460699,68.930462,67.535411,90.738947,83.978065,24.170200,55.696203,0.000000,50.784046,21.493671,0.000000,38.818784,29.237603,36.347996,59.475106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.877872,69.933357,138.755590,141.915808,98.807676,95.239002,29.631793,14.349957,138.133901,1.161395,68.834164,8.094435,151.388827,139.026624,149.610201,138.544943,81.861458,136.888975,-0.000506,0.030111,32.000000,-235.658402,138.763163,-0.024350,24.257610,0.683651,440685.889295,0.973246,29.736935,17.202348,2.778320,0.067460,0.025598,177.180490,32.000000,192.160490,183.870328,179.179554,160.843216,32.000000,155.240802,68.912330,67.548877,90.719868,83.978065,24.159862,55.696203,0.000000,51.174596,21.493671,0.000000,38.807761,29.631793,36.510725,59.473149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.891778,69.931981,138.818840,156.041628,98.819420,95.258105,29.200374,14.351242,138.201868,1.161499,68.848806,8.121222,151.418597,139.091691,149.622546,138.532048,81.844882,137.014323,-0.000507,0.030116,32.000000,-235.659413,138.715336,-0.024310,24.188871,0.691709,440941.360009,0.977035,30.150015,17.187743,2.803448,0.073243,0.028350,177.777397,32.000000,191.817641,-176.423579,180.994350,161.057346,32.000000,155.622790,68.921247,67.509950,90.754899,83.978065,24.169875,55.696203,0.000000,51.037102,21.493671,0.000000,38.796426,29.200374,36.452692,59.487980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.714004,69.931981,138.835829,156.041628,98.838582,95.274624,29.300461,14.354952,138.183678,1.161571,68.941225,8.143450,151.416379,139.089855,149.604731,138.561672,81.841200,137.026358,-0.000508,0.030130,32.000000,-235.656522,138.739115,-0.024258,24.191022,0.687359,440867.491204,0.956889,29.792065,17.199001,2.781907,0.079709,0.033517,177.746699,32.000000,191.544401,69.229516,181.380911,160.262292,32.000000,156.024249,68.927127,67.517505,90.755304,83.978065,24.138183,55.696203,0.000000,50.966090,21.493671,0.000000,38.783872,29.300461,36.495758,59.478971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.902359,69.936660,138.851799,165.387981,98.863766,95.290994,29.560711,14.349529,138.158806,1.161537,69.047545,8.183997,151.442082,139.031580,149.502333,138.526261,81.788714,137.019793,-0.000508,0.030136,32.000000,-235.658011,138.719824,-0.024293,24.247696,0.689540,440978.099042,0.970922,29.776313,17.275887,2.782399,0.073758,0.023839,177.396655,32.000000,191.898425,204.561768,179.367151,159.670323,32.000000,156.350846,68.914972,67.518231,90.777468,83.978065,24.170350,55.696203,0.000000,51.021354,21.493671,0.000000,38.777367,29.560711,36.519089,59.478883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.637277,69.932532,138.876698,136.309584,98.900600,95.309859,29.113378,14.349101,138.130103,1.161476,69.022803,8.149457,151.406212,139.061656,149.536356,138.582224,81.862779,137.003857,-0.000508,0.030118,32.000000,-235.656308,138.773401,-0.024376,24.285619,0.688116,441232.055497,0.959208,29.770055,17.334686,2.782470,0.076822,0.027903,176.946305,32.000000,192.507522,18.201863,177.161743,159.886408,32.000000,156.673727,68.911009,67.572939,90.770997,83.978065,24.146516,55.696203,0.000000,50.957888,21.493671,0.000000,38.766847,29.113378,36.516081,59.469392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.614763,69.925100,138.919598,172.581639,98.923202,95.332731,29.177839,14.350813,138.163686,1.161179,68.989048,8.107636,151.382201,139.104150,149.575039,138.620606,81.888217,137.042951,-0.000510,0.030098,32.000000,-235.655251,138.727145,-0.024327,24.345965,0.691364,441322.823481,0.979801,30.040466,17.252955,2.797831,0.070843,0.021202,176.569875,32.000000,192.660824,-207.185136,176.148127,160.644465,32.000000,155.778373,68.934158,67.576567,90.775928,83.978065,24.172897,55.696203,0.000000,51.044662,21.493671,0.000000,38.751642,29.177839,36.534423,59.481607,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.799080,69.925100,138.774353,172.581639,98.937858,95.350573,29.639300,14.351384,138.083028,1.161172,68.905225,8.166360,151.353929,139.024137,149.595000,138.593471,81.902055,136.966799,-0.000509,0.030080,32.000000,-235.655500,138.771116,-0.024301,24.337809,0.691364,441322.823481,0.979801,30.040466,17.252955,2.797831,0.074742,0.025099,176.747523,32.000000,192.610934,78.266075,177.967605,160.922014,32.000000,155.256532,68.915249,67.545975,90.769781,83.978065,24.170647,55.696203,0.000000,51.127389,21.493671,0.000000,38.732413,29.639300,36.459515,59.479905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.680496,69.929779,138.873153,144.584763,98.961549,95.359446,29.200595,14.349244,138.096088,1.161173,68.904124,8.148625,151.409423,139.067019,149.580646,138.637290,81.856368,137.027833,-0.000509,0.030084,32.000000,-235.659444,138.786271,-0.024323,24.325247,0.687179,441343.908919,0.959399,29.865325,17.195854,2.786685,0.078411,0.029663,177.508513,32.000000,191.900163,177.244480,180.216825,160.888972,32.000000,155.502640,68.929897,67.524442,90.782472,83.978065,24.154720,55.696203,0.000000,51.145559,21.493671,0.000000,38.724766,29.200595,36.406030,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.679113,69.953174,138.831017,154.008993,98.980683,95.367047,29.450081,14.350385,138.134820,1.161341,68.935616,8.107046,151.376345,139.112857,149.621268,138.636476,81.855685,137.010528,-0.000510,0.030099,32.000000,-235.660269,138.780886,-0.024309,24.313602,0.689912,441537.984877,0.976449,29.992877,17.270899,2.795325,0.077111,0.028225,177.772368,32.000000,191.616803,68.594791,181.526235,160.555767,32.000000,155.727411,68.914450,67.496483,90.780580,83.978065,24.149499,55.696203,0.000000,51.095281,21.493671,0.000000,38.716991,29.450081,36.565531,59.469687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.600451,69.948495,138.909997,166.404475,99.011145,95.384864,28.896600,14.348958,138.165753,1.161399,69.026525,8.122675,151.435534,139.100501,149.540266,138.565946,81.837421,136.961435,-0.000511,0.030164,32.000000,-235.660221,138.781580,-0.024327,24.272978,0.690158,441603.479177,0.968341,30.017705,17.263259,2.794555,0.067766,0.036561,177.564258,32.000000,191.687902,-92.220762,180.607345,159.800278,32.000000,156.303378,68.892430,67.507304,90.787612,83.978065,24.194049,55.696203,0.000000,50.945786,21.493671,0.000000,38.727992,28.896600,36.436110,59.480987,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.465753,69.933908,138.986682,137.982039,99.056030,95.400028,29.069280,14.347817,138.217892,1.161438,69.094154,8.140538,151.436215,139.180270,149.555401,138.665851,81.883632,136.978902,-0.000511,0.030164,32.000000,-235.662674,138.809807,-0.024258,24.225667,0.690158,441603.479177,0.968341,30.017705,17.263259,2.794555,0.074070,0.023599,177.045485,32.000000,192.442189,138.706429,177.896025,159.762943,32.000000,156.556664,68.926414,67.543425,90.788806,83.978065,24.150242,55.696203,0.000000,50.939223,21.493671,0.000000,38.714904,29.069280,36.519529,59.477545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020131,69.933908,138.955675,137.982039,99.062289,95.410152,29.533502,14.348530,138.221548,1.161286,69.024641,8.060520,151.331658,139.153741,149.566215,138.656786,81.890376,137.031037,-0.000510,0.030144,32.000000,-235.663108,138.790778,-0.024264,24.222651,0.692995,441731.772644,0.964670,30.094510,17.257975,2.800574,0.070537,0.030477,176.665873,32.000000,192.749332,111.188237,176.205784,160.252074,32.000000,156.222860,68.928257,67.565246,90.801153,83.978065,24.193320,55.696203,0.000000,51.220404,21.493671,0.000000,38.690602,29.533502,36.462523,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.976663,69.916843,138.963447,171.918853,99.057373,95.421244,28.731472,14.351384,138.154941,1.161300,68.940439,8.152228,151.354386,139.117771,149.560852,138.612702,81.903426,137.054459,-0.000510,0.030129,32.000000,-235.653697,138.892017,-0.024392,24.229338,0.688388,441533.237419,0.958818,29.645687,17.238431,2.777995,0.075858,0.026205,176.503290,32.000000,192.735341,238.023698,177.029829,160.780687,32.000000,155.436864,68.899962,67.526501,90.781265,83.978065,24.162956,55.696203,0.000000,51.165732,21.493671,0.000000,38.662147,28.731472,36.729580,59.467346,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
