OSU 80 Ton Compressor Load Stand
49.698734,69.915192,138.881443,143.968873,99.070348,95.440451,29.345830,14.346960,138.156401,1.161728,68.829950,8.170545,151.389323,139.106007,149.592445,138.712585,81.850324,137.027671,-0.000511,0.030119,32.000000,-235.660580,138.752987,-0.024348,24.275181,0.688388,441533.237419,0.958818,29.645687,17.238431,2.777995,0.068610,0.026602,177.382811,32.000000,192.152917,-358.410127,179.468810,161.003825,32.000000,155.175115,68.900824,67.502395,90.785804,83.978065,24.185518,55.696203,0.000000,50.933196,21.493671,0.000000,38.648336,29.345830,36.478150,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.569884,69.930330,138.998006,154.306552,99.057015,95.459392,29.406617,14.353239,138.192099,1.161812,68.897098,8.081961,151.437636,139.083086,149.609684,138.586036,81.878449,137.004567,-0.000510,0.030133,32.000000,-235.655120,138.921120,-0.024268,24.321759,0.688947,441563.674647,0.986590,29.673482,17.236644,2.780567,0.078651,0.027185,177.743387,32.000000,191.799544,-359.829591,181.097375,160.866923,32.000000,155.523181,68.895146,67.487552,90.795015,83.978065,24.171624,55.696203,0.000000,50.954178,21.493671,0.000000,38.632650,29.406617,36.528553,59.469628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892620,69.930330,138.970171,154.306552,99.105674,95.473364,28.721046,14.346675,138.157423,1.161820,68.997193,7.977446,151.429444,139.099686,149.569150,138.629343,81.841471,137.017755,-0.000511,0.030151,32.000000,-235.659882,138.827428,-0.024240,24.352994,0.691653,441896.113996,0.972017,29.959377,17.276865,2.794466,0.078691,0.022775,177.778751,32.000000,191.609817,-33.140242,181.246797,159.992988,32.000000,156.197303,68.900718,67.490219,90.833743,83.978065,24.200222,55.696203,0.000000,51.166282,21.493671,0.000000,38.634907,28.721046,36.668685,59.485511,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.123475,69.929779,138.940910,165.199315,99.122902,95.486051,29.330101,14.346675,138.216424,1.161826,69.032955,8.112919,151.419044,139.012739,149.541232,138.641892,81.859755,137.073583,-0.000511,0.030177,32.000000,-235.664635,138.839339,-0.024374,24.352365,0.693051,442020.947292,0.972986,30.108241,17.237627,2.804082,0.075543,0.023426,177.262579,32.000000,192.176719,-321.661816,178.710177,159.719825,32.000000,156.319324,68.908857,67.485471,90.841313,83.978065,24.166385,55.696203,0.000000,51.218231,21.493671,0.000000,38.622772,29.330101,36.375876,59.477201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632745,69.938312,138.946574,138.368806,99.143997,95.501285,29.304218,14.344963,138.153095,1.161949,69.047963,8.031287,151.373766,139.114938,149.518667,138.623882,81.886096,137.036611,-0.000512,0.030176,32.000000,-235.663889,138.780195,-0.024366,24.331226,0.687170,441978.255318,0.989334,29.773792,17.280949,2.785385,0.077102,0.028041,176.825631,32.000000,192.743579,174.366725,176.851270,159.867647,32.000000,156.460849,68.906641,67.521539,90.857668,83.978065,24.187378,55.696203,0.000000,50.845032,21.493671,0.000000,38.611109,29.304218,36.703461,59.472844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.891411,69.918770,138.997584,171.091944,99.141832,95.510098,28.826338,14.347531,138.125755,1.161824,68.983579,8.078689,151.348607,139.131862,149.569130,138.655135,81.902839,137.086356,-0.000512,0.030190,32.000000,-235.662959,138.825511,-0.024318,24.255643,0.683612,441879.760937,0.964052,29.535022,17.289511,2.771973,0.078256,0.037518,176.639758,32.000000,192.688214,-61.167946,176.118157,160.583207,32.000000,155.663918,68.942244,67.511839,90.855613,83.978065,24.188718,55.696203,0.000000,50.956115,21.493671,0.000000,38.609130,28.826338,36.549096,59.472982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.617123,69.918770,138.958393,171.091944,99.136392,95.524079,29.394754,14.345961,138.214403,1.161801,68.895311,8.091901,151.348655,139.181840,149.563855,138.516174,81.899179,136.982597,-0.000514,0.030212,32.000000,-235.661579,138.773851,-0.024392,24.227712,0.691877,442177.120873,0.975486,30.050949,17.245392,2.799494,0.084764,0.022062,176.893363,32.000000,192.554532,-293.403996,178.365181,160.794714,32.000000,155.106585,68.924432,67.520632,90.819588,83.978065,24.212661,55.696203,0.000000,50.973933,21.493671,0.000000,38.577788,29.394754,36.571033,59.476011,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.487530,69.919321,138.986084,142.118238,99.127150,95.533214,29.465824,14.352383,138.148095,1.162095,68.964665,8.087277,151.406310,139.033292,149.606047,138.549325,81.871401,136.991794,-0.000514,0.030181,32.000000,-235.656796,138.771626,-0.024390,24.225876,0.690328,442024.606880,0.986097,29.763481,17.252569,2.786002,0.074186,0.026612,177.644546,32.000000,191.961491,162.445632,180.479892,160.860784,32.000000,155.166980,68.953493,67.504796,90.867420,83.978065,24.166827,55.696203,0.000000,50.801359,21.493671,0.000000,38.564860,29.465824,36.717328,59.472667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.339308,69.950697,138.974049,157.608913,99.138716,95.537055,28.807369,14.349815,138.185732,1.162038,69.060763,8.067815,151.417478,139.108534,149.582255,138.607384,81.836194,136.997224,-0.000514,0.030194,32.000000,-235.657398,138.850473,-0.024547,24.215386,0.695269,442243.044866,0.972999,30.047624,17.206330,2.800614,0.082793,0.034874,177.844619,32.000000,191.681986,-12.703418,181.600507,160.101597,32.000000,156.074047,68.965723,67.475429,90.890889,83.978065,24.210091,55.696203,0.000000,51.206214,21.493671,0.000000,38.551460,28.807369,36.600453,59.465576,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.282569,69.980148,139.050882,160.896601,99.132136,95.540896,29.340971,14.351527,138.200029,1.161988,69.127778,8.002278,151.473504,139.127375,149.562353,138.649352,81.831474,136.984898,-0.000514,0.030181,32.000000,-235.658800,138.776970,-0.024504,24.243448,0.697538,442406.070760,0.973517,30.182841,17.238532,2.808507,0.078148,0.031085,177.495622,32.000000,191.923316,-66.630079,180.228423,159.852172,32.000000,156.396989,68.930685,67.507752,90.910111,83.978065,24.185329,55.696203,0.000000,51.231625,21.493671,0.000000,38.573671,29.340971,36.381085,59.482030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743030,69.984551,138.947521,140.069989,99.139925,95.551032,28.831651,14.348245,138.178932,1.161741,69.142512,7.977717,151.363269,139.112185,149.526400,138.550890,81.871864,137.076296,-0.000513,0.030183,32.000000,-235.661262,138.723271,-0.024514,24.302824,0.684747,442067.269184,0.977529,29.333982,17.276351,2.760746,0.071579,0.025024,177.012263,32.000000,192.540474,144.263190,177.578840,159.693095,32.000000,156.600991,68.915920,67.502950,90.887319,83.978065,24.196468,55.696203,0.000000,51.119401,21.493671,0.000000,38.596177,28.831651,36.359515,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.785836,69.984551,139.042043,140.069989,99.083794,95.557391,29.471482,14.348958,138.098744,1.161772,69.185713,8.060461,151.362247,139.073095,149.582421,138.618425,81.904897,137.014978,-0.000513,0.030166,32.000000,-235.658582,138.621847,-0.024421,24.315124,0.685276,442160.232049,0.961043,29.421711,17.275142,2.765389,0.073469,0.028486,176.643471,32.000000,192.814364,-180.789901,175.979192,160.281155,32.000000,156.158015,68.947624,67.535539,90.942291,83.978065,24.209663,55.696203,0.000000,51.046103,21.493671,0.000000,38.597634,29.471482,36.706396,59.477958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.857709,69.996111,138.906142,172.962810,99.042740,95.560035,29.463784,14.349529,138.094248,1.161603,69.119489,7.955935,151.376199,139.189975,149.600207,138.536855,81.919397,137.074968,-0.000513,0.030154,32.000000,-235.662600,138.681155,-0.024509,24.343421,0.690936,442377.108196,0.967381,29.938488,17.216187,2.792803,0.078169,0.026300,176.630676,32.000000,192.642567,-704.692897,177.638348,160.838829,32.000000,155.231854,68.947943,67.535027,90.892253,83.978065,24.226815,55.696203,0.000000,51.026446,21.493671,0.000000,38.606908,29.463784,36.558707,59.468861,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.735445,70.022809,138.988196,137.036681,99.002555,95.562682,28.723700,14.348102,138.143487,1.161420,68.976050,8.063666,151.408965,139.069303,149.598822,138.576009,81.903965,136.943765,-0.000513,0.030173,32.000000,-235.661897,138.704365,-0.024506,24.354384,0.688409,442339.516996,0.966168,29.875671,17.230536,2.786051,0.078195,0.026944,177.350663,32.000000,192.079827,40.241338,179.945306,160.931547,32.000000,155.318663,68.938121,67.508958,90.892771,83.978065,24.200510,55.696203,0.000000,50.983974,21.493671,0.000000,38.606262,28.723700,36.417402,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.938059,70.007947,138.878848,169.761455,98.994355,95.566538,29.234828,14.349529,138.105035,1.161433,69.113736,8.005966,151.439756,139.051807,149.642992,138.536529,81.849867,137.017834,-0.000512,0.030214,32.000000,-235.658994,138.750661,-0.024476,24.365923,0.690449,442476.844314,0.993812,30.028943,17.182861,2.794550,0.072586,0.026002,177.795957,32.000000,191.661861,-28.329745,181.704377,160.639026,32.000000,155.845829,68.926137,67.461577,90.923457,83.978065,24.201990,55.696203,0.000000,51.186749,21.493671,0.000000,38.635917,29.234828,36.492383,59.473532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773978,70.015378,138.929539,148.732796,98.988204,95.575430,29.198756,14.346247,138.192624,1.161128,69.229996,8.035658,151.434357,139.084087,149.528058,138.571221,81.871500,137.069400,-0.000513,0.030197,32.000000,-235.663588,138.771853,-0.024394,24.317405,0.686477,442466.062067,0.972122,29.804454,17.272590,2.781022,0.086550,0.027024,176.973442,32.000000,192.352750,46.297274,178.349622,159.664281,32.000000,156.544150,68.893633,67.481874,90.918142,83.978065,24.241258,55.696203,0.000000,51.073441,21.493671,0.000000,38.624100,29.198756,36.507497,59.466737,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.676356,70.015378,138.856561,148.732796,98.971788,95.576732,29.624416,14.351955,138.209119,1.161091,69.274842,8.064432,151.370653,139.053254,149.589325,138.630060,81.915579,136.978307,-0.000513,0.030195,32.000000,-235.655585,138.781803,-0.024401,24.293828,0.691919,442557.089130,0.969562,30.050496,17.264379,2.796903,0.080894,0.020040,176.718299,32.000000,192.769527,419.903003,176.648081,160.041916,32.000000,156.525090,68.915696,67.505223,90.976757,83.978065,24.218035,55.696203,0.000000,51.032071,21.493671,0.000000,38.633442,29.624416,36.410872,59.472500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.014616,70.016479,138.950397,151.023611,98.958312,95.573689,29.487435,14.346818,138.155768,1.160807,69.155501,8.099092,151.367617,139.140120,149.601113,138.607647,81.895386,136.976924,-0.000513,0.030158,32.000000,-235.662361,138.649402,-0.024531,24.232643,0.691919,442557.089130,0.969562,30.050496,17.264379,2.796903,0.080925,0.025419,176.507121,32.000000,192.891916,-70.791386,176.378729,160.781935,32.000000,155.402968,68.908218,67.489825,90.949479,83.978065,24.235427,55.696203,0.000000,50.820790,21.493671,0.000000,38.637124,29.487435,36.571180,59.473464,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.606727,70.029140,138.886194,166.622858,98.949279,95.570655,28.757995,14.347531,138.168739,1.160851,69.091665,8.038892,151.384128,139.084718,149.609294,138.550503,81.922074,137.018938,-0.000514,0.030159,32.000000,-235.661484,138.778032,-0.024570,24.215701,0.689493,442385.648348,0.962278,29.733948,17.207394,2.778196,0.068180,0.028822,177.077300,32.000000,192.341571,-267.839845,179.058495,160.938422,32.000000,155.173606,68.912170,67.482547,90.938641,83.978065,24.226963,55.696203,0.000000,50.887581,21.493671,0.000000,38.639861,28.757995,36.534643,59.477948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.070838,70.043452,138.847334,136.982076,98.909807,95.570605,29.381329,14.349244,138.152473,1.160633,69.126820,8.049376,151.486967,139.101928,149.657228,138.453939,81.896393,136.957313,-0.000514,0.030140,32.000000,-235.659608,138.699470,-0.024590,24.183652,0.689493,442385.648348,0.962278,29.733948,17.207394,2.778196,0.073385,0.029651,177.779211,32.000000,191.899456,-36.080070,180.775725,160.998008,32.000000,155.472427,68.919255,67.447192,90.967485,83.978065,24.227322,55.696203,0.000000,50.920691,21.493671,0.000000,38.656967,29.381329,36.700526,59.474772,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655967,70.043452,138.869350,136.982076,98.884682,95.573125,29.497109,14.347531,138.099932,1.160591,69.188531,8.147887,151.443628,139.017021,149.613789,138.575765,81.823821,137.018611,-0.000514,0.030148,32.000000,-235.659189,138.720437,-0.024486,24.216120,0.689546,442372.397956,0.964606,29.702936,17.196951,2.773018,0.076494,0.024368,177.728400,32.000000,191.658925,299.741818,181.650562,160.341535,32.000000,156.005992,68.875533,67.432528,90.957611,83.978065,24.192268,55.696203,0.000000,50.847765,21.493671,0.000000,38.677258,29.497109,36.533909,59.469195,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.633426,70.062169,138.869330,173.655706,98.906462,95.571865,28.726320,14.355380,138.110559,1.160598,69.309823,8.119837,151.464194,139.008720,149.543514,138.568945,81.873778,136.920027,-0.000515,0.030133,32.000000,-235.659044,138.691738,-0.024620,24.255826,0.695149,442740.032994,0.969599,30.131993,17.299011,2.796630,0.078313,0.032709,177.369612,32.000000,192.091295,139.439041,179.497296,159.776623,32.000000,156.349126,68.890576,67.447181,90.980735,83.978065,24.220665,55.696203,0.000000,50.783507,21.493671,0.000000,38.703645,28.726320,36.423711,59.472775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888453,70.068224,138.872735,139.481321,98.897871,95.568037,29.764968,14.350671,138.032793,1.160578,69.296427,7.959838,151.417799,139.075297,149.547209,138.566029,81.850668,136.956128,-0.000515,0.030137,32.000000,-235.659820,138.639386,-0.024649,24.276860,0.694379,442677.914742,0.996142,30.174101,17.201626,2.797899,0.073308,0.032127,177.036761,32.000000,192.588623,163.092801,177.150019,159.777019,32.000000,156.361984,68.877163,67.463295,90.962721,83.978065,24.193770,55.696203,0.000000,51.100058,21.493671,0.000000,38.713970,29.764968,36.657827,59.465547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.775023,70.080335,138.853127,159.902301,98.876462,95.569359,29.566367,14.350243,138.106729,1.160627,69.237040,7.988324,151.381773,139.060351,149.567004,138.527138,81.927582,136.846165,-0.000515,0.030154,32.000000,-235.659756,138.653642,-0.024614,24.317589,0.689849,442572.301916,0.956003,29.915993,17.242107,2.783665,0.082431,0.029968,176.565884,32.000000,192.802344,52.862876,176.176282,160.528273,32.000000,155.784045,68.892973,67.467479,90.970010,83.978065,24.238953,55.696203,0.000000,51.009997,21.493671,0.000000,38.731168,29.566367,36.534129,59.473080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.635911,70.080335,138.839162,159.902301,98.876409,95.566869,28.991920,14.344392,138.073748,1.160524,69.206099,7.984259,151.387299,139.021711,149.571022,138.518353,81.873161,136.856965,-0.000516,0.030177,32.000000,-235.662001,138.668513,-0.024664,24.337206,0.690374,442513.763529,0.964859,30.045468,17.112271,2.789615,0.075067,0.023785,176.704348,32.000000,192.642191,137.489373,178.161605,160.892952,32.000000,155.264353,68.919382,67.463551,90.952183,83.978065,24.192543,55.696203,0.000000,51.011525,21.493671,0.000000,38.755574,28.991920,36.347336,59.482738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.611496,70.064646,138.945593,159.519729,98.850168,95.561834,29.662314,14.348530,138.107142,1.160612,69.172058,8.066693,151.435836,138.937925,149.605218,138.560303,81.936354,136.906647,-0.000515,0.030215,32.000000,-235.662124,138.644751,-0.024579,24.325011,0.690374,442513.763529,0.964859,30.045468,17.112271,2.789615,0.070439,0.034580,177.586756,32.000000,192.027356,267.509976,180.311461,161.079355,32.000000,155.264692,68.938047,67.437715,90.964115,83.978065,24.220860,55.696203,0.000000,50.907472,21.493671,0.000000,38.752848,29.662314,36.476022,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.515864,70.087766,138.832336,140.669030,98.820142,95.558261,29.386187,14.344820,138.141839,1.160613,69.162307,7.956748,151.453785,138.992777,149.601152,138.501832,81.810900,136.865881,-0.000515,0.030212,32.000000,-235.663212,138.685257,-0.024436,24.290864,0.693052,442532.903165,0.965078,30.199341,17.132611,2.800673,0.078844,0.022483,177.722637,32.000000,191.629104,463.892697,181.637783,160.514661,32.000000,155.873136,68.912415,67.401632,90.958591,83.978065,24.225514,55.696203,0.000000,51.105828,21.493671,0.000000,38.763585,29.386187,36.541026,59.475155,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.615824,70.096299,138.916331,173.402027,98.858131,95.560870,29.738063,14.348530,138.148001,1.160615,69.292846,8.114612,151.446352,138.974302,149.568604,138.533574,81.836887,136.997409,-0.000515,0.030205,32.000000,-235.658354,138.654214,-0.024417,24.239907,0.694962,442822.920309,0.976217,30.321821,17.238445,2.803795,0.079438,0.022873,177.605575,32.000000,191.768405,8.563417,180.753961,160.047315,32.000000,156.180077,68.900537,67.417620,90.974188,83.978065,24.216195,55.696203,0.000000,50.913637,21.493671,0.000000,38.805420,29.738063,36.457460,59.472647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.750793,70.092996,139.020710,140.247549,98.858723,95.564676,29.130239,14.349386,138.078906,1.160676,69.306973,7.967650,151.445973,139.022139,149.530573,138.530356,81.829627,136.911095,-0.000516,0.030184,32.000000,-235.658318,138.698471,-0.024399,24.178066,0.694962,442822.920309,0.976217,30.321821,17.238445,2.803795,0.078185,0.032016,177.049187,32.000000,192.487243,-202.630575,178.050405,159.757108,32.000000,156.315949,68.897213,67.424279,90.991300,83.978065,24.185374,55.696203,0.000000,50.994399,21.493671,0.000000,38.829681,29.130239,36.563550,59.488176,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.752884,70.092996,138.855411,140.247549,98.878020,95.568456,29.201027,14.352526,138.157227,1.160485,69.329951,8.022607,151.362850,139.003419,149.581504,138.548978,81.872473,136.970063,-0.000514,0.030181,32.000000,-235.656981,138.616604,-0.024404,24.198418,0.695261,442737.737862,0.992891,30.221464,17.278081,2.799663,0.079258,0.023373,176.785170,32.000000,192.771874,295.686089,176.274973,160.267047,32.000000,156.365912,68.921279,67.422582,91.003335,83.978065,24.251665,55.696203,0.000000,51.033369,21.493671,0.000000,38.842110,29.201027,36.391356,59.489445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.705870,70.082261,138.900603,157.435029,98.887310,95.569986,29.544808,14.346818,138.090393,1.160618,69.185672,7.943964,151.409335,139.034251,149.601474,138.475145,81.873354,136.801930,-0.000515,0.030199,32.000000,-235.660886,138.676323,-0.024390,24.286668,0.695544,442698.625022,0.979807,30.083226,17.241478,2.794342,0.072828,0.033427,176.500511,32.000000,192.811450,140.023536,176.899795,160.823802,32.000000,155.510444,68.912351,67.423212,90.979911,83.978065,24.202171,55.696203,0.000000,51.141290,21.493671,0.000000,38.846561,29.544808,36.551664,59.465724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.732059,70.074830,138.874231,163.501586,98.915230,95.565312,29.218313,14.350813,138.175617,1.160498,69.144987,7.982884,151.407856,139.072014,149.649808,138.572854,81.880866,136.828290,-0.000517,0.030188,32.000000,-235.656563,138.664655,-0.024382,24.312055,0.694141,442638.419605,0.977426,30.081061,17.227006,2.790902,0.079885,0.032280,177.302392,32.000000,192.223285,270.041591,179.463580,160.965422,32.000000,155.145563,68.922781,67.444481,90.992610,83.978065,24.210194,55.696203,0.000000,51.062551,21.493671,0.000000,38.860223,29.218313,36.467512,59.476984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.620772,70.107308,138.919682,137.354848,98.899465,95.552441,29.175371,14.350528,138.044909,1.160413,69.221915,7.991533,151.493358,138.982172,149.645001,138.493524,81.852028,136.953210,-0.000517,0.030201,32.000000,-235.658651,138.611343,-0.024390,24.329286,0.691253,442595.543457,0.977217,30.084471,17.150382,2.792449,0.077156,0.023180,177.837852,32.000000,191.849869,-516.979761,181.154102,160.979647,32.000000,155.720013,68.947442,67.422155,91.021568,83.978065,24.200365,55.696203,0.000000,51.036652,21.493671,0.000000,38.865452,29.175371,36.568098,59.477702,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846688,70.107308,138.857736,137.354848,98.891918,95.547413,29.637565,14.350671,138.125299,1.160435,69.257340,7.991676,151.524244,138.962250,149.593439,138.547123,81.813526,136.934907,-0.000517,0.030216,32.000000,-235.654574,138.707587,-0.024379,24.322152,0.692671,442690.243233,0.980995,30.232375,17.239343,2.799628,0.078664,0.022458,177.783818,32.000000,191.505305,-165.746766,181.412951,160.202078,32.000000,156.226294,68.911883,67.397353,91.019502,83.978065,24.213320,55.696203,0.000000,51.119723,21.493671,0.000000,38.912943,29.637565,36.580424,59.463678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.784120,70.116391,139.000590,172.435623,98.871567,95.539880,29.116884,14.348816,138.100236,1.160457,69.386924,8.008176,151.483348,138.956807,149.575644,138.538912,81.854128,136.927338,-0.000517,0.030207,32.000000,-235.659216,138.614852,-0.024369,24.262724,0.689055,442614.006191,0.960877,29.998267,17.269037,2.785696,0.075566,0.035362,177.264150,32.000000,192.186523,-3427.494145,179.062958,159.806710,32.000000,156.367232,68.919031,67.440725,91.035390,83.978065,24.191647,55.696203,0.000000,51.169101,21.493671,0.000000,38.940069,29.116884,36.503168,59.477279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.470310,70.124374,138.856972,144.195641,98.833611,95.534821,29.046112,14.347817,138.173437,1.160159,69.355658,7.915237,151.435904,139.017306,149.552426,138.447949,81.897158,136.882264,-0.000516,0.030186,32.000000,-235.660051,138.592479,-0.024375,24.210219,0.689055,442614.006191,0.960877,29.998267,17.269037,2.785696,0.075328,0.016810,176.979999,32.000000,192.690643,130.909862,176.716100,159.898077,32.000000,156.676750,68.918594,67.438622,91.044774,83.978065,24.241503,55.696203,0.000000,51.031482,21.493671,0.000000,38.959400,29.046112,36.405003,59.474870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.634967,70.127676,138.899116,152.105248,98.821884,95.527193,29.526154,14.352954,138.036384,1.159858,69.306628,7.951400,151.388759,139.055885,149.620781,138.486171,81.855061,136.964125,-0.000517,0.030207,32.000000,-235.659503,138.570859,-0.024387,24.216802,0.692372,442550.943632,0.979345,30.072105,17.224794,2.792067,0.075837,0.027709,176.599481,32.000000,192.703018,189.725582,176.240608,160.698866,32.000000,155.589317,68.923058,67.403970,91.030644,83.978065,24.214891,55.696203,0.000000,50.786045,21.493671,0.000000,38.987790,29.526154,36.371107,59.478991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.883175,70.127676,138.861022,152.105248,98.821481,95.522167,29.133353,14.353097,138.090952,1.160084,69.143869,8.045919,151.399859,139.051460,149.651680,138.573181,81.910849,136.977163,-0.000517,0.030195,32.000000,-235.657558,138.696470,-0.024417,24.228551,0.695421,442585.311541,0.968832,30.238008,17.241561,2.798413,0.078709,0.034726,176.919098,32.000000,192.555231,261.685895,178.584324,160.910097,32.000000,155.205231,68.943107,67.442784,91.032004,83.978065,24.205922,55.696203,0.000000,51.116272,21.493671,0.000000,39.012013,29.133353,36.493117,59.475647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703073,70.148595,138.907773,167.326777,98.836191,95.519660,29.114738,14.347103,138.104407,1.159708,69.116667,7.953834,151.460896,138.931767,149.637561,138.541111,81.857275,137.059483,-0.000517,0.030150,32.000000,-235.666174,138.709566,-0.024463,24.295874,0.691025,442327.551741,0.976520,29.980902,17.192046,2.783725,0.079934,0.031268,177.679121,32.000000,191.947666,111.769147,180.423494,161.086369,32.000000,155.660661,68.947208,67.411099,91.063203,83.978065,24.240029,55.696203,0.000000,50.999855,21.493671,0.000000,39.054643,29.114738,36.536550,59.477909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773365,70.130154,138.895288,135.517957,98.856180,95.519525,29.654446,14.348387,138.089511,1.159539,69.139956,8.031626,151.459281,139.126683,149.642407,138.606772,81.806321,136.952539,-0.000516,0.030176,32.000000,-235.661447,138.692577,-0.024467,24.351761,0.692135,442536.747786,0.981030,30.188280,17.285211,2.794752,0.076892,0.020952,177.759553,32.000000,191.628242,151.166636,181.556208,160.481054,32.000000,155.970467,68.927990,67.394759,91.070679,83.978065,24.211752,55.696203,0.000000,51.074794,21.493671,0.000000,39.079323,29.654446,36.374335,59.480240,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.617301,70.113364,138.910120,172.495038,98.867634,95.518092,29.203708,14.348958,138.073902,1.159029,69.217390,8.054288,151.504925,139.007192,149.612483,138.514282,81.852450,136.973678,-0.000514,0.030152,32.000000,-235.660385,138.731164,-0.024530,24.353571,0.689366,442566.283982,0.961647,30.097006,17.284726,2.790554,0.075853,0.027174,177.508299,32.000000,191.893431,316.138112,180.107064,160.039228,32.000000,156.400434,68.941413,67.426104,91.094869,83.978065,24.214841,55.696203,0.000000,51.104757,21.493671,0.000000,39.090279,29.203708,36.510358,59.469392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618020,70.108685,138.982444,146.484994,98.874927,95.518046,29.376402,14.350956,138.124931,1.159078,69.241957,8.013890,151.425144,139.059433,149.594502,138.567781,81.799083,136.950210,-0.000515,0.030161,32.000000,-235.657076,138.839704,-0.024550,24.302981,0.691765,442538.098550,0.991037,30.243811,17.247945,2.799693,0.068339,0.020300,176.921624,32.000000,192.465267,346.554764,177.629459,159.642978,32.000000,156.569975,68.916783,67.407673,91.072424,83.978065,24.189800,55.696203,0.000000,50.969740,21.493671,0.000000,39.092840,29.376402,36.494584,59.468497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.837459,70.108685,138.920709,146.484994,98.857863,95.518043,29.004356,14.341966,138.152877,1.159341,69.219231,8.044047,151.395958,139.053216,149.590729,138.536300,81.854685,137.049611,-0.000513,0.030152,32.000000,-235.669344,138.689745,-0.024568,24.255066,0.691765,442538.098550,0.991037,30.243811,17.247945,2.799693,0.073276,0.026680,176.639868,32.000000,192.726046,202.386988,175.989137,160.444710,32.000000,156.049553,68.943405,67.429764,91.113276,83.978065,24.237158,55.696203,0.000000,51.132784,21.493671,0.000000,39.106617,29.004356,36.529214,59.470966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.938396,70.095473,138.933610,149.127518,98.881160,95.516811,29.309934,14.351670,138.133816,1.159435,69.135525,8.011842,151.420134,139.149377,149.613819,138.519112,81.864116,136.986347,-0.000513,0.030178,32.000000,-235.653903,138.673996,-0.024549,24.187219,0.693525,442629.741697,0.973993,30.236608,17.290845,2.801048,0.084428,0.026746,176.575463,32.000000,192.828279,461.958455,177.477128,160.955807,32.000000,155.279174,68.956582,67.417577,91.083740,83.978065,24.211995,55.696203,0.000000,51.127956,21.493671,0.000000,39.111137,29.309934,36.468906,59.477643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.420885,70.091344,138.973300,170.105465,98.929446,95.518089,29.327323,14.347959,138.099379,1.159540,69.016313,7.960050,151.448113,139.078132,149.624749,138.551094,81.780649,136.871959,-0.000512,0.030195,32.000000,-235.657286,138.809297,-0.024590,24.197264,0.691203,442412.169918,0.981755,30.009192,17.283054,2.787476,0.074991,0.024581,177.381593,32.000000,192.032906,218.075502,179.937346,160.896374,32.000000,155.365321,68.954814,67.399156,91.091028,83.978065,24.223283,55.696203,0.000000,50.949174,21.493671,0.000000,39.126994,29.327323,36.422611,59.480722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.637198,70.082537,138.972150,136.248022,98.942687,95.522975,28.836784,14.348530,138.163037,1.159844,69.084347,8.013413,151.461450,139.104477,149.670059,138.550198,81.769163,137.017651,-0.000514,0.030189,32.000000,-235.656059,138.713278,-0.024594,24.265294,0.691608,442317.923976,0.969334,29.891631,17.243196,2.782100,0.074309,0.036628,177.762950,32.000000,191.750920,264.359355,181.344295,160.852188,32.000000,155.542759,68.962356,67.362176,91.106384,83.978065,24.206611,55.696203,0.000000,50.687081,21.493671,0.000000,39.138165,28.836784,36.548436,59.475303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.163348,70.082537,138.967058,136.248022,98.944211,95.525472,29.192990,14.346390,138.136871,1.159595,69.159460,7.976836,151.469087,139.069385,149.588730,138.568593,81.796619,136.979108,-0.000515,0.030166,32.000000,-235.661970,138.763837,-0.024661,24.277568,0.699548,442747.210281,0.979821,30.424226,17.271620,2.812036,0.079464,0.034268,177.599502,32.000000,191.653211,211.430252,181.109971,160.055391,32.000000,156.340756,68.944960,67.375132,91.107236,83.978065,24.240666,55.696203,0.000000,51.116366,21.493671,0.000000,39.143828,29.192990,36.507644,59.472254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.293217,70.079234,138.973985,170.608350,98.964937,95.526808,29.434776,14.350243,138.198091,1.159744,69.253253,8.058172,151.460419,139.083352,149.615028,138.635355,81.836475,137.019200,-0.000515,0.030159,32.000000,-235.660412,138.746806,-0.024662,24.361124,0.694237,442664.567780,0.991788,30.190554,17.353206,2.799758,0.077883,0.024048,176.977658,32.000000,192.337275,502.084057,178.417112,159.912508,32.000000,156.612706,68.950425,67.425560,91.138983,83.978065,24.218566,55.696203,0.000000,50.977721,21.493671,0.000000,39.154153,29.434776,36.516374,59.469235,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.520831,70.067949,138.983759,149.836074,98.986229,95.520464,28.895678,14.346247,138.203738,1.159800,69.160328,8.062298,151.442723,139.056355,149.619728,138.641301,81.811800,136.998880,-0.000515,0.030184,32.000000,-235.665063,138.788984,-0.024645,24.359577,0.685793,442342.639392,0.968515,29.646720,17.307212,2.770291,0.077389,0.030686,176.748782,32.000000,192.787350,351.135842,176.460673,160.173542,32.000000,156.245609,68.965115,67.417801,91.140478,83.978065,24.246700,55.696203,0.000000,50.723802,21.493671,0.000000,39.167313,28.895678,36.498619,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655161,70.047306,138.978820,147.151376,99.012677,95.520487,29.158009,14.350528,138.143952,1.159988,69.073180,8.010701,151.385490,139.102886,149.630814,138.540624,81.831325,137.022424,-0.000514,0.030172,32.000000,-235.655045,138.752149,-0.024625,24.324119,0.681510,442203.083817,0.957859,29.509855,17.286639,2.763275,0.074505,0.027192,176.422108,32.000000,192.840999,667.600271,176.202206,160.723426,32.000000,155.625338,68.963933,67.395389,91.109189,83.978065,24.220609,55.696203,0.000000,50.758913,21.493671,0.000000,39.167665,29.158009,36.449097,59.472047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.986434,70.047306,138.930589,147.151376,99.027841,95.521474,29.451097,14.349386,138.202301,1.159900,69.042242,8.074534,151.436974,139.086084,149.682412,138.714848,81.903741,137.028302,-0.000514,0.030205,32.000000,-235.660121,138.866687,-0.024610,24.307780,0.692236,442487.717990,0.980362,30.136684,17.293341,2.798880,0.070305,0.026426,176.898231,32.000000,192.268407,37.302342,178.977403,160.919057,32.000000,155.276996,68.967129,67.439380,91.129028,83.978065,24.253535,55.696203,0.000000,51.082380,21.493671,0.000000,39.156665,29.451097,36.401995,59.479079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.705785,70.059141,138.999130,171.709803,99.032793,95.525274,28.780296,14.349815,138.198643,1.159832,68.984509,8.134739,151.472268,139.011148,149.696491,138.690829,81.838711,137.003101,-0.000514,0.030206,32.000000,-235.658545,138.771178,-0.024583,24.236734,0.687373,442182.240370,0.963606,29.793859,17.223751,2.779366,0.077046,0.022365,177.635706,32.000000,191.875568,66.428141,180.792526,161.022650,32.000000,155.373232,68.959246,67.394023,91.127834,83.978065,24.236728,55.696203,0.000000,50.941396,21.493671,0.000000,39.176644,28.780296,36.601481,59.484577,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.608361,70.053361,138.840001,135.765852,99.082026,95.526524,29.484715,14.348673,138.166612,1.159869,69.112706,8.054978,151.481208,139.077867,149.624837,138.649921,81.812841,137.070521,-0.000513,0.030207,32.000000,-235.660670,138.802668,-0.024606,24.218245,0.694108,442483.503665,0.992206,30.096017,17.276660,2.796438,0.078293,0.023962,177.682967,32.000000,191.604803,210.011988,181.824391,160.146968,32.000000,156.288798,68.983991,67.388014,91.131791,83.978065,24.266248,55.696203,0.000000,51.047546,21.493671,0.000000,39.186466,29.484715,36.492163,59.478263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.550874,70.062995,138.990601,168.766794,99.073936,95.530314,29.212588,14.346818,138.255955,1.159845,69.189203,8.069853,151.517843,139.120219,149.593108,138.661756,81.821214,137.085806,-0.000514,0.030207,32.000000,-235.663673,138.875050,-0.024589,24.210875,0.695356,442582.629212,0.970572,30.191312,17.334953,2.798722,0.077894,0.036340,177.204779,32.000000,191.958014,209.158572,179.714689,159.951536,32.000000,156.434017,68.962623,67.401985,91.129144,83.978065,24.258505,55.696203,0.000000,50.876731,21.493671,0.000000,39.189729,29.212588,36.527013,59.475224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.217952,70.062995,138.931597,168.766794,99.048176,95.534092,28.673075,14.348673,138.282816,1.159737,69.228690,8.040846,151.462540,139.123705,149.601182,138.637697,81.877979,137.094190,-0.000511,0.030210,32.000000,-235.659359,138.873316,-0.024293,24.248142,0.697248,442628.148285,0.980914,30.260659,17.333930,2.805008,0.074798,0.025070,176.779787,32.000000,192.731043,270.041870,177.332613,159.868260,32.000000,156.700443,68.985983,67.429967,91.132684,83.978065,24.268800,55.696203,0.000000,51.135940,21.493671,0.000000,39.208992,28.673075,36.635450,59.472156,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.882305,70.069876,139.009043,151.266844,99.039658,95.538025,29.468722,14.346818,138.248764,1.159506,69.135035,8.099742,151.387484,139.145177,149.610757,138.623945,81.871403,137.141634,-0.000511,0.030179,32.000000,-235.662853,138.884350,-0.024242,24.302325,0.685644,442183.261508,0.984947,29.570989,17.281195,2.766572,0.081365,0.037546,176.594276,32.000000,192.804660,558.629751,175.878933,160.455822,32.000000,155.980254,68.968194,67.414642,91.112006,83.978065,24.263499,55.696203,0.000000,51.101924,21.493671,0.000000,39.226502,29.468722,36.401481,59.477516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686678,70.055563,138.948875,146.707392,99.023735,95.539347,29.246243,14.343821,138.218636,1.159531,69.008354,8.059547,151.458376,139.093243,149.651768,138.737966,81.867269,137.104030,-0.000510,0.030162,32.000000,-235.665194,138.820006,-0.024229,24.356692,0.689674,442403.120712,0.965444,29.924001,17.310577,2.786741,0.082250,0.028980,176.513148,32.000000,192.714352,-2.554171,178.107565,160.925971,32.000000,155.427208,68.946942,67.439967,91.084836,83.978065,24.280332,55.696203,0.000000,50.944120,21.493671,0.000000,39.238107,29.246243,36.516741,59.479069,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.564156,70.028865,139.011679,172.331369,99.000311,95.546975,29.411712,14.348102,138.252826,1.159554,69.006198,8.047909,151.511725,139.124929,149.694590,138.690257,81.800895,137.049708,-0.000510,0.030105,32.000000,-235.656651,138.897056,-0.024172,24.376099,0.690827,442504.011838,0.976942,30.112249,17.296635,2.796502,0.080180,0.032344,177.698429,32.000000,191.659900,141.813725,181.924198,160.521185,32.000000,156.040998,68.960077,67.379039,91.093247,83.978065,24.283369,55.696203,0.000000,50.868891,21.493671,0.000000,39.236545,29.411712,36.510358,59.484065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.575605,70.025011,139.017482,136.125178,99.042058,95.555149,28.985458,14.347389,138.296731,1.159304,69.084469,8.174547,151.521355,139.167281,149.622487,138.762721,81.797107,137.170935,-0.000511,0.030093,32.000000,-235.660315,138.914290,-0.024196,24.323359,0.690827,442504.011838,0.976942,30.112249,17.296635,2.796502,0.080036,0.030835,177.398695,32.000000,191.765996,313.541046,180.757060,160.011347,32.000000,156.314298,68.928661,67.385442,91.053463,83.978065,24.266544,55.696203,0.000000,50.658417,21.493671,0.000000,39.215473,28.985458,36.555039,59.474221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.344458,70.025011,139.029593,136.125178,99.059475,95.560733,29.068268,14.343393,138.193366,1.159029,69.091409,8.097129,151.466869,139.191832,149.607422,138.750739,81.832631,137.207586,-0.000510,0.030089,32.000000,-235.666278,138.915189,-0.024176,24.268782,0.692480,442692.191178,0.974075,30.212727,17.336891,2.804682,0.079024,0.027538,176.743567,32.000000,192.502298,187.857509,178.331105,159.717315,32.000000,156.687196,68.927575,67.407246,91.042054,83.978065,24.297397,55.696203,0.000000,51.110297,21.493671,0.000000,39.216107,29.068268,36.455186,59.479217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.900507,70.031617,139.118826,166.776011,99.030191,95.564534,29.522703,14.348530,138.362921,1.158765,69.072413,8.102267,151.395511,139.205942,149.635914,138.737623,81.905435,137.123431,-0.000509,0.030099,32.000000,-235.656059,138.923263,-0.024222,24.206915,0.693883,442727.305054,0.988226,30.196979,17.398956,2.804151,0.074521,0.032905,176.685794,32.000000,192.879577,54.944543,176.253980,160.262277,32.000000,156.356215,68.925465,67.445922,91.061873,83.978065,24.279964,55.696203,0.000000,50.983458,21.493671,0.000000,39.227027,29.522703,36.532955,59.472185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
