OSU 80 Ton Compressor Load Stand
49.702505,70.022809,139.107691,155.219157,99.032777,95.565865,29.215889,14.354238,138.349507,1.159108,68.926430,8.142899,151.426039,139.258141,149.676397,138.749036,81.904671,137.283892,-0.000507,0.030097,32.000000,-235.650351,138.943166,-0.024209,24.209590,0.692774,442407.151678,0.963470,29.866925,17.267795,2.787924,0.072064,0.023458,176.493678,32.000000,192.826809,311.383989,176.913903,160.888882,32.000000,155.539965,68.951416,67.416979,91.022651,83.978065,24.344951,55.696203,0.000000,50.912924,21.493671,0.000000,39.232278,29.215889,36.639338,59.475775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.635580,69.993634,139.126708,142.505274,99.020186,95.567126,29.214109,14.345961,138.396472,1.159145,68.854184,8.102297,151.459310,139.226211,149.684645,138.744996,81.864535,137.175385,-0.000508,0.030117,32.000000,-235.661415,138.836504,-0.024145,24.263563,0.695694,442512.811555,0.977808,30.063085,17.345656,2.798806,0.076604,0.028217,177.113331,32.000000,192.243459,243.654583,179.494334,160.906512,32.000000,155.211455,68.963336,67.433916,91.009246,83.978065,24.320679,55.696203,0.000000,50.778237,21.493671,0.000000,39.227533,29.214109,36.705369,59.475529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.392379,69.993634,139.008724,142.505274,99.033860,95.575955,29.563699,14.348958,138.390970,1.159403,68.878485,8.070532,151.470936,139.181085,149.691353,138.831275,81.822352,137.201235,-0.000507,0.030121,32.000000,-235.656943,138.871480,-0.024125,24.307570,0.695232,442589.873022,0.979245,30.103331,17.333664,2.802963,0.075373,0.022172,177.767016,32.000000,191.855480,259.541129,181.139492,160.923025,32.000000,155.403459,68.953216,67.397556,91.007180,83.978065,24.366890,55.696203,0.000000,51.058459,21.493671,0.000000,39.199825,29.563699,36.521070,59.478863,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.314302,70.005194,139.147216,173.027555,99.032709,95.586096,29.156289,14.346675,138.318736,1.159263,69.003092,8.097812,151.509468,139.265096,149.677498,138.708225,81.852231,137.168100,-0.000505,0.030144,32.000000,-235.662504,138.962687,-0.024118,24.364061,0.681870,442299.321400,0.951917,29.322453,17.388270,2.758527,0.078736,0.025781,177.647190,32.000000,191.716995,486.795088,181.519761,160.169652,32.000000,156.250390,68.967161,67.410277,91.028248,83.978065,24.350816,55.696203,0.000000,51.038003,21.493671,0.000000,39.210607,29.156289,36.458488,59.483652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.890541,69.986753,139.134965,136.855038,99.040453,95.596313,29.115944,14.346104,138.377819,1.159184,69.072501,8.122419,151.489263,139.257837,149.577770,138.821739,81.828197,137.139778,-0.000504,0.030132,32.000000,-235.663403,138.990669,-0.024109,24.390182,0.682240,442347.766500,0.966984,29.414156,17.342467,2.765560,0.075172,0.028357,177.112659,32.000000,192.161750,270.663960,179.160515,159.649812,32.000000,156.523595,68.943373,67.378121,91.009726,83.978065,24.390383,55.696203,0.000000,50.654549,21.493671,0.000000,39.211470,29.115944,36.468319,59.474801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.991639,69.980423,139.090061,163.900646,99.062947,95.611390,29.608541,14.347674,138.340001,1.159175,69.059004,8.155989,151.455487,139.278329,149.609324,138.743286,81.875771,137.184280,-0.000503,0.030144,32.000000,-235.660030,138.931054,-0.024299,24.367182,0.687941,442644.386759,0.977357,29.832363,17.352891,2.788804,0.088476,0.035385,176.888472,32.000000,192.792230,428.636294,177.021309,159.793659,32.000000,156.524428,68.960812,67.443873,91.031300,83.978065,24.378576,55.696203,0.000000,50.793235,21.493671,0.000000,39.191403,29.608541,36.429581,59.481046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.302570,69.980423,139.161072,163.900646,99.093521,95.629055,29.275906,14.349957,138.386576,1.159205,68.967286,8.169318,151.423714,139.245867,149.659617,138.798863,81.888728,137.224761,-0.000502,0.030149,32.000000,-235.658566,139.003985,-0.024422,24.344654,0.686928,442565.552879,0.959113,29.721603,17.326703,2.782266,0.078527,0.028706,176.588851,32.000000,192.739748,535.143056,176.349385,160.620919,32.000000,155.832924,68.977952,67.415261,91.027522,83.978065,24.394179,55.696203,0.000000,50.818821,21.493671,0.000000,39.182369,29.275906,36.543447,59.470198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.867283,69.974918,139.153023,158.586053,99.121967,95.636713,29.249784,14.345105,138.323540,1.159584,68.856417,8.138314,151.419258,139.330408,149.649827,138.782440,81.899070,137.243416,-0.000503,0.030155,32.000000,-235.662435,138.967154,-0.024436,24.283102,0.683289,442457.105150,0.963650,29.401436,17.333197,2.766480,0.071116,0.027065,176.707431,32.000000,192.634561,-115.783516,178.565651,160.964782,32.000000,155.268165,68.951469,67.438259,91.010223,83.978065,24.394392,55.696203,0.000000,50.894533,21.493671,0.000000,39.173479,29.249784,36.692383,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.062985,69.968312,139.104621,141.874263,99.122214,95.649401,28.638616,14.345391,138.384297,1.159784,68.872742,8.133564,151.440496,139.272131,149.682140,138.839116,81.894801,137.176610,-0.000502,0.030157,32.000000,-235.665592,138.930892,-0.024453,24.234400,0.691694,442702.049508,0.973762,29.844576,17.331816,2.790467,0.083352,0.025136,177.517369,32.000000,192.061215,194.988263,180.593226,161.001465,32.000000,155.174253,68.952705,67.388719,91.032318,83.978065,24.426121,55.696203,0.000000,50.805325,21.493671,0.000000,39.161159,28.638616,36.619969,59.474319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.698206,69.977120,139.162416,172.593130,99.127192,95.659523,29.366181,14.343678,138.291550,1.160042,68.908765,8.154105,151.464213,139.408913,149.661801,138.782480,81.828239,137.274800,-0.000501,0.030181,32.000000,-235.666484,139.017448,-0.024428,24.247224,0.689901,442663.823240,0.959447,29.700043,17.311682,2.782392,0.071882,0.023549,177.776776,32.000000,191.721481,439.586043,181.648481,160.252144,32.000000,155.978926,68.955411,67.397673,91.040542,83.978065,24.434429,55.696203,0.000000,50.755715,21.493671,0.000000,39.155897,29.366181,36.744180,59.464622,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.913136,69.951523,139.116793,139.104793,99.147914,95.665835,29.344546,14.345391,138.410611,1.160342,68.935804,8.097015,151.458542,139.298231,149.613906,138.786148,81.794908,137.277656,-0.000502,0.030205,32.000000,-235.664608,139.011329,-0.024425,24.260206,0.689901,442663.823240,0.959447,29.700043,17.311682,2.782392,0.076198,0.045885,177.513983,32.000000,191.856745,260.364950,180.333070,159.926911,32.000000,156.232574,68.930089,67.385624,91.026992,83.978065,24.461517,55.696203,0.000000,50.896375,21.493671,0.000000,39.160630,29.344546,36.436184,59.482462,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.631280,69.951523,139.149489,139.104793,99.148232,95.673503,28.950653,14.347103,138.393037,1.160614,68.992187,8.099215,151.444912,139.267808,149.596823,138.850281,81.859009,137.256351,-0.000502,0.030209,32.000000,-235.661748,139.004068,-0.024415,24.272637,0.695548,443030.502096,0.973737,30.021853,17.417721,2.800150,0.080038,0.024299,176.890334,32.000000,192.535461,437.323878,177.691383,159.665340,32.000000,156.257102,68.921811,67.409797,91.020379,83.978065,24.463257,55.696203,0.000000,50.837797,21.493671,0.000000,39.129196,28.950653,36.555699,59.480014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795954,69.938587,139.153939,161.329894,99.154383,95.688883,29.513550,14.346390,138.427300,1.160573,69.040134,8.153243,151.359863,139.273293,149.618441,138.858694,81.866876,137.253679,-0.000502,0.030222,32.000000,-235.661478,138.937275,-0.024340,24.342766,0.691635,442972.077235,0.969883,29.773779,17.452424,2.787178,0.072618,0.036460,176.584255,32.000000,192.774968,446.496875,176.112917,160.218703,32.000000,156.020140,68.936704,67.415560,91.030999,83.978065,24.477754,55.696203,0.000000,50.604721,21.493671,0.000000,39.107895,29.513550,36.505076,59.477378,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.028963,69.946569,139.196854,159.405353,99.152594,95.702880,28.911694,14.349101,138.422003,1.160522,68.900450,8.146696,151.389323,139.319233,149.619445,138.853094,81.908774,137.276958,-0.000502,0.030222,32.000000,-235.655816,138.989750,-0.024305,24.388556,0.695847,443043.669309,0.989245,30.065682,17.378090,2.803665,0.066991,0.026320,176.578113,32.000000,192.724403,281.720754,177.219310,160.806256,32.000000,155.207417,68.937802,67.415411,91.022258,83.978065,24.496938,55.696203,0.000000,50.900507,21.493671,0.000000,39.097695,28.911694,36.582625,59.478784,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.145485,69.957853,139.290562,141.233839,99.134788,95.713072,29.066112,14.344820,138.436680,1.160538,68.872985,8.169866,151.460069,139.276943,149.646239,138.914167,81.876222,137.223705,-0.000504,0.030192,32.000000,-235.665835,139.013206,-0.024302,24.403951,0.691408,442995.330734,0.967004,29.882048,17.368940,2.794483,0.077274,0.022951,177.224558,32.000000,192.097973,213.753792,179.845176,160.744221,32.000000,154.969973,68.956274,67.428089,91.051182,83.978065,24.471672,55.696203,0.000000,50.994845,21.493671,0.000000,39.096554,29.066112,36.456653,59.469579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.651998,69.957853,139.240068,141.233839,99.143738,95.719506,29.525875,14.349529,138.333357,1.160331,68.941486,8.149723,151.490576,139.396657,149.707236,138.845373,81.841049,137.292731,-0.000505,0.030179,32.000000,-235.659486,139.059194,-0.024271,24.385960,0.686873,442868.681001,0.982286,29.649237,17.338223,2.782325,0.080659,0.026942,177.855665,32.000000,191.837504,338.590104,181.414026,160.739845,32.000000,155.723083,68.957275,67.383724,91.079538,83.978065,24.575096,55.696203,0.000000,50.687218,21.493671,0.000000,39.099862,29.525875,36.689081,59.476060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.805934,69.982349,139.238204,172.189843,99.139225,95.728383,29.117226,14.349386,138.398426,1.160222,68.914171,8.174758,151.491559,139.371882,149.618860,138.877174,81.869604,137.354130,-0.000504,0.030169,32.000000,-235.654711,139.119094,-0.024243,24.315071,0.685206,442925.173350,0.974723,29.540427,17.345195,2.777729,0.072176,0.030428,177.641813,32.000000,191.743367,229.395301,181.006716,160.027153,32.000000,155.988728,68.928022,67.410192,91.068522,83.978065,24.553180,55.696203,0.000000,50.616371,21.493671,0.000000,39.117951,29.117226,36.607717,59.473257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.377906,69.966661,139.160615,139.397429,99.147885,95.739878,29.107585,14.343107,138.439707,1.159888,68.968757,8.111138,151.429551,139.371312,149.586750,138.778160,81.897551,137.282555,-0.000502,0.030158,32.000000,-235.669022,139.012962,-0.024185,24.269228,0.692827,443223.600029,0.980466,29.915480,17.414450,2.795615,0.076847,0.021878,177.052155,32.000000,192.309368,223.400846,178.480506,159.541988,32.000000,156.216801,68.922025,67.426659,91.076340,83.978065,24.588484,55.696203,0.000000,50.871894,21.493671,0.000000,39.115020,29.107585,36.547115,59.473877,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992189,69.951523,139.219624,163.026164,99.160992,95.747508,29.508799,14.348387,138.442536,1.160037,69.010318,8.085068,151.384352,139.266971,149.645264,138.932077,81.886809,137.286203,-0.000501,0.030160,32.000000,-235.659972,138.943189,-0.024200,24.246988,0.685037,442897.099603,0.968729,29.310328,17.352134,2.762334,0.086643,0.026652,176.777411,32.000000,192.876675,408.147602,176.453240,159.850313,32.000000,156.407208,68.929450,67.439924,91.098505,83.978065,24.571554,55.696203,0.000000,50.890066,21.493671,0.000000,39.094283,29.508799,36.703608,59.471152,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.747156,69.951523,139.232551,163.026164,99.163939,95.758845,29.123254,14.344963,138.444831,1.160032,69.007970,8.180243,151.394382,139.334670,149.633642,138.815545,81.988391,137.225317,-0.000500,0.030172,32.000000,-235.665692,139.036680,-0.024203,24.257085,0.691886,443140.975892,0.963643,29.692137,17.364628,2.784828,0.080122,0.021425,176.609444,32.000000,192.809131,210.533819,176.446499,160.598822,32.000000,155.455127,68.965360,67.432198,91.078790,83.978065,24.607609,55.696203,0.000000,50.753609,21.493671,0.000000,39.072403,29.123254,36.557167,59.480407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.978464,69.955927,139.240880,156.026256,99.168923,95.770249,28.870614,14.350956,138.427617,1.160068,68.868331,8.215800,151.414618,139.396779,149.652402,138.843378,81.964066,137.296770,-0.000499,0.030150,32.000000,-235.655928,139.067637,-0.024235,24.278958,0.695525,443141.058183,0.981761,29.945523,17.233801,2.798804,0.072194,0.026425,176.880263,32.000000,192.422251,309.801867,178.707190,160.823438,32.000000,154.938473,68.938079,67.451066,91.055523,83.978065,24.607110,55.696203,0.000000,50.759669,21.493671,0.000000,39.068862,28.870614,36.485854,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020302,69.964184,139.203504,144.210982,99.171192,95.784218,29.560040,14.342965,138.436459,1.160029,68.882253,8.192214,151.415620,139.339034,149.673179,138.875968,81.936960,137.275883,-0.000499,0.030145,32.000000,-235.666870,139.011677,-0.023920,24.292543,0.695525,443141.058183,0.981761,29.945523,17.233801,2.798804,0.079830,0.029679,177.680147,32.000000,191.987280,157.508888,180.766733,160.938849,32.000000,155.352087,68.956625,67.427609,91.103197,83.978065,24.646682,55.696203,0.000000,50.753047,21.493671,0.000000,39.061542,29.560040,36.711385,59.473818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.256082,69.955376,139.210225,171.909325,99.181098,95.793093,28.709145,14.347103,138.438473,1.160260,68.912172,8.162403,151.459952,139.374329,149.629771,138.828768,81.892169,137.261575,-0.000498,0.030143,32.000000,-235.660765,139.022831,-0.023962,24.331934,0.690366,443220.180010,0.961783,29.675787,17.309521,2.782940,0.071267,0.025973,177.820882,32.000000,191.592299,292.073409,181.826510,160.137093,32.000000,155.851297,68.947006,67.435037,91.109884,83.978065,24.638060,55.696203,0.000000,50.859928,21.493671,0.000000,39.063593,28.709145,36.693483,59.470189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721029,69.955376,139.227231,171.909325,99.199295,95.804552,28.744220,14.347389,138.476349,1.160295,68.990707,8.233187,151.486004,139.427631,149.583630,138.966118,81.882498,137.353765,-0.000498,0.030153,32.000000,-235.660807,139.004843,-0.023954,24.382682,0.685727,443204.572632,0.985291,29.424161,17.347439,2.770017,0.079058,0.030035,177.367878,32.000000,192.028251,257.347185,179.781301,159.817740,32.000000,156.238574,68.910306,67.420330,91.080068,83.978065,24.668699,55.696203,0.000000,50.576044,21.493671,0.000000,39.048136,28.744220,36.648509,59.471074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598229,69.927578,139.345748,135.234145,99.196767,95.819842,28.778343,14.348245,138.449421,1.160007,68.966006,8.165169,151.438599,139.458339,149.606086,138.889723,81.960278,137.431344,-0.000497,0.030160,32.000000,-235.661590,139.131821,-0.023955,24.403400,0.692662,443565.510872,0.995761,29.976450,17.401380,2.800168,0.079386,0.027271,176.870173,32.000000,192.725305,49.389757,177.396350,159.732505,32.000000,156.457789,68.930686,67.457810,91.088216,83.978065,24.681104,55.696203,0.000000,50.571142,21.493671,0.000000,39.008244,28.778343,36.520556,59.475224,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.880948,69.920972,139.231589,169.922252,99.211254,95.831321,29.406579,14.348673,138.493160,1.159797,68.972691,8.207019,151.375274,139.529401,149.632364,138.947356,81.974271,137.327135,-0.000498,0.030172,32.000000,-235.660015,139.057849,-0.023934,24.403059,0.692662,443565.510872,0.995761,29.976450,17.401380,2.800168,0.076357,0.038534,176.628876,32.000000,192.790993,271.987408,175.987682,160.319114,32.000000,155.656282,68.929066,67.457853,91.095183,83.978065,24.697141,55.696203,0.000000,50.447538,21.493671,0.000000,38.989450,29.406579,36.527966,59.478253,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.216302,69.928679,139.324674,145.807526,99.244902,95.837669,29.541749,14.346104,138.498436,1.160016,68.850865,8.109424,151.352440,139.311342,149.649789,138.929305,81.938567,137.366519,-0.000498,0.030183,32.000000,-235.662255,139.081222,-0.023956,24.424145,0.694550,443514.800392,0.972566,30.072196,17.362616,2.809355,0.067721,0.035963,176.559164,32.000000,192.824922,137.090116,177.843238,160.935431,32.000000,155.312740,68.914866,67.459859,91.057414,83.978065,24.729066,55.696203,0.000000,50.770515,21.493671,0.000000,38.976324,29.541749,36.636477,59.485010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.950221,69.927853,139.210471,152.830639,99.275617,95.842786,28.774387,14.347103,138.491263,1.160025,68.850453,8.200251,151.422955,139.440069,149.699543,138.991909,81.986430,137.359683,-0.000498,0.030180,32.000000,-235.663715,139.017284,-0.023965,24.380479,0.689777,443393.433172,0.970118,29.776501,17.296821,2.791278,0.082172,0.023468,177.341998,32.000000,192.103752,320.039183,180.182070,161.089252,32.000000,155.028899,68.933913,67.447725,91.076849,83.978065,24.750756,55.696203,0.000000,50.581578,21.493671,0.000000,38.971945,28.774387,36.544401,59.469726,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020650,69.927853,139.302824,152.830639,99.306314,95.845309,29.427752,14.347246,138.504971,1.159996,68.907570,8.206729,151.439980,139.443475,149.680862,138.942018,81.877378,137.379414,-0.000497,0.030184,32.000000,-235.658983,139.086606,-0.024026,24.328682,0.684568,443316.085630,0.958730,29.438370,17.351434,2.774491,0.073041,0.024303,177.800484,32.000000,191.733442,280.502961,181.437592,160.572872,32.000000,155.577196,68.915995,67.420619,91.077835,83.978065,24.757376,55.696203,0.000000,50.709629,21.493671,0.000000,38.959208,29.427752,36.652838,59.476296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.802453,69.924825,139.266304,167.505150,99.313316,95.851648,29.312483,14.348102,138.490138,1.160106,68.978373,8.241048,151.451479,139.410727,149.618996,138.955912,81.890722,137.429732,-0.000496,0.030217,32.000000,-235.662552,139.052057,-0.023997,24.262488,0.690193,443567.366165,0.966626,29.639098,17.418812,2.784906,0.074250,0.030104,177.634643,32.000000,191.728162,560.032771,180.699289,160.063028,32.000000,156.308770,68.915707,67.438228,91.076870,83.978065,24.788520,55.696203,0.000000,50.713225,21.493671,0.000000,38.944124,29.312483,36.417402,59.484115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.006906,69.922899,139.333045,137.430353,99.326000,95.857997,28.765231,14.347959,138.541805,1.160256,69.131172,8.297271,151.436984,139.400633,149.609792,138.961474,81.917892,137.353193,-0.000496,0.030230,32.000000,-235.660564,139.068230,-0.023963,24.290025,0.690193,443567.366165,0.966626,29.639098,17.418812,2.784906,0.075247,0.021706,176.924730,32.000000,192.502208,314.970229,178.070748,159.664530,32.000000,156.353342,68.924347,67.451877,91.104165,83.978065,24.813629,55.696203,0.000000,50.784141,21.493671,0.000000,38.931638,28.765231,36.644327,59.483131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.928974,69.945468,139.239949,171.017133,99.347658,95.867418,29.466838,14.348673,138.496592,1.160559,69.065586,8.269395,151.336192,139.371005,149.587872,138.968380,81.943665,137.310321,-0.000496,0.030235,32.000000,-235.659851,139.009880,-0.023957,24.236865,0.695309,443687.788719,0.975121,29.861560,17.429618,2.796374,0.076944,0.030964,176.670782,32.000000,192.831487,140.007772,176.389209,160.065200,32.000000,156.276962,68.925327,67.470339,91.102140,83.978065,24.808513,55.696203,0.000000,50.709276,21.493671,0.000000,38.916966,29.466838,36.623858,59.473129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.255010,69.945468,139.316289,171.017133,99.377665,95.871751,29.504625,14.346818,138.455839,1.160409,69.034575,8.262667,151.371120,139.478119,149.649116,138.931159,81.957912,137.253617,-0.000497,0.030225,32.000000,-235.662034,139.012267,-0.023962,24.268599,0.691741,443553.259172,0.989305,29.648324,17.365712,2.786276,0.072384,0.028036,176.536314,32.000000,192.794851,801.728816,176.542718,160.841654,32.000000,155.617955,68.919116,67.459539,91.072512,83.978065,24.841615,55.696203,0.000000,50.699134,21.493671,0.000000,38.928526,29.504625,36.563403,59.476542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.043046,69.955652,139.165948,142.765728,99.390165,95.876811,28.645112,14.346104,138.513963,1.160137,68.998579,8.233689,151.445059,139.404325,149.652489,138.885952,81.968442,137.248496,-0.000498,0.030203,32.000000,-235.663239,138.981695,-0.024125,24.282026,0.694104,443619.723362,0.967543,29.751360,17.319354,2.788760,0.067277,0.026751,176.979720,32.000000,192.319397,479.213760,179.242891,160.967076,32.000000,154.961954,68.953547,67.487370,91.080910,83.978065,24.870163,55.696203,0.000000,50.755755,21.493671,0.000000,38.929899,28.645112,36.359588,59.478578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.391158,69.977395,139.306545,159.213241,99.406281,95.881901,29.372818,14.344820,138.511534,1.160118,68.955095,8.298192,151.441508,139.465681,149.661479,138.862666,81.932277,137.267617,-0.000499,0.030178,32.000000,-235.663212,139.060848,-0.024276,24.288661,0.688598,443436.599637,0.959512,29.415356,17.277875,2.772187,0.076337,0.035295,177.653720,32.000000,191.840544,-21332.192037,180.908708,160.837344,32.000000,155.366069,68.938856,67.412721,91.062122,83.978065,24.851801,55.696203,0.000000,50.617281,21.493671,0.000000,38.922533,29.372818,36.689741,59.478371,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.199698,69.977395,139.220857,155.622973,99.413850,95.887028,29.282104,14.347531,138.497739,1.159947,69.057539,8.204578,151.502921,139.401510,149.626826,138.869126,81.961049,137.328279,-0.000500,0.030190,32.000000,-235.658861,138.919654,-0.024319,24.287219,0.690787,443568.067387,0.992948,29.643793,17.264884,2.780925,0.076799,0.024004,177.750009,32.000000,191.673144,245.282945,181.704342,160.245974,32.000000,155.961019,68.954175,67.459283,91.066304,83.978065,24.901292,55.696203,0.000000,50.718576,21.493671,0.000000,38.939845,29.282104,36.711238,59.462685,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.947063,69.977395,139.352021,155.622973,99.427688,95.892111,28.744852,14.351812,138.465737,1.160147,69.206275,8.204961,151.478319,139.427487,149.548926,138.811475,81.939611,137.345293,-0.000501,0.030175,32.000000,-235.655564,138.991156,-0.024317,24.326138,0.686030,443497.094944,0.961156,29.307467,17.310233,2.764504,0.076023,0.023912,177.143495,32.000000,192.039799,291.631877,179.284183,159.691151,32.000000,156.214267,68.928065,67.466006,91.076668,83.978065,24.906632,55.696203,0.000000,50.505457,21.493671,0.000000,38.936091,28.744852,36.424225,59.476503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.963221,69.994185,139.256462,146.309760,99.431819,95.891500,29.325945,14.353382,138.480381,1.159995,69.229953,8.227810,151.417663,139.421553,149.583582,138.822987,81.959416,137.396488,-0.000501,0.030181,32.000000,-235.654813,139.035800,-0.024326,24.371195,0.688620,443572.702889,0.968198,29.504167,17.310592,2.773341,0.084255,0.033289,176.784993,32.000000,192.597471,309.438083,177.145674,159.778998,32.000000,156.480646,68.957201,67.483123,91.074811,83.978065,24.914559,55.696203,0.000000,50.581723,21.493671,0.000000,38.949532,29.325945,36.621510,59.473542,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.055470,70.015378,139.268577,168.250622,99.438754,95.890859,29.357513,14.348530,138.528483,1.159602,69.147635,8.217272,151.374370,139.333833,149.609402,138.860020,81.984129,137.324707,-0.000501,0.030181,32.000000,-235.661305,139.047753,-0.024337,24.353676,0.692066,443772.068048,0.991789,29.764602,17.340198,2.789994,0.073936,0.024695,176.505613,32.000000,192.819944,186.031749,175.979673,160.625389,32.000000,155.708573,68.974192,67.496398,91.079027,83.978065,24.951308,55.696203,0.000000,50.632096,21.493671,0.000000,38.948566,29.357513,36.487174,59.484498,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.982499,70.017029,139.172335,137.752999,99.435402,95.894788,28.895711,14.351384,138.550296,1.159634,69.045847,8.289000,151.442617,139.423307,149.656126,138.758894,81.953136,137.362005,-0.000501,0.030182,32.000000,-235.657467,139.053870,-0.024332,24.380217,0.690096,443745.643108,0.971829,29.764704,17.344969,2.787179,0.077591,0.022176,176.621965,32.000000,192.590337,344.073385,178.382242,160.858308,32.000000,155.184149,68.972892,67.489686,91.061306,83.978065,24.965778,55.696203,0.000000,50.646628,21.493671,0.000000,38.971654,28.895711,36.657753,59.471536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888241,70.017029,139.294922,137.752999,99.445514,95.899882,29.394599,14.349672,138.458693,1.159475,69.069054,8.205906,151.465041,139.374614,149.630688,138.876482,81.977377,137.230189,-0.000500,0.030186,32.000000,-235.660983,139.014795,-0.024263,24.379325,0.689278,443673.052575,0.968879,29.690707,17.285797,2.782285,0.080686,0.026883,177.486978,32.000000,191.898338,414.685477,180.386917,160.900625,32.000000,155.211206,68.965041,67.449775,91.055742,83.978065,24.956491,55.696203,0.000000,50.605783,21.493671,0.000000,38.975990,29.394599,36.460982,59.475529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.946896,70.017029,139.215465,173.676449,99.455830,95.899745,28.663652,14.344106,138.466366,1.159454,69.210797,8.178249,151.517951,139.301841,149.593596,138.862767,81.909323,137.270331,-0.000501,0.030176,32.000000,-235.664253,138.881965,-0.024263,24.385331,0.689207,443789.769591,0.985975,29.767646,17.334698,2.784421,0.082207,0.025932,177.388068,32.000000,191.794689,110.159417,180.605691,159.785795,32.000000,156.131732,68.962325,67.457458,91.074225,83.978065,24.986020,55.696203,0.000000,50.586454,21.493671,0.000000,38.979762,28.663652,36.412486,59.484085,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.747754,70.039874,139.180289,135.558622,99.422000,95.903044,29.333406,14.346675,138.462397,1.159395,69.235649,8.170422,151.446119,139.298537,149.587004,138.788573,81.951975,137.264248,-0.000501,0.030164,32.000000,-235.663160,138.933482,-0.024286,24.370251,0.691315,443818.420716,0.971289,29.865018,17.247155,2.792139,0.075350,0.017320,176.781961,32.000000,192.506232,51.032354,177.783062,159.676585,32.000000,156.458326,68.961771,67.461482,91.076759,83.978065,25.031235,55.696203,0.000000,50.702709,21.493671,0.000000,39.005988,29.333406,36.717107,59.466530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.958716,70.057490,139.246211,172.631246,99.465780,95.911436,29.395805,14.350385,138.387984,1.159293,69.284556,8.154640,151.396211,139.275168,149.595546,138.764740,81.984942,137.212620,-0.000500,0.030157,32.000000,-235.658794,138.960197,-0.024287,24.392438,0.689807,443900.914873,0.969518,29.799101,17.329859,2.787086,0.076033,0.021754,176.438583,32.000000,192.840337,157.566662,175.998537,160.348941,32.000000,156.096154,68.976919,67.471662,91.088334,83.978065,25.015642,55.696203,0.000000,50.725876,21.493671,0.000000,39.012611,29.395805,36.684826,59.479915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.774086,70.076481,139.151789,141.075766,99.468183,95.913955,28.752637,14.345961,138.481950,1.159270,69.187904,8.302582,151.362821,139.322292,149.615701,138.785089,81.978253,137.163795,-0.000500,0.030167,32.000000,-235.666824,138.994932,-0.024231,24.390314,0.693240,443984.274999,0.976400,30.033255,17.288917,2.797720,0.075417,0.020280,176.336612,32.000000,192.751600,374.601034,177.051139,160.604184,32.000000,155.318395,68.978580,67.472495,91.095479,83.978065,25.059529,55.696203,0.000000,50.602435,21.493671,0.000000,39.039226,28.752637,36.544254,59.464602,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.797044,70.088041,139.224715,164.496207,99.460656,95.906394,29.115182,14.350528,138.349066,1.159357,69.124713,8.248672,151.437364,139.317724,149.637552,138.789004,81.959351,137.256348,-0.000499,0.030182,32.000000,-235.659798,138.969314,-0.024266,24.392412,0.692268,444017.219417,0.995753,30.042586,17.214377,2.795667,0.074346,0.022065,177.146549,32.000000,192.115381,267.243450,179.558219,160.909527,32.000000,155.128288,68.973787,67.455623,91.054096,83.978065,25.057421,55.696203,0.000000,50.628780,21.493671,0.000000,39.073511,29.115182,36.478590,59.480761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.168927,70.088041,139.128142,164.496207,99.482465,95.906755,29.225936,14.350100,138.359261,1.159265,69.159224,8.309645,151.474681,139.254003,149.672673,138.804547,81.912169,137.287752,-0.000498,0.030221,32.000000,-235.659407,138.909170,-0.024304,24.367156,0.692268,444017.219417,0.995753,30.042586,17.214377,2.795667,0.080098,0.027370,177.644417,32.000000,191.894703,304.413394,181.340936,160.848386,32.000000,155.525710,69.009664,67.448697,91.081091,83.978065,25.082782,55.696203,0.000000,50.688321,21.493671,0.000000,39.098694,29.225936,36.587908,59.479571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.208016,70.088592,139.183578,151.178318,99.488732,95.913710,29.611481,14.352669,138.423119,1.159135,69.240338,8.210365,151.535859,139.342702,149.627519,138.842319,81.903443,137.321336,-0.000498,0.030241,32.000000,-235.653068,138.874375,-0.024360,24.372873,0.692176,444019.806639,0.982811,30.030376,17.277747,2.795843,0.072202,0.029275,177.545160,32.000000,191.594061,228.884449,181.433622,159.986910,32.000000,156.271644,69.011847,67.458792,91.082172,83.978065,25.109332,55.696203,0.000000,50.772361,21.493671,0.000000,39.113880,29.611481,36.456360,59.488373,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.527274,70.081986,139.170190,152.894328,99.476560,95.910574,29.346446,14.350100,138.374297,1.159185,69.339197,8.264162,151.465050,139.233775,149.565669,138.735933,81.999056,137.298852,-0.000497,0.030232,32.000000,-235.659899,139.001681,-0.024356,24.375103,0.686713,443906.002161,0.971180,29.646481,17.340012,2.773193,0.071461,0.030604,177.063304,32.000000,192.280314,262.973971,178.754111,159.761185,32.000000,156.468439,68.987070,67.471844,91.086917,83.978065,25.096288,55.696203,0.000000,50.444190,21.493671,0.000000,39.128594,29.346446,36.400454,59.487724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.750764,70.100427,139.110613,160.932125,99.434895,95.902767,29.576652,14.347817,138.413363,1.159682,69.330477,8.124132,151.403304,139.192015,149.603415,138.763475,81.987951,137.184096,-0.000496,0.030250,32.000000,-235.660543,138.907376,-0.024140,24.358580,0.696588,444106.081183,0.980883,30.304179,17.258456,2.809971,0.081449,0.027864,176.706788,32.000000,192.780025,141.204853,176.588021,159.835633,32.000000,156.432880,68.980530,67.457800,91.078355,83.978065,25.136771,55.696203,0.000000,50.329222,21.493671,0.000000,39.140350,29.576652,36.538238,59.476798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.818705,70.104006,139.190511,145.065413,99.421913,95.900213,29.257093,14.351242,138.355009,1.159677,69.262305,8.110826,151.414521,139.271783,149.640516,138.718659,81.982097,137.228005,-0.000496,0.030240,32.000000,-235.662691,138.907374,-0.024149,24.364927,0.696588,444106.081183,0.980883,30.304179,17.258456,2.809971,0.078222,0.025990,176.425269,32.000000,192.781428,-137.728825,176.262824,160.672538,32.000000,155.625965,69.021061,67.480925,91.091997,83.978065,25.136399,55.696203,0.000000,50.479323,21.493671,0.000000,39.174896,29.257093,36.711972,59.471654,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.852458,70.104006,139.121860,145.065413,99.402881,95.901570,29.112011,14.348245,138.355608,1.159383,69.192363,8.163383,151.431458,139.194401,149.671181,138.713869,81.972039,137.179300,-0.000496,0.030228,32.000000,-235.663065,138.876477,-0.024185,24.360049,0.693291,443990.648156,0.968452,30.090688,17.214435,2.796150,0.081717,0.022757,176.787531,32.000000,192.511535,342.290593,178.676421,160.802660,32.000000,155.103612,69.004295,67.478279,91.068274,83.978065,25.146472,55.696203,0.000000,50.647276,21.493671,0.000000,39.195439,29.112011,36.398106,59.477358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.041671,70.140062,139.128230,168.149801,99.405327,95.902513,28.839004,14.348958,138.313991,1.159170,69.278244,8.224523,151.481034,139.233775,149.673716,138.698611,81.941045,137.136592,-0.000498,0.030231,32.000000,-235.655795,139.006739,-0.024166,24.365268,0.691739,443963.232159,0.981718,29.988997,17.228043,2.790672,0.082643,0.018363,177.639824,32.000000,191.593813,297.991903,181.654491,160.342160,32.000000,155.955999,68.997925,67.444428,91.101166,83.978065,25.149198,55.696203,0.000000,50.692645,21.493671,0.000000,39.257397,28.839004,36.553352,59.471487,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.249881,70.161531,139.171375,139.187287,99.400837,95.899951,29.412941,14.350671,138.381079,1.159080,69.374255,8.169382,151.501414,139.268765,149.585766,138.740579,81.916427,137.219272,-0.000499,0.030219,32.000000,-235.663262,138.881840,-0.024145,24.377043,0.691739,443963.232159,0.981718,29.988997,17.228043,2.790672,0.077470,0.024102,177.327154,32.000000,191.997086,247.349904,180.062407,159.827378,32.000000,156.431393,68.980360,67.442230,91.116076,83.978065,25.113268,55.696203,0.000000,50.734859,21.493671,0.000000,39.302649,29.412941,36.692089,59.473287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.906516,70.157128,139.116730,171.189452,99.373733,95.894883,29.412435,14.345819,138.300555,1.158770,69.366284,8.199129,151.448084,139.277127,149.602284,138.657334,81.991564,137.245762,-0.000499,0.030198,32.000000,-235.663196,138.859857,-0.024156,24.362593,0.688788,443939.544369,0.964951,29.829768,17.224041,2.780253,0.080478,0.020676,176.874052,32.000000,192.551610,304.275052,177.365203,159.624792,32.000000,156.371250,68.967662,67.462389,91.150356,83.978065,25.176078,55.696203,0.000000,50.390410,21.493671,0.000000,39.329477,29.412435,36.645207,59.480535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904921,70.149145,139.197682,136.842501,99.326557,95.884635,29.579945,14.343535,138.396661,1.158582,69.378624,8.186775,151.405639,139.270113,149.629332,138.734910,82.004215,137.225196,-0.000497,0.030181,32.000000,-235.664824,138.939642,-0.024175,24.365661,0.685498,443913.869083,0.963420,29.636692,17.302861,2.769586,0.071787,0.027393,176.493431,32.000000,192.847661,13.679397,175.815540,160.225971,32.000000,156.057657,68.996796,67.480338,91.156804,83.978065,25.177386,55.696203,0.000000,50.469696,21.493671,0.000000,39.360006,29.579945,36.496639,59.475145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.952963,70.149971,139.150542,173.221795,99.356077,95.881353,29.175005,14.349386,138.316054,1.158674,69.239259,8.262799,151.426409,139.322781,149.679810,138.730982,82.007100,137.166403,-0.000498,0.030154,32.000000,-235.658481,138.994441,-0.024166,24.393802,0.690854,443933.940974,0.970606,29.986226,17.240448,2.787546,0.074739,0.025032,176.519741,32.000000,192.860670,113.356049,177.417496,160.759497,32.000000,155.296871,68.971348,67.481480,91.113504,83.978065,25.202601,55.696203,0.000000,50.633844,21.493671,0.000000,39.377044,29.175005,36.634789,59.473267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.716086,70.164559,139.104799,135.808190,99.377996,95.876752,29.486757,14.346675,138.356980,1.158432,69.191239,8.221915,151.498991,139.278635,149.695137,138.869247,81.985242,137.162223,-0.000497,0.030161,32.000000,-235.659226,138.993198,-0.024158,24.377778,0.689312,443808.444729,0.977357,29.931083,17.186785,2.785631,0.075162,0.020857,177.270252,32.000000,192.053427,-90.414589,179.961052,160.806985,32.000000,155.253893,68.993078,67.474533,91.132763,83.978065,25.246860,55.696203,0.000000,50.434601,21.493671,0.000000,39.411010,29.486757,36.686367,59.479699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.227787,70.164559,139.184467,135.808190,99.333059,95.883093,28.717257,14.351099,138.368105,1.158226,69.165182,8.218704,151.512027,139.320578,149.704019,138.757142,81.893123,137.140691,-0.000497,0.030150,32.000000,-235.654474,138.999906,-0.024172,24.373083,0.689312,443808.444729,0.977357,29.931083,17.186785,2.785631,0.071800,0.030261,177.702653,32.000000,191.687985,351.035671,181.472048,160.744892,32.000000,155.864174,68.972455,67.408506,91.125808,83.978065,25.215753,55.696203,0.000000,50.665067,21.493671,0.000000,39.451667,28.717257,36.524812,59.476326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.804485,70.137035,139.036761,174.504278,99.314060,95.883171,29.185673,14.348102,138.291888,1.158147,69.345524,8.295789,151.503136,139.297191,149.583689,138.684879,81.934970,137.152223,-0.000499,0.030150,32.000000,-235.661897,138.913861,-0.024143,24.383390,0.685900,443892.722317,0.987067,29.662437,17.288404,2.771065,0.077390,0.027039,176.949435,32.000000,192.340522,325.636918,178.010045,159.698714,32.000000,156.475617,68.999693,67.438292,91.123496,83.978065,25.260378,55.696203,0.000000,50.596169,21.493671,0.000000,39.458394,29.185673,36.703021,59.466442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.921122,70.143365,139.127378,135.603466,99.351468,95.880562,28.952632,14.347246,138.391873,1.158097,69.328056,8.214689,151.433229,139.349677,149.637211,138.768120,81.988821,137.209644,-0.000499,0.030124,32.000000,-235.662261,138.935195,-0.024399,24.387901,0.685900,443892.722317,0.987067,29.662437,17.288404,2.771065,0.067871,0.023363,176.618349,32.000000,192.839138,64.273483,176.452527,160.176176,32.000000,156.452169,68.991278,67.482718,91.148047,83.978065,25.291153,55.696203,0.000000,50.675737,21.493671,0.000000,39.481154,28.952632,36.606323,59.476148,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
