OSU 80 Ton Compressor Load Stand
50.236403,70.144191,139.226985,173.509664,99.323825,95.880512,29.394120,14.347389,138.357530,1.158086,69.175824,8.283055,151.397817,139.299414,149.657618,138.774130,81.966680,137.221050,-0.000500,0.030115,32.000000,-235.659824,138.908090,-0.024367,24.387875,0.691323,444011.609097,0.980162,30.071665,17.252100,2.791651,0.079345,0.026073,176.386501,32.000000,192.783105,305.359912,176.207117,160.658475,32.000000,155.396028,69.002772,67.458440,91.116821,83.978065,25.288756,55.696203,0.000000,50.639628,21.493671,0.000000,39.519881,29.394120,36.477416,59.462291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.850454,70.128227,139.183126,136.635792,99.314399,95.879444,29.074617,14.344963,138.426853,1.157947,69.010416,8.352264,151.409900,139.346252,149.691403,138.790772,81.986316,137.149410,-0.000501,0.030134,32.000000,-235.664872,138.881843,-0.024340,24.395821,0.689837,443847.449623,0.985524,29.957370,17.225841,2.786944,0.072013,0.024749,176.919274,32.000000,192.347747,298.441999,178.904050,160.915841,32.000000,155.286992,68.982767,67.462954,91.104675,83.978065,25.318812,55.696203,0.000000,50.352770,21.493671,0.000000,39.543830,29.074617,36.633322,59.471202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.934974,70.109235,139.243818,172.754564,99.313059,95.884497,28.945445,14.353525,138.410736,1.158179,69.021481,8.253618,151.464496,139.275698,149.673492,138.784829,81.907289,137.331824,-0.000500,0.030154,32.000000,-235.655818,138.948979,-0.024359,24.404345,0.685505,443718.277200,0.964082,29.633210,17.253461,2.771436,0.084568,0.020436,177.603385,32.000000,191.854502,329.001651,180.789314,160.936303,32.000000,155.476149,68.988541,67.424621,91.121204,83.978065,25.329340,55.696203,0.000000,50.368915,21.493671,0.000000,39.556759,28.945445,36.571547,59.480643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879704,70.088867,139.138553,138.834465,99.249459,95.879450,29.564581,14.341823,138.296723,1.158216,69.246171,8.256373,151.516647,139.315707,149.623472,138.783232,81.912503,137.204874,-0.000499,0.030192,32.000000,-235.667684,138.969746,-0.024303,24.365373,0.689697,443965.413948,0.985426,29.908928,17.366055,2.788503,0.072513,0.022378,177.170042,32.000000,192.117936,308.017779,179.356975,159.861673,32.000000,156.423515,68.984163,67.445207,91.157538,83.978065,25.334409,55.696203,0.000000,50.499379,21.493671,0.000000,39.562549,29.564581,36.459882,59.483249,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992013,70.102905,139.144114,169.671534,99.223946,95.869266,29.637514,14.348245,138.352176,1.158122,69.296242,8.352135,151.454787,139.373187,149.604059,138.729515,81.978535,137.255207,-0.000499,0.030190,32.000000,-235.659951,138.966215,-0.024289,24.356089,0.691062,443935.701871,0.965854,29.945682,17.299866,2.789482,0.080276,0.030881,176.790078,32.000000,192.724332,502.343260,177.052337,159.904610,32.000000,156.568162,68.995774,67.494713,91.151227,83.978065,25.363148,55.696203,0.000000,50.585634,21.493671,0.000000,39.562495,29.637514,36.592456,59.471870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.869026,70.121621,139.140415,142.801981,99.203465,95.867959,29.204308,14.346390,138.419291,1.157981,69.187406,8.244046,151.404384,139.292705,149.661538,138.754877,81.983486,137.202095,-0.000499,0.030195,32.000000,-235.661478,138.924712,-0.024279,24.374394,0.691062,443935.701871,0.965854,29.945682,17.299866,2.789482,0.080094,0.037520,176.494292,32.000000,192.834375,516.031914,175.787960,160.502259,32.000000,155.711810,69.012870,67.459401,91.147624,83.978065,25.406906,55.696203,0.000000,50.540150,21.493671,0.000000,39.593186,29.204308,36.633249,59.481538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.207934,70.103180,139.224111,164.806606,99.163362,95.871717,29.535938,14.344392,138.337863,1.158005,69.053088,8.255205,151.451149,139.237854,149.661255,138.786779,81.967270,137.237969,-0.000500,0.030190,32.000000,-235.663804,138.996462,-0.024279,24.360337,0.689576,443725.774153,0.961050,29.843700,17.258015,2.783327,0.070775,0.029646,176.609581,32.000000,192.748284,187.856543,178.070234,160.787637,32.000000,155.350490,68.988882,67.477820,91.126717,83.978065,25.394546,55.696203,0.000000,50.484712,21.493671,0.000000,39.637217,29.535938,36.396932,59.479119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.495786,70.092445,139.158527,149.068336,99.178573,95.871663,29.422118,14.346675,138.341290,1.157915,69.126014,8.258463,151.496813,139.177986,149.672039,138.712136,81.874729,137.245639,-0.000501,0.030184,32.000000,-235.666438,138.863976,-0.024265,24.375339,0.690952,443799.941228,0.977961,29.989477,17.227549,2.790117,0.080778,0.031730,177.504398,32.000000,191.831886,199.066317,181.371127,160.361013,32.000000,155.879356,68.980722,67.444674,91.134731,83.978065,25.405737,55.696203,0.000000,50.632005,21.493671,0.000000,39.643220,29.422118,36.560175,59.475991,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.895187,70.092445,139.155906,149.068336,99.177206,95.874197,29.424155,14.346390,138.374509,1.157782,69.184744,8.307396,151.479098,139.297273,149.629186,138.820068,81.914573,137.084725,-0.000501,0.030168,32.000000,-235.660823,138.937928,-0.024286,24.346018,0.686561,443640.628109,0.959858,29.621479,17.261000,2.772950,0.076175,0.022813,177.482716,32.000000,191.830949,93.195488,180.399602,159.933809,32.000000,156.198709,68.977111,67.481427,91.134484,83.978065,25.419205,55.696203,0.000000,50.151662,21.493671,0.000000,39.648768,29.424155,36.558707,59.485305,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.987666,70.102629,139.201241,156.704606,99.179037,95.876933,29.527769,14.348816,138.296851,1.157568,69.282943,8.268238,151.462288,139.253697,149.609295,138.839607,81.959206,137.171709,-0.000501,0.030167,32.000000,-235.655774,138.873132,-0.024329,24.378617,0.681415,443640.068912,0.957553,29.315266,17.357224,2.755844,0.078946,0.032839,176.919544,32.000000,192.652593,253.603923,177.840840,159.890808,32.000000,156.289242,69.004817,67.475888,91.155174,83.978065,25.399460,55.696203,0.000000,50.413002,21.493671,0.000000,39.680235,29.527769,36.597299,59.483505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.751840,70.091344,139.105148,157.720178,99.190968,95.878074,29.217432,14.346532,138.384295,1.157456,69.239767,8.146401,151.444096,139.293663,149.650003,138.698792,81.998604,137.181506,-0.000501,0.030145,32.000000,-235.660352,138.923713,-0.024348,24.373398,0.691418,443901.947676,0.970091,29.933254,17.240051,2.788965,0.075150,0.025612,176.537229,32.000000,192.871923,254.170195,176.068408,160.182909,32.000000,156.209693,69.008162,67.476742,91.167040,83.978065,25.480801,55.696203,0.000000,50.435582,21.493671,0.000000,39.690779,29.217432,36.516961,59.490910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.671473,70.099602,139.251226,148.235661,99.170633,95.867901,28.884776,14.347531,138.376958,1.157497,69.028097,8.137004,151.440886,139.227781,149.682910,138.702725,81.990350,137.148551,-0.000503,0.030143,32.000000,-235.662795,138.962564,-0.024338,24.370670,0.689337,443796.900014,0.964790,29.847910,17.237227,2.784712,0.077153,0.025494,177.137956,32.000000,192.380209,197.428319,179.455853,160.795905,32.000000,155.181885,69.002985,67.493197,91.123243,83.978065,25.442427,55.696203,0.000000,50.175347,21.493671,0.000000,39.719922,28.884776,36.646748,59.475745,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.774102,70.100427,139.099150,167.374380,99.207515,95.867890,29.044238,14.349386,138.234008,1.157524,69.041659,8.184342,151.492182,139.241381,149.663976,138.677851,81.923618,137.148447,-0.000504,0.030123,32.000000,-235.660121,138.864729,-0.024352,24.383259,0.694606,443866.424526,0.993011,30.172058,17.194954,2.803445,0.080123,0.019881,177.586337,32.000000,191.868739,203.468781,181.106429,160.685916,32.000000,155.673420,69.021349,67.460404,91.148700,83.978065,25.451122,55.696203,0.000000,50.424385,21.493671,0.000000,39.742824,29.044238,36.521070,59.473582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.738814,70.082261,139.050540,140.372429,99.188544,95.862791,28.939364,14.346390,138.239347,1.157604,69.032014,8.215944,151.455410,139.259264,149.620655,138.692456,81.950463,137.164223,-0.000504,0.030097,32.000000,-235.661970,138.898933,-0.024357,24.388897,0.694606,443866.424526,0.993011,30.172058,17.194954,2.803445,0.074520,0.026248,177.549204,32.000000,191.880054,311.945857,181.325037,160.117993,32.000000,156.156607,69.034675,67.473754,91.176481,83.978065,25.508839,55.696203,0.000000,50.436261,21.493671,0.000000,39.740898,28.939364,36.526719,59.465842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.157698,70.059416,139.136149,172.954682,99.168983,95.855113,28.996121,14.351099,138.237518,1.157939,69.145037,8.171597,151.459408,139.251086,149.592719,138.569228,81.975826,137.115226,-0.000506,0.030074,32.000000,-235.660211,138.883574,-0.024324,24.383862,0.691923,443932.459357,0.985342,30.066516,17.261635,2.794609,0.079976,0.031568,177.095950,32.000000,192.379509,308.126845,178.772167,159.627900,32.000000,156.367571,69.014958,67.491042,91.156238,83.978065,25.508852,55.696203,0.000000,50.489956,21.493671,0.000000,39.735717,28.996121,36.595758,59.481567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.237821,70.033544,139.078087,135.712930,99.164059,95.857596,29.313665,14.349101,138.246471,1.157695,69.060532,8.134838,151.404579,139.188079,149.691013,138.747158,81.990198,137.086130,-0.000508,0.030085,32.000000,-235.659586,138.761328,-0.024322,24.359996,0.691995,443856.735871,0.989579,30.084905,17.242373,2.795614,0.073986,0.028698,176.315946,32.000000,193.038869,241.417106,176.028702,160.743583,32.000000,155.627836,69.059195,67.523290,91.172891,83.978065,25.486544,55.696203,0.000000,50.636650,21.493671,0.000000,39.722376,29.313665,36.414100,59.471270,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.214634,70.040425,139.093372,173.917245,99.169000,95.853800,29.474511,14.349386,138.271926,1.157591,68.948484,8.109783,151.417197,139.210713,149.688829,138.643626,81.974403,137.209173,-0.000510,0.030105,32.000000,-235.656514,138.863424,-0.024293,24.387350,0.686034,443519.418244,0.978518,29.629415,17.193460,2.773974,0.074044,0.022775,176.651210,32.000000,192.614677,153.337029,178.700715,160.780006,32.000000,155.103515,69.023160,67.512576,91.152401,83.978065,25.527164,55.696203,0.000000,50.577278,21.493671,0.000000,39.736852,29.474511,36.541099,59.468694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817764,70.041801,139.135883,137.396640,99.181368,95.849995,29.369969,14.350956,138.197170,1.157779,68.918579,8.100307,151.470761,139.177211,149.686996,138.791062,81.997931,137.107574,-0.000512,0.030143,32.000000,-235.658223,138.846394,-0.024238,24.364376,0.685171,443429.396587,0.966196,29.521104,17.165101,2.768394,0.079452,0.020899,177.477451,32.000000,192.032094,240.875657,180.438000,161.028231,32.000000,155.100607,69.051898,67.499750,91.124269,83.978065,25.507611,55.696203,0.000000,50.479135,21.493671,0.000000,39.747213,29.369969,36.446088,59.481223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.094395,70.028039,139.096068,169.120550,99.197412,95.851619,29.144414,14.351099,138.265139,1.157746,69.044681,8.139435,151.495918,139.124500,149.601553,138.548529,81.935207,137.118001,-0.000513,0.030195,32.000000,-235.656441,138.784047,-0.024201,24.340196,0.684813,443463.114426,0.961386,29.551832,17.240032,2.769977,0.073658,0.031740,177.311208,32.000000,192.043092,168.745863,180.125532,159.763421,32.000000,156.215031,69.065735,67.489890,91.131827,83.978065,25.527823,55.696203,0.000000,50.643905,21.493671,0.000000,39.742375,29.144414,36.421510,59.483377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.276303,70.017855,139.005651,146.021808,99.218000,95.847816,29.005182,14.340967,138.105462,1.157670,69.112079,8.096003,151.450390,139.150908,149.616004,138.524870,82.004092,137.081261,-0.000511,0.030209,32.000000,-235.666081,138.776199,-0.024199,24.311268,0.691723,443618.068505,0.973157,29.962686,17.167677,2.792897,0.076308,0.029610,176.826162,32.000000,192.642422,241.041758,177.501332,159.738438,32.000000,156.339511,69.083181,67.524016,91.138463,83.978065,25.559401,55.696203,0.000000,50.620499,21.493671,0.000000,39.738154,29.005182,36.554012,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.001265,70.032168,139.091271,158.005062,99.223777,95.846586,29.319214,14.347531,138.212050,1.157755,69.080973,8.028983,151.384401,139.151764,149.636188,138.513670,82.017831,136.967680,-0.000512,0.030236,32.000000,-235.662140,138.715705,-0.024199,24.279037,0.687956,443572.637362,0.974768,29.663243,17.235413,2.776679,0.078715,0.029050,176.427252,32.000000,192.881345,272.395655,176.091686,160.357384,32.000000,156.055906,69.105229,67.536532,91.162184,83.978065,25.547554,55.696203,0.000000,50.498233,21.493671,0.000000,39.756767,29.319214,36.621730,59.480014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.841640,70.023635,139.111500,158.150724,99.224975,95.839849,29.490346,14.350671,138.226140,1.158023,68.931299,8.118214,151.472405,139.070077,149.701952,138.551524,82.035087,137.029260,-0.000513,0.030278,32.000000,-235.658017,138.755555,-0.024352,24.244182,0.685502,443318.479290,0.975518,29.465857,17.148866,2.764834,0.077473,0.020595,177.341979,32.000000,192.227443,205.957640,179.837715,160.984365,32.000000,155.165372,69.098977,67.535263,91.132703,83.978065,25.538511,55.696203,0.000000,50.400369,21.493671,0.000000,39.755152,29.490346,36.645354,59.481479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.563009,70.024186,139.014597,145.307846,99.223424,95.839398,28.794302,14.350528,138.086422,1.158154,68.951506,8.004528,151.486044,139.000606,149.662767,138.528890,81.926673,137.067805,-0.000513,0.030326,32.000000,-235.656520,138.770260,-0.024475,24.168599,0.691072,443452.508063,0.970884,29.763412,17.080500,2.781755,0.080066,0.026699,177.600567,32.000000,191.851026,123.409393,181.428417,160.721439,32.000000,155.624474,69.080678,67.475729,91.154152,83.978065,25.567389,55.696203,0.000000,50.431841,21.493671,0.000000,39.760949,28.794302,36.537284,59.476326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.828723,70.032443,139.001953,170.347237,99.222525,95.828832,28.777520,14.350671,138.103725,1.158285,69.019155,8.078905,151.465284,139.029459,149.581115,138.523980,81.938528,136.949108,-0.000515,0.030322,32.000000,-235.653263,138.668592,-0.024454,24.158869,0.694558,443467.037211,0.968532,29.919817,17.092866,2.791070,0.079326,0.030730,177.600189,32.000000,191.668031,85.404699,181.067421,159.853930,32.000000,156.041856,69.070411,67.497488,91.145237,83.978065,25.605597,55.696203,0.000000,50.434659,21.493671,0.000000,39.774762,28.777520,36.550930,59.478961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648940,70.050058,139.008015,136.917721,99.232497,95.808407,28.862733,14.347389,138.130679,1.158416,69.211149,8.084232,151.425067,138.944613,149.596707,138.406124,81.969809,136.952029,-0.000516,0.030387,32.000000,-235.660479,138.664494,-0.024460,24.169490,0.696604,443608.183152,0.992711,29.941988,17.150868,2.789595,0.079683,0.023143,176.641868,32.000000,192.949441,219.068408,176.500839,160.026239,32.000000,156.372294,69.071657,67.537023,91.198056,83.978065,25.581155,55.696203,0.000000,50.489228,21.493671,0.000000,39.802760,28.862733,36.512339,59.473985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.603231,70.056389,138.962138,172.492236,99.184346,95.798269,28.890996,14.342822,138.093915,1.158025,69.085190,8.099970,151.405688,138.958806,149.638508,138.468705,82.010969,137.023206,-0.000516,0.030411,32.000000,-235.666521,138.649159,-0.024427,24.201512,0.696604,443608.183152,0.992711,29.941988,17.150868,2.789595,0.076186,0.026276,176.408078,32.000000,192.900166,-160.126241,176.285631,160.550171,32.000000,155.510921,69.075779,67.571532,91.206807,83.978065,25.577508,55.696203,0.000000,50.368471,21.493671,0.000000,39.820680,28.890996,36.501041,59.485423,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.458330,70.067123,139.023856,140.932192,99.164640,95.788125,29.228940,14.347246,138.135112,1.157766,68.922315,8.047378,151.451733,139.012820,149.671347,138.469543,81.924319,136.880550,-0.000516,0.030399,32.000000,-235.662097,138.725046,-0.024450,24.267707,0.699008,443576.035687,0.993519,30.145891,17.120994,2.799818,0.082006,0.032192,177.602137,32.000000,192.088245,95.993443,180.658537,160.876312,32.000000,155.381058,69.070113,67.512587,91.187450,83.978065,25.604246,55.696203,0.000000,50.346223,21.493671,0.000000,39.844756,29.228940,36.407791,59.476798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.624667,70.043177,139.044542,164.511881,99.130271,95.775429,29.448047,14.349244,138.095434,1.157667,68.953725,8.087224,151.463251,138.964412,149.672625,138.531680,81.924782,136.926297,-0.000518,0.030368,32.000000,-235.661738,138.630128,-0.024402,24.330990,0.698511,443488.424978,0.993455,30.199666,17.114073,2.801474,0.071815,0.030804,177.575923,32.000000,191.705977,-126.374942,181.674102,160.144754,32.000000,156.146838,69.063200,67.541452,91.217462,83.978065,25.580396,55.696203,0.000000,50.194043,21.493671,0.000000,39.835094,29.448047,36.515347,59.471310,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817427,70.028314,138.886216,154.886903,99.138289,95.765203,29.320010,14.351242,138.053630,1.157685,69.032881,8.074602,151.532154,138.966573,149.616199,138.453004,81.947641,136.953107,-0.000518,0.030374,32.000000,-235.657938,138.636531,-0.024475,24.363878,0.699105,443688.263699,0.985025,30.361024,17.132086,2.810929,0.072799,0.022781,177.306914,32.000000,192.122019,101.786918,179.657236,159.820725,32.000000,156.439067,69.059717,67.527559,91.225103,83.978065,25.570717,55.696203,0.000000,50.294941,21.493671,0.000000,39.828610,29.320010,36.537578,59.480456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.209120,70.021709,138.930009,170.338552,99.149345,95.762617,29.498429,14.350528,137.961229,1.157759,69.050092,8.040751,151.397759,138.946285,149.644632,138.379276,81.964708,136.852654,-0.000518,0.030369,32.000000,-235.656356,138.581812,-0.024481,24.337757,0.694677,443509.523200,0.973939,30.164199,17.153638,2.801924,0.071409,0.026303,176.384716,32.000000,192.881267,100.328095,175.755196,160.315552,32.000000,155.897164,69.053390,67.540780,91.241588,83.978065,25.571684,55.696203,0.000000,50.424718,21.493671,0.000000,39.829576,29.498429,36.446309,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879409,70.018956,138.877994,136.405968,99.163301,95.757515,29.328055,14.344249,138.100245,1.157867,68.880238,7.955528,151.452541,139.015207,149.681283,138.468176,81.951326,136.865311,-0.000520,0.030326,32.000000,-235.667553,138.651891,-0.024539,24.313734,0.684803,443034.045641,0.959762,29.538787,17.078268,2.767027,0.080002,0.022007,177.385356,32.000000,192.110018,382.656125,180.272535,160.811521,32.000000,155.363920,69.041503,67.538027,91.219439,83.978065,25.616770,55.696203,0.000000,50.489018,21.493671,0.000000,39.835082,29.328055,36.461936,59.475519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.021758,70.004919,138.989621,172.078307,99.146519,95.742242,29.556089,14.345961,138.019749,1.157865,68.900710,8.041870,151.481949,138.883482,149.705433,138.420832,81.939306,136.896243,-0.000520,0.030337,32.000000,-235.662890,138.609224,-0.024544,24.247618,0.684803,443034.045641,0.959762,29.538787,17.078268,2.767027,0.074004,0.023892,177.583507,32.000000,191.797193,155.507520,181.642362,160.497898,32.000000,156.032716,69.045870,67.504115,91.250861,83.978065,25.570404,55.696203,0.000000,50.484833,21.493671,0.000000,39.836613,29.556089,36.543887,59.475126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.616219,69.998038,138.845360,144.296615,99.111652,95.724441,29.246629,14.346532,138.040422,1.157853,68.968890,7.991436,151.526454,138.977035,149.630260,138.305688,81.918547,136.939420,-0.000521,0.030318,32.000000,-235.665106,138.532947,-0.024535,24.180427,0.690242,443209.218849,0.972240,29.876077,17.097743,2.784275,0.073045,0.028697,177.457454,32.000000,191.941105,390.390294,180.615325,159.917549,32.000000,156.236395,69.033120,67.508821,91.244893,83.978065,25.579730,55.696203,0.000000,50.430923,21.493671,0.000000,39.824103,29.246629,36.444768,59.473100,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.786033,69.991157,138.854761,157.394215,99.124355,95.715471,29.507194,14.351384,137.990523,1.158027,69.075810,8.065486,151.426644,138.928055,149.597527,138.376709,81.994713,136.878159,-0.000522,0.030344,32.000000,-235.657795,138.550036,-0.024522,24.187062,0.690346,443066.757881,0.961558,29.715019,17.124651,2.778583,0.075362,0.027344,176.617388,32.000000,192.859416,352.356129,176.324245,160.127496,32.000000,156.434272,69.053444,67.548740,91.269256,83.978065,25.591767,55.696203,0.000000,50.418269,21.493671,0.000000,39.809846,29.507194,36.526352,59.483957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.683631,69.996111,138.887248,160.118768,99.097613,95.701331,29.218838,14.341823,137.938631,1.157968,68.769638,7.984452,151.436684,138.969552,149.647898,138.446193,81.966445,136.831706,-0.000523,0.030355,32.000000,-235.663094,138.531175,-0.024561,24.211714,0.697691,443233.717497,0.980194,30.127830,17.166189,2.798387,0.081363,0.041754,177.162958,32.000000,192.290028,138.329580,179.408527,160.726288,32.000000,155.152713,69.039096,67.547268,91.230757,83.978065,25.604201,55.696203,0.000000,50.405432,21.493671,0.000000,39.812746,29.218838,36.495905,59.482217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.524613,69.966661,138.927133,141.831324,99.061832,95.696217,29.477364,14.343964,138.019222,1.157875,68.824880,8.032238,151.490335,138.947713,149.692544,138.415738,81.912802,136.826337,-0.000524,0.030362,32.000000,-235.668002,138.509984,-0.024581,24.246936,0.694828,442952.626457,0.967820,29.944891,17.060541,2.789030,0.077845,0.039365,177.739307,32.000000,191.912116,128.465422,180.993915,160.888501,32.000000,155.668068,69.038020,67.523717,91.226253,83.978065,25.564394,55.696203,0.000000,50.394818,21.493671,0.000000,39.780091,29.477364,36.585340,59.473936,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.251562,69.950697,138.960636,173.347649,99.082011,95.684731,29.201298,14.347959,138.031716,1.157750,68.969149,7.931136,151.491726,138.912396,149.610281,138.490303,81.974031,136.911300,-0.000524,0.030387,32.000000,-235.658105,138.527358,-0.024285,24.332039,0.697337,443122.756176,0.974117,30.191620,17.117506,2.805214,0.078446,0.024958,177.127634,32.000000,192.122339,369.184215,179.174553,159.551195,32.000000,156.411079,69.041620,67.525660,91.240693,83.978065,25.569815,55.696203,0.000000,50.651336,21.493671,0.000000,39.752745,29.201298,36.412926,59.486672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.124778,69.951798,138.838503,173.152003,99.102807,95.671574,29.431639,14.344963,137.983447,1.157561,69.029306,7.966637,151.375860,138.966167,149.623064,138.436783,82.002594,136.760897,-0.000526,0.030415,32.000000,-235.664053,138.543778,-0.024307,24.319687,0.697337,443122.756176,0.974117,30.191620,17.117506,2.805214,0.069334,0.024896,176.853310,32.000000,192.742604,537.083319,176.916908,159.869274,32.000000,156.716938,69.044369,67.545059,91.251147,83.978065,25.594294,55.696203,0.000000,50.565567,21.493671,0.000000,39.738856,29.431639,36.458488,59.484528,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.093525,69.958679,138.884097,140.893721,99.108723,95.651416,29.042587,14.344820,138.000629,1.157296,68.824416,8.006942,151.409113,138.928342,149.681868,138.384487,82.006023,136.777242,-0.000525,0.030408,32.000000,-235.664851,138.520793,-0.024338,24.306076,0.683786,442546.333503,0.967673,29.424130,17.097173,2.765300,0.070800,0.037380,176.705744,32.000000,192.507843,266.132155,178.524120,160.615746,32.000000,155.187877,69.030096,67.549487,91.186124,83.978065,25.611691,55.696203,0.000000,50.391755,21.493671,0.000000,39.729033,29.042587,36.462156,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.276153,69.959780,138.896240,162.386543,99.097972,95.643833,29.468735,14.346390,138.011188,1.157118,68.783386,8.014197,151.448202,138.932032,149.616473,138.395347,81.924029,136.879857,-0.000525,0.030391,32.000000,-235.663609,138.472273,-0.024324,24.251657,0.685379,442501.817428,0.962619,29.555698,16.996201,2.769858,0.073446,0.029887,177.527521,32.000000,191.899924,642.852138,180.401064,160.996235,32.000000,155.316429,68.997287,67.529939,91.177446,83.978065,25.573083,55.696203,0.000000,50.660073,21.493671,0.000000,39.726549,29.468735,36.379104,59.487704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672026,69.950697,138.911984,158.943400,99.080413,95.631125,29.119201,14.349101,138.005401,1.156605,68.914005,7.931953,151.484119,138.839804,149.599233,138.373937,81.947170,136.746100,-0.000524,0.030349,32.000000,-235.659750,138.548406,-0.024316,24.165583,0.686326,442427.817597,0.975990,29.594779,17.000644,2.772496,0.097397,0.024681,177.393807,32.000000,191.736211,109.697093,180.453272,159.843678,32.000000,156.338243,68.995903,67.518564,91.190226,83.978065,25.550171,55.696203,0.000000,50.255259,21.493671,0.000000,39.707179,29.119201,36.371400,59.482580,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.961589,69.950697,138.790244,143.168981,99.034132,95.613268,29.626244,14.345391,137.962792,1.156784,69.002556,7.924832,151.477669,138.864478,149.611402,138.384569,81.925750,136.753326,-0.000524,0.030309,32.000000,-235.664116,138.473721,-0.024343,24.160731,0.685082,442445.612378,0.957992,29.407935,17.132042,2.762666,0.072907,0.037434,176.855588,32.000000,192.496425,346.834716,177.783476,159.632970,32.000000,156.649787,69.017920,67.550192,91.166194,83.978065,25.563428,55.696203,0.000000,50.265831,21.493671,0.000000,39.696261,29.626244,36.510432,59.482413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.150985,69.955101,138.863541,174.294577,99.004723,95.605648,29.413043,14.345533,137.954109,1.156635,68.859883,7.910355,151.413812,138.917473,149.665664,138.366621,81.967553,136.679848,-0.000525,0.030317,32.000000,-235.658237,138.509596,-0.024332,24.193645,0.696812,442658.095885,0.982202,30.022579,17.044497,2.796584,0.073969,0.033995,176.350627,32.000000,192.774590,204.193029,177.145893,160.737305,32.000000,155.470357,69.009900,67.569206,91.104323,83.978065,25.577424,55.696203,0.000000,50.494836,21.493671,0.000000,39.687368,29.413043,36.466044,59.484911,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.025025,69.926201,138.792181,171.242690,99.024778,95.606883,28.943038,14.343393,137.850964,1.156732,68.747022,7.885798,151.458563,138.853508,149.655757,138.376541,81.939115,136.814503,-0.000526,0.030312,32.000000,-235.664147,138.531929,-0.024294,24.274158,0.688193,442249.148432,0.962024,29.532012,16.992197,2.768910,0.072998,0.027403,177.251840,32.000000,192.056047,46.662233,179.649198,160.839009,32.000000,155.052449,69.007386,67.540471,91.056337,83.978065,25.572929,55.696203,0.000000,50.118367,21.493671,0.000000,39.649012,28.943038,36.547629,59.486023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.860368,69.928128,138.880753,145.955402,99.018998,95.601249,29.184763,14.345533,138.062141,1.156572,68.888607,7.900121,151.484829,138.830527,149.666112,138.437028,81.874530,136.764406,-0.000526,0.030272,32.000000,-235.664957,138.460811,-0.024304,24.329338,0.688193,442249.148432,0.962024,29.532012,16.992197,2.768910,0.071286,0.030690,177.548610,32.000000,191.540812,271.403747,181.091961,160.006912,32.000000,156.265662,68.984633,67.529747,91.051127,83.978065,25.529475,55.696203,0.000000,50.469922,21.493671,0.000000,39.627138,29.184763,36.375362,59.484459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734776,69.942991,138.835261,157.079450,99.001091,95.586785,28.755555,14.349957,137.904272,1.156491,68.974158,7.936383,151.504372,138.821737,149.584168,138.401033,81.933589,136.726388,-0.000525,0.030283,32.000000,-235.659714,138.514183,-0.024298,24.342425,0.687452,442340.437349,0.980272,29.632932,17.085494,2.774455,0.079747,0.030315,177.044047,32.000000,192.319218,707.839919,178.526703,159.707978,32.000000,156.357661,68.990247,67.556594,91.049653,83.978065,25.514952,55.696203,0.000000,50.374806,21.493671,0.000000,39.609003,28.755555,36.462229,59.476581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.802281,69.917944,138.887667,159.814486,99.016949,95.581737,29.237873,14.343964,137.986861,1.156204,68.873439,7.931364,151.400134,138.899917,149.670588,138.428613,81.966266,136.803157,-0.000524,0.030265,32.000000,-235.664560,138.543921,-0.024242,24.322860,0.688808,442522.023699,0.975601,29.804937,17.125956,2.785394,0.068038,0.020803,176.394643,32.000000,192.803997,295.842154,176.114990,160.622860,32.000000,155.543537,69.015279,67.570850,91.044339,83.978065,25.507731,55.696203,0.000000,50.497694,21.493671,0.000000,39.581969,29.237873,36.511459,59.490851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.794319,69.909963,138.826582,142.092864,99.025470,95.581768,28.967014,14.352098,137.932399,1.156375,68.734764,7.844797,151.436519,138.892391,149.710475,138.355095,81.980963,136.793661,-0.000525,0.030277,32.000000,-235.652328,138.568045,-0.024311,24.307938,0.690075,442433.978661,0.992776,29.949817,17.048583,2.791513,0.070811,0.032711,176.781169,32.000000,192.492353,156.239289,178.683966,160.832142,32.000000,154.996764,68.994465,67.569975,91.004222,83.978065,25.548072,55.696203,0.000000,50.418013,21.493671,0.000000,39.555623,28.967014,36.492016,59.488983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.138430,69.894274,138.818017,171.279117,99.030507,95.574198,28.949842,14.347959,137.963563,1.156537,68.860226,7.922202,151.461920,138.813051,149.678895,138.259688,81.876663,136.743652,-0.000523,0.030330,32.000000,-235.659745,138.526216,-0.024327,24.257007,0.689759,442284.972858,0.974843,29.854857,17.052880,2.788781,0.080155,0.029808,177.652264,32.000000,191.734480,360.666645,181.631753,160.187293,32.000000,156.036950,68.997352,67.556637,91.058502,83.978065,25.536886,55.696203,0.000000,50.462270,21.493671,0.000000,39.513762,28.949842,36.357974,59.477260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.589555,69.912990,138.748490,170.354521,99.037554,95.562738,29.257795,14.343964,137.891577,1.156658,68.943836,7.894978,151.423882,138.831730,149.606547,138.271665,81.935840,136.834009,-0.000521,0.030336,32.000000,-235.668002,138.444557,-0.024339,24.191022,0.689995,442252.874988,0.984111,29.855117,17.033612,2.788000,0.076157,0.027307,176.815115,32.000000,192.566945,259.818172,177.425153,159.561945,32.000000,156.560430,68.971903,67.548624,91.014224,83.978065,25.526442,55.696203,0.000000,50.459514,21.493671,0.000000,39.506674,29.257795,36.486294,59.485000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.858962,69.927027,138.806914,142.899027,99.011725,95.548790,29.612969,14.351242,137.823511,1.156565,68.971128,7.790337,151.357949,138.762991,149.639718,138.244717,81.966585,136.784480,-0.000522,0.030312,32.000000,-235.658921,138.380371,-0.024309,24.142976,0.686033,442200.750898,0.977211,29.484114,17.113825,2.768695,0.079479,0.021885,176.436779,32.000000,192.772124,166.795262,175.887378,160.192071,32.000000,156.057235,68.996095,67.578266,91.026029,83.978065,25.489203,55.696203,0.000000,50.530541,21.493671,0.000000,39.481835,29.612969,36.363990,59.489337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.761052,69.937761,138.872834,161.927436,99.007506,95.532399,29.799614,14.351384,137.806002,1.156606,68.916589,7.797302,151.418803,138.690216,149.641766,138.219109,81.939914,136.744139,-0.000520,0.030337,32.000000,-235.655992,138.372519,-0.024264,24.144235,0.695986,442361.450272,0.978528,30.070469,17.098161,2.797938,0.083761,0.027842,177.317686,32.000000,192.028326,229.175464,180.027936,160.805566,32.000000,155.218820,69.009549,67.564694,90.984241,83.978065,25.456963,55.696203,0.000000,50.545878,21.493671,0.000000,39.486229,29.799614,36.405223,59.491579,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502120,69.960331,138.674783,154.122147,98.998014,95.520972,29.125572,14.347959,137.828564,1.156743,69.060378,7.751318,151.462290,138.687770,149.627170,138.123764,81.903727,136.645544,-0.000520,0.030340,32.000000,-235.658269,138.311010,-0.024214,24.164743,0.693400,442112.426422,0.960993,29.805290,17.043566,2.783991,0.073685,0.018873,177.540977,32.000000,191.574250,552.677801,180.887901,159.896505,32.000000,156.042286,69.008974,67.562453,91.017667,83.978065,25.472251,55.696203,0.000000,50.538153,21.493671,0.000000,39.493365,29.125572,36.516374,59.495474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.674017,69.976570,138.656383,166.828929,99.004982,95.508341,28.729956,14.351812,137.711636,1.156463,69.143543,7.821121,151.455441,138.626209,149.586460,138.188897,81.934662,136.617729,-0.000519,0.030312,32.000000,-235.655564,138.273094,-0.024226,24.250240,0.695113,442149.950910,0.956884,29.917364,17.050809,2.790794,0.076254,0.029489,176.914364,32.000000,192.264641,425.073410,178.210451,159.495845,32.000000,156.568888,69.003136,67.578245,90.990786,83.978065,25.399391,55.696203,0.000000,50.565477,21.493671,0.000000,39.494254,28.729956,36.358048,59.484223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.212082,70.000790,138.670028,137.811233,98.955128,95.478481,29.151948,14.348245,137.714606,1.156344,69.024493,7.786528,151.429846,138.700943,149.643326,138.100581,81.969186,136.744590,-0.000518,0.030309,32.000000,-235.661262,138.256963,-0.023942,24.277673,0.692245,442141.835539,0.994253,30.046387,16.995150,2.791326,0.075676,0.023625,176.355068,32.000000,192.683194,278.008370,176.615610,160.604354,32.000000,155.525693,69.029947,67.559327,90.992969,83.978065,25.395717,55.696203,0.000000,50.673229,21.493671,0.000000,39.493048,29.151948,36.480791,59.466540,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.722388,70.003268,138.736103,174.653989,98.921221,95.465214,29.028085,14.345961,137.770997,1.156421,68.927378,7.817544,151.451783,138.619380,149.672538,138.222650,81.954703,136.544459,-0.000517,0.030308,32.000000,-235.667315,138.389613,-0.023890,24.304948,0.692245,442141.835539,0.994253,30.046387,16.995150,2.791326,0.087040,0.033467,176.924353,32.000000,192.126961,374.845402,179.103510,160.751903,32.000000,155.179982,69.033612,67.601282,90.967295,83.978065,25.359438,55.696203,0.000000,50.690204,21.493671,0.000000,39.516690,29.028085,36.367292,59.486426,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.439217,69.984551,138.694902,136.467532,98.912942,95.449472,29.246247,14.356522,137.718307,1.156340,69.074010,7.707088,151.505288,138.719333,149.669126,138.118800,81.943429,136.672716,-0.000516,0.030302,32.000000,-235.653641,138.419752,-0.023921,24.284229,0.683108,441682.478826,0.968174,29.514822,17.021755,2.761686,0.081743,0.025356,177.609059,32.000000,191.517279,218.025404,181.572089,159.991316,32.000000,156.113287,69.042346,67.561760,91.008777,83.978065,25.325162,55.696203,0.000000,50.523107,21.493671,0.000000,39.500825,29.246247,36.557460,59.482285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.678186,70.020057,138.637692,145.426694,98.854486,95.425371,28.849153,14.348245,137.668027,1.156269,69.152343,7.782629,151.413453,138.600293,149.634883,138.161861,81.962618,136.687456,-0.000513,0.030298,32.000000,-235.658148,138.332669,-0.023887,24.183915,0.694685,441991.181788,0.981171,30.298348,17.012885,2.805362,0.078934,0.022244,176.827500,32.000000,192.554532,136.173428,177.114324,159.629688,32.000000,156.441109,69.009091,67.590868,91.007120,83.978065,25.302373,55.696203,0.000000,50.696138,21.493671,0.000000,39.511937,28.849153,36.492237,59.474536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.533204,70.027764,138.565840,155.271694,98.820601,95.416589,29.333734,14.354096,137.732388,1.156105,68.999373,7.790754,151.412160,138.601903,149.689104,138.075629,81.941821,136.574631,-0.000510,0.030300,32.000000,-235.656559,138.262162,-0.023898,24.118271,0.693467,441759.353518,0.989303,30.085551,17.000799,2.790716,0.074345,0.024010,176.614687,32.000000,192.571203,309.796982,178.147332,160.948359,32.000000,155.361650,69.027200,67.599020,90.988559,83.978065,25.319849,55.696203,0.000000,50.571175,21.493671,0.000000,39.536849,29.333734,36.482919,59.483495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.398364,70.025287,138.576359,163.458492,98.812681,95.400121,29.568695,14.352811,137.709530,1.156185,68.979256,7.780861,151.460257,138.634549,149.684834,138.082982,81.934963,136.601424,-0.000508,0.030312,32.000000,-235.656860,138.250925,-0.023923,24.119792,0.693467,441759.353518,0.989303,30.085551,17.000799,2.790716,0.072475,0.034988,177.437153,32.000000,191.978630,40.027811,180.362559,160.858513,32.000000,155.126511,69.024196,67.612240,91.005257,83.978065,25.280540,55.696203,0.000000,50.444811,21.493671,0.000000,39.549464,29.568695,36.541686,59.481479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.492013,70.038223,138.615349,139.137400,98.810955,95.375948,28.858006,14.345819,137.628337,1.156256,69.097758,7.830559,151.508800,138.619890,149.622451,138.014710,81.885570,136.571415,-0.000507,0.030271,32.000000,-235.664999,138.238385,-0.023885,24.190969,0.697202,441842.756088,0.975993,30.243792,16.967216,2.797433,0.083224,0.036757,177.684728,32.000000,191.708166,171.461665,180.489122,159.917877,32.000000,156.106422,68.977646,67.566861,91.026826,83.978065,25.250304,55.696203,0.000000,50.399512,21.493671,0.000000,39.570429,28.858006,36.451298,59.480063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
