OSU 80 Ton Compressor Load Stand
49.641427,70.050609,138.548505,136.505697,98.805352,95.355736,29.455760,14.346104,137.616201,1.156290,69.164676,7.617564,151.406644,138.540080,149.633762,137.953390,81.940078,136.484040,-0.000505,0.030309,32.000000,-235.662583,138.227739,-0.024189,24.269936,0.695709,441791.367925,0.992585,30.297082,17.021915,2.800762,0.078195,0.022776,176.616441,32.000000,192.663882,267.746907,176.237905,160.172220,32.000000,156.281292,68.994158,67.605455,91.054860,83.978065,25.227168,55.696203,0.000000,50.688017,21.493671,0.000000,39.602128,29.455760,36.559808,59.478548,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.408285,70.052811,138.577422,165.273213,98.790404,95.330356,29.392682,14.345391,137.654549,1.156365,68.988513,7.760932,151.470015,138.586673,149.671799,138.068391,81.877867,136.530666,-0.000505,0.030322,32.000000,-235.665919,138.257373,-0.024215,24.227738,0.695709,441791.367925,0.992585,30.297082,17.021915,2.800762,0.068489,0.038134,177.025836,32.000000,192.059440,303.530073,179.664075,160.902277,32.000000,155.148974,69.004555,67.594646,91.007864,83.978065,25.174616,55.696203,0.000000,50.415555,21.493671,0.000000,39.614925,29.392682,36.573601,59.480594,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.355954,70.064921,138.630173,155.577699,98.792352,95.302437,29.073406,14.348102,137.639936,1.156480,68.989223,7.705166,151.510318,138.564426,149.712573,138.053663,81.919482,136.530602,-0.000504,0.030314,32.000000,-235.659110,138.183073,-0.024160,24.130833,0.690683,441532.736188,0.969079,30.154237,16.925271,2.790986,0.080946,0.022951,177.823013,32.000000,191.758881,125.532148,181.235480,160.851363,32.000000,155.540796,69.041623,67.590165,91.055531,83.978065,25.120455,55.696203,0.000000,50.635886,21.493671,0.000000,39.642618,29.073406,36.536404,59.459734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.453832,70.062995,138.574794,172.975142,98.739280,95.266899,29.463848,14.350385,137.613945,1.156272,69.199839,7.645398,151.514988,138.546971,149.614203,137.982117,81.882497,136.475262,-0.000503,0.030341,32.000000,-235.654368,138.162188,-0.024176,24.131856,0.699158,441495.288572,0.987494,30.465447,16.968323,2.808783,0.071267,0.031359,177.137350,32.000000,192.087255,333.871245,178.975032,159.806704,32.000000,156.482391,69.019318,67.631489,91.087760,83.978065,25.084134,55.696203,0.000000,50.737574,21.493671,0.000000,39.668442,29.463848,36.402875,59.482030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655923,70.066297,138.502511,135.460581,98.714005,95.249149,29.179818,14.352240,137.612041,1.156257,69.189744,7.631172,151.435490,138.542138,149.693854,137.989351,81.926078,136.467486,-0.000500,0.030304,32.000000,-235.657103,138.178401,-0.024183,24.226243,0.699158,441495.288572,0.987494,30.465447,16.968323,2.808783,0.084069,0.027428,176.614878,32.000000,192.865705,198.547060,176.090987,160.730850,32.000000,155.733314,69.004140,67.621695,91.068942,83.978065,25.061087,55.696203,0.000000,50.762809,21.493671,0.000000,39.683930,29.179818,36.545941,59.477771,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.615982,70.080610,138.566023,172.015253,98.684237,95.231403,28.896661,14.354524,137.580166,1.156308,69.005978,7.632968,151.477837,138.553230,149.740857,138.007280,81.879232,136.612768,-0.000499,0.030266,32.000000,-235.657770,138.287716,-0.024177,24.245651,0.697057,441341.470391,0.971941,30.361579,16.978616,2.802104,0.079466,0.026804,177.523268,32.000000,191.827246,251.979960,180.541946,160.873273,32.000000,155.261576,68.993179,67.585332,91.067523,83.978065,25.020229,55.696203,0.000000,50.712024,21.493671,0.000000,39.717733,28.896661,36.482038,59.479709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.919968,70.074004,138.564813,153.081767,98.673581,95.198260,29.450079,14.338683,137.607309,1.156246,69.132428,7.634833,151.554054,138.524503,149.682641,138.124430,81.840178,136.473354,-0.000499,0.030228,32.000000,-235.667053,138.194702,-0.024178,24.258475,0.691010,441118.755911,0.987166,30.210648,17.048190,2.792770,0.085749,0.034989,177.435052,32.000000,191.695886,187.116568,179.934658,159.989506,32.000000,156.474007,68.967379,67.572389,91.058026,83.978065,24.962924,55.696203,0.000000,50.906262,21.493671,0.000000,39.740251,29.450079,36.401114,59.483800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.418139,70.074279,138.586105,164.983503,98.636652,95.175365,29.063637,14.342394,137.578823,1.156056,69.169137,7.581528,151.489161,138.494772,149.654863,138.031005,81.861453,136.407687,-0.000500,0.030219,32.000000,-235.665310,138.118301,-0.024158,24.133534,0.691010,441118.755911,0.987166,30.210648,17.048190,2.792770,0.071204,0.027407,176.788897,32.000000,192.421862,433.969648,177.563625,159.819123,32.000000,156.330596,68.949493,67.596920,91.068553,83.978065,24.933118,55.696203,0.000000,50.720012,21.493671,0.000000,39.758085,29.063637,36.539045,59.469658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.236684,70.079784,138.561298,172.642456,98.616179,95.158882,29.491826,14.348816,137.622998,1.155830,69.092494,7.662184,151.498208,138.430071,149.658227,138.075075,81.881985,136.477936,-0.000501,0.030193,32.000000,-235.661839,138.230124,-0.024198,24.098864,0.685715,440862.332263,0.961838,29.889201,17.020015,2.775739,0.075000,0.034623,176.608667,32.000000,192.597608,281.911389,177.393358,160.804898,32.000000,155.592724,68.949845,67.633058,91.030161,83.978065,24.898037,55.696203,0.000000,50.939734,21.493671,0.000000,39.775261,29.491826,36.551224,59.471054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.479159,70.094372,138.451800,141.729834,98.555821,95.137174,29.526069,14.347389,137.550149,1.155837,69.080153,7.716148,151.550183,138.541527,149.727813,138.125801,81.864835,136.537398,-0.000500,0.030175,32.000000,-235.664905,138.098333,-0.024057,24.178669,0.696974,440988.004050,0.985180,30.410022,16.967057,2.804357,0.070734,0.031796,177.829458,32.000000,191.553670,146.777162,181.534744,160.530981,32.000000,155.887642,68.946106,67.593111,91.054489,83.978065,24.878556,55.696203,0.000000,50.490514,21.493671,0.000000,39.808410,29.526069,36.543887,59.475008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.850865,70.097400,138.461554,160.173025,98.494560,95.114338,29.237159,14.351242,137.637682,1.155556,69.195911,7.690275,151.529697,138.573112,149.649101,138.101459,81.883920,136.562472,-0.000499,0.030198,32.000000,-235.658265,138.137428,-0.024046,24.268100,0.700641,440993.424626,0.997440,30.612768,17.001517,2.813356,0.069798,0.026986,176.911021,32.000000,192.144446,244.363645,178.568850,159.848744,32.000000,156.517774,68.947768,67.634307,91.043414,83.978065,24.856536,55.696203,0.000000,50.760940,21.493671,0.000000,39.851767,29.237159,36.380791,59.485905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.413351,70.092445,138.526284,141.114517,98.523846,95.096484,29.466202,14.351670,137.629448,1.155577,69.116902,7.706784,151.479502,138.641727,149.693474,138.173109,81.886147,136.580041,-0.000500,0.030221,32.000000,-235.653084,138.282578,-0.024104,24.264586,0.693818,440798.111232,0.968108,30.366601,17.026248,2.798184,0.073180,0.020827,176.655752,32.000000,192.754937,658.950214,176.479607,160.666660,32.000000,155.731909,68.959273,67.615454,91.037520,83.978065,24.812794,55.696203,0.000000,50.527655,21.493671,0.000000,39.894742,29.466202,36.521730,59.475775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.463388,70.083087,138.519764,172.539880,98.536943,95.090814,29.265152,14.344534,137.718741,1.155514,68.962072,7.684380,151.567235,138.673089,149.768858,138.095730,81.869238,136.537482,-0.000501,0.030215,32.000000,-235.668743,138.287353,-0.024117,24.152102,0.692451,440605.280387,0.971062,30.433172,17.025498,2.803418,0.076280,0.026062,177.592654,32.000000,191.804800,267.293506,180.856742,160.919703,32.000000,155.422796,68.957718,67.607238,90.998918,83.978065,24.780880,55.696203,0.000000,50.728615,21.493671,0.000000,39.902791,29.265152,36.568685,59.479512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.441685,70.076757,138.530548,138.817744,98.542580,95.076151,29.371058,14.351384,137.711208,1.155266,69.026121,7.725667,151.548841,138.777326,149.734072,138.165000,81.817382,136.633298,-0.000502,0.030251,32.000000,-235.662220,138.303177,-0.024117,24.118927,0.692451,440605.280387,0.971062,30.433172,17.025498,2.803418,0.073867,0.023911,177.854243,32.000000,191.576843,613.441739,181.478528,160.192645,32.000000,156.079720,68.951699,67.570416,91.002262,83.978065,24.801299,55.696203,0.000000,50.799754,21.493671,0.000000,39.919307,29.371058,36.494144,59.471074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.810849,70.053361,138.547023,152.284842,98.535005,95.066587,28.948924,14.351384,137.827903,1.155495,69.110603,7.835799,151.516254,138.681407,149.693426,138.354218,81.839805,136.733528,-0.000503,0.030260,32.000000,-235.657631,138.345598,-0.024151,24.230964,0.694804,440569.768250,0.976575,30.371725,17.021885,2.800450,0.072707,0.040908,176.746726,32.000000,192.414908,263.722910,177.343479,159.758887,32.000000,156.545044,68.959220,67.616650,91.018784,83.978065,24.777487,55.696203,0.000000,50.769631,21.493671,0.000000,39.912697,28.948924,36.488568,59.483436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473538,70.042076,138.571380,149.443538,98.540514,95.071696,29.271332,14.348816,137.774832,1.155538,68.885413,7.894470,151.493481,138.788297,149.759197,138.336330,81.853361,136.783686,-0.000505,0.030270,32.000000,-235.658561,138.420204,-0.024218,24.315517,0.696029,440600.921933,0.973353,30.387983,17.119934,2.801898,0.077475,0.030107,176.779353,32.000000,192.553140,299.748610,177.890527,160.976357,32.000000,155.388292,68.978320,67.619136,91.007500,83.978065,24.771216,55.696203,0.000000,50.461371,21.493671,0.000000,39.919377,29.271332,36.490182,59.465016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.727741,70.017855,138.642132,136.203452,98.529082,95.079150,28.772415,14.345676,137.887569,1.155703,68.926399,7.768365,151.557557,138.849592,149.815429,138.389255,81.882957,136.743001,-0.000508,0.030249,32.000000,-235.662684,138.398627,-0.024455,24.284282,0.687090,440289.805895,0.979419,29.981405,17.145807,2.781463,0.077469,0.019157,177.890956,32.000000,191.580924,397.150324,181.727708,160.657571,32.000000,155.608656,69.013590,67.595374,91.045295,83.978065,24.729631,55.696203,0.000000,50.775510,21.493671,0.000000,39.926481,28.772415,36.458488,59.466766,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.404345,69.986753,138.735256,174.320368,98.539548,95.089897,29.635441,14.351384,137.944760,1.155816,68.978500,7.839210,151.578928,138.842740,149.718220,138.382251,81.878165,136.776460,-0.000510,0.030273,32.000000,-235.657139,138.514141,-0.024476,24.231017,0.690023,440457.242746,0.975853,30.320154,17.156409,2.800919,0.083351,0.026038,176.868798,32.000000,192.344764,396.471173,178.091621,159.898030,32.000000,156.487559,68.997112,67.600091,91.027595,83.978065,24.713501,55.696203,0.000000,50.572833,21.493671,0.000000,39.883963,29.635441,36.527233,59.483033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.741047,69.989506,138.707880,162.898570,98.503460,95.101329,28.982303,14.347246,138.011063,1.155722,68.864017,7.830199,151.489678,138.857035,149.737895,138.433525,81.877149,136.803664,-0.000510,0.030266,32.000000,-235.662589,138.484224,-0.024445,24.143422,0.694334,440465.952792,0.965384,30.336859,17.128125,2.808159,0.074079,0.025795,176.792363,32.000000,193.008765,167.719123,176.606992,160.807663,32.000000,155.607974,69.009468,67.612884,91.029829,83.978065,24.707775,55.696203,0.000000,50.576437,21.493671,0.000000,39.881749,28.982303,36.459661,59.478184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.093140,69.986753,138.667020,158.255848,98.484082,95.115318,29.525090,14.351384,138.037266,1.155675,68.857682,7.921566,151.585864,138.895430,149.827830,138.505951,81.835273,136.909338,-0.000511,0.030246,32.000000,-235.655828,138.551341,-0.024462,24.166999,0.694334,440465.952792,0.965384,30.336859,17.128125,2.808159,0.082030,0.035004,177.654052,32.000000,191.785781,305.524460,181.251954,160.997102,32.000000,155.314276,69.020909,67.596880,91.051957,83.978065,24.717574,55.696203,0.000000,50.683119,21.493671,0.000000,39.879599,29.525090,36.455993,59.475844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.569467,69.976570,138.779431,172.419929,98.504363,95.136875,29.630814,14.348102,138.050981,1.155853,68.972825,7.881898,151.565486,138.875019,149.694861,138.498432,81.820986,136.855615,-0.000509,0.030232,32.000000,-235.659438,138.571065,-0.024396,24.270749,0.691584,440343.621342,0.979987,29.989834,17.142242,2.788600,0.079267,0.029055,177.355171,32.000000,192.000382,145.840949,179.232108,159.928615,32.000000,156.639059,68.968681,67.622381,91.043082,83.978065,24.670679,55.696203,0.000000,50.401863,21.493671,0.000000,39.873360,29.630814,36.439632,59.476778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.679620,69.990882,138.761321,135.548595,98.536970,95.150895,29.217747,14.351384,138.074693,1.156009,68.893540,7.956978,151.440289,138.920877,149.712732,138.545881,81.920332,136.926479,-0.000510,0.030231,32.000000,-235.654844,138.550689,-0.024413,24.314337,0.685400,440292.135512,0.954735,29.623251,17.234988,2.768184,0.074011,0.025678,176.778130,32.000000,192.813403,278.996533,176.097131,160.437383,32.000000,155.873331,68.964942,67.602823,91.040581,83.978065,24.665054,55.696203,0.000000,50.700223,21.493671,0.000000,39.856315,29.217747,36.537284,59.473700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.458564,69.980973,138.780940,173.094824,98.528790,95.171149,29.427516,14.345676,138.117036,1.156193,68.774582,7.896041,151.466293,139.090530,149.752101,138.550766,81.846159,136.898406,-0.000511,0.030296,32.000000,-235.661864,138.706671,-0.024377,24.330649,0.691184,440686.079624,0.962483,30.154914,17.223416,2.799696,0.076615,0.030471,177.359435,32.000000,191.831626,538.983144,180.574407,160.947329,32.000000,155.035109,68.965997,67.588067,91.033981,83.978065,24.672914,55.696203,0.000000,50.890331,21.493671,0.000000,39.856455,29.427516,36.406837,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.797686,69.948771,138.844359,166.142987,98.534356,95.191489,29.307871,14.349957,138.169367,1.156372,68.918978,7.901621,151.582071,139.042122,149.717569,138.510717,81.880917,136.924725,-0.000509,0.030313,32.000000,-235.658402,138.635410,-0.024380,24.356482,0.688290,440531.649489,0.973911,30.054887,17.158176,2.793124,0.072290,0.029915,177.897988,32.000000,191.733402,251.261877,180.411697,160.079715,32.000000,156.408217,68.942807,67.612277,91.061498,83.978065,24.658909,55.696203,0.000000,50.665121,21.493671,0.000000,39.819012,29.307871,36.466778,59.479217,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.530616,69.948771,138.881671,166.142987,98.592426,95.219546,29.081401,14.342394,138.067501,1.156677,68.906222,7.923459,151.451166,138.921675,149.700439,138.502502,81.901816,136.884024,-0.000509,0.030301,32.000000,-235.665146,138.678589,-0.024265,24.342740,0.691458,440865.142671,0.971860,30.274633,17.218841,2.806004,0.076221,0.032819,176.765817,32.000000,192.789754,170.357162,176.180163,160.157588,32.000000,156.118553,68.934476,67.638055,91.080966,83.978065,24.667949,55.696203,0.000000,50.799211,21.493671,0.000000,39.796128,29.081401,36.518355,59.482571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.657336,69.954000,138.845531,166.303126,98.628472,95.247373,29.562286,14.353097,138.148318,1.156803,68.755374,8.024802,151.515284,138.990777,149.760516,138.683029,81.909758,136.967206,-0.000508,0.030315,32.000000,-235.658377,138.711971,-0.024254,24.291992,0.685910,440674.949893,0.968717,29.890439,17.196747,2.788169,0.074284,0.024711,177.176441,32.000000,192.053872,159.142840,179.817182,160.938269,32.000000,155.230538,68.957742,67.608512,91.044692,83.978065,24.668948,55.696203,0.000000,50.734621,21.493671,0.000000,39.771904,29.562286,36.506470,59.476994,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.634818,69.941615,138.969836,139.730773,98.702556,95.275276,29.275247,14.344249,138.088641,1.156978,68.793932,8.065498,151.535858,139.070833,149.731326,138.552273,81.891938,137.030184,-0.000509,0.030303,32.000000,-235.668044,138.707691,-0.024230,24.251184,0.690782,440910.673749,0.982288,30.167489,17.156261,2.803956,0.073289,0.025997,178.014445,32.000000,191.749259,242.212617,181.537958,160.129164,32.000000,156.216165,68.966979,67.617762,91.080907,83.978065,24.670454,55.696203,0.000000,50.641393,21.493671,0.000000,39.754186,29.275247,36.411459,59.476453,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.969428,69.912990,138.912909,138.743337,98.796779,95.310868,29.084954,14.348673,138.169717,1.157010,68.894950,7.935099,151.466985,139.184062,149.689676,138.667685,81.965095,137.099251,-0.000509,0.030319,32.000000,-235.659031,138.693841,-0.024229,24.217091,0.690307,440963.959446,0.963917,30.041121,17.188346,2.796073,0.078151,0.021890,176.715350,32.000000,192.639328,196.186382,176.923518,160.079554,32.000000,156.394461,68.963847,67.615042,91.104725,83.978065,24.685085,55.696203,0.000000,50.616955,21.493671,0.000000,39.716117,29.084954,36.484166,59.469303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.591318,69.928128,138.947698,167.938083,98.766387,95.341515,29.406667,14.349529,138.222056,1.157372,68.681245,8.004341,151.497677,139.144789,149.748573,138.615085,81.947955,137.093578,-0.000511,0.030349,32.000000,-235.659322,138.776766,-0.024243,24.207361,0.692611,441123.420478,0.974104,30.052101,17.236460,2.799846,0.075356,0.018069,177.025214,32.000000,192.397230,280.232447,178.586875,161.049893,32.000000,155.523086,68.962974,67.620825,91.074399,83.978065,24.701090,55.696203,0.000000,50.883839,21.493671,0.000000,39.691024,29.406667,36.554672,59.473021,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.830713,69.916568,138.965879,155.235924,98.742809,95.369528,29.347193,14.348530,138.173334,1.157369,68.811488,7.972804,151.521326,139.100399,149.765050,138.676180,81.867613,137.125390,-0.000511,0.030375,32.000000,-235.660813,138.904826,-0.024260,24.239120,0.688354,440940.836709,0.973616,29.677101,17.196513,2.779958,0.077143,0.037994,177.924052,32.000000,191.647481,168.060788,182.013342,160.175142,32.000000,156.010773,68.968098,67.593500,91.075864,83.978065,24.692207,55.696203,0.000000,50.651636,21.493671,0.000000,39.645200,29.347193,36.692896,59.480672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672264,69.919596,138.980244,161.514241,98.769152,95.400022,28.889315,14.348387,138.225328,1.157377,68.882248,7.936763,151.518057,139.148052,149.686108,138.655502,81.905864,137.138633,-0.000510,0.030347,32.000000,-235.658333,138.785251,-0.024268,24.319713,0.694885,441336.709915,0.971320,30.083777,17.210925,2.801855,0.075665,0.024878,176.771331,32.000000,192.352534,226.997397,177.650916,159.871048,32.000000,156.294714,68.953302,67.594493,91.087402,83.978065,24.715035,55.696203,0.000000,50.746471,21.493671,0.000000,39.627421,28.889315,36.553718,59.479738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.970176,69.925100,139.022745,171.575858,98.796001,95.428024,29.570107,14.340111,138.300567,1.157356,68.753109,8.046903,151.441761,139.214161,149.765158,138.714047,81.947195,137.123010,-0.000508,0.030325,32.000000,-235.671691,138.891022,-0.024515,24.359236,0.690557,441468.205248,0.968450,29.824054,17.306560,2.788760,0.074538,0.029661,176.941249,32.000000,192.629119,147.919894,177.388320,160.905042,32.000000,155.532024,68.954921,67.604437,91.079316,83.978065,24.705277,55.696203,0.000000,50.714347,21.493671,0.000000,39.608576,29.570107,36.358928,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578046,69.894825,139.050972,136.984026,98.845191,95.448265,29.331506,14.345961,138.241697,1.157319,68.751714,7.977220,151.560518,139.241708,149.786460,138.783785,81.898765,137.138819,-0.000505,0.030333,32.000000,-235.664529,138.794246,-0.024440,24.391966,0.690992,441629.693134,0.987543,29.991231,17.274674,2.797945,0.073126,0.029361,177.864936,32.000000,191.537428,298.300962,181.640699,160.544337,32.000000,155.551166,69.010186,67.594045,91.110743,83.978065,24.728226,55.696203,0.000000,50.534633,21.493671,0.000000,39.549944,29.331506,36.646528,59.481961,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.803729,69.897577,138.986572,141.833276,98.865582,95.460877,28.809315,14.345248,138.317799,1.157143,68.903847,7.961075,151.512280,139.228923,149.678796,138.663934,81.891278,137.047180,-0.000502,0.030373,32.000000,-235.661800,138.869891,-0.024504,24.319372,0.685724,441530.189269,0.958833,29.688439,17.225833,2.782114,0.071466,0.034483,176.964315,32.000000,192.026896,224.136527,178.494897,159.877682,32.000000,156.322142,68.968994,67.614372,91.077420,83.978065,24.721207,55.696203,0.000000,50.655477,21.493671,0.000000,39.487816,28.809315,36.564063,59.473660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.432716,69.886568,139.060441,161.830079,98.900104,95.472996,29.502411,14.349529,138.194109,1.157329,68.872026,7.973316,151.445906,139.203189,149.727107,138.588356,81.926411,137.037586,-0.000500,0.030359,32.000000,-235.657519,138.751314,-0.024455,24.303610,0.691045,441886.347510,0.975102,30.064258,17.281863,2.804688,0.079386,0.025974,176.831384,32.000000,192.843326,138.277568,176.614148,160.640472,32.000000,155.549900,68.988542,67.645602,91.079799,83.978065,24.761248,55.696203,0.000000,50.517254,21.493671,0.000000,39.466707,29.502411,36.427453,59.475509,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.682987,69.930605,138.964503,148.333354,98.899713,95.483222,29.131038,14.349244,138.219810,1.157489,68.804348,7.911304,151.508059,139.194747,149.729320,138.661900,81.899401,137.027996,-0.000499,0.030376,32.000000,-235.658952,138.756739,-0.024398,24.212422,0.696017,442018.142804,0.972790,30.207132,17.205547,2.813126,0.075666,0.023702,177.561851,32.000000,191.753215,215.774314,180.942918,160.930113,32.000000,155.380725,68.957724,67.561054,91.031202,83.978065,24.792654,55.696203,0.000000,50.401818,21.493671,0.000000,39.469954,29.131038,36.401188,59.472165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.807779,69.951248,138.920411,137.043646,98.883883,95.485769,29.343402,14.344249,138.252896,1.157325,69.028063,7.942370,151.531026,139.139346,149.668306,138.704658,81.935090,137.070178,-0.000498,0.030391,32.000000,-235.664438,138.864324,-0.024440,24.217641,0.696017,442018.142804,0.972790,30.207132,17.205547,2.813126,0.081159,0.022487,177.463165,32.000000,191.939952,205.211415,179.637351,159.943828,32.000000,156.559941,68.997000,67.614127,91.045470,83.978065,24.816366,55.696203,0.000000,50.696517,21.493671,0.000000,39.476266,29.343402,36.536257,59.479355,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.069955,69.958954,138.943046,172.152291,98.862018,95.490829,28.693313,14.349672,138.223670,1.157307,69.000997,7.761965,151.397186,139.233347,149.729613,138.618813,81.968386,137.044095,-0.000498,0.030389,32.000000,-235.660655,138.744441,-0.024500,24.218192,0.694436,442032.895365,0.979999,29.991118,17.227943,2.797024,0.080693,0.022322,176.759052,32.000000,192.830614,242.914795,175.990512,160.417522,32.000000,155.673150,69.005820,67.638774,91.052916,83.978065,24.815324,55.696203,0.000000,50.798268,21.493671,0.000000,39.463188,28.693313,36.704415,59.470572,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.445131,69.971615,138.927206,160.735768,98.919987,95.506063,29.071217,14.349815,138.202076,1.157234,68.899022,7.848037,151.519120,139.070363,149.723296,138.608199,81.979768,137.036565,-0.000497,0.030344,32.000000,-235.660512,138.862710,-0.024565,24.330781,0.692201,441938.539956,0.970327,29.882469,17.212538,2.789131,0.075837,0.021982,177.441047,32.000000,191.797113,362.344018,180.190143,161.081312,32.000000,155.322229,68.976900,67.598155,91.043532,83.978065,24.819872,55.696203,0.000000,50.693768,21.493671,0.000000,39.448264,29.071217,36.479617,59.481066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.917346,69.987304,138.980613,159.270007,98.942738,95.513608,29.057794,14.348387,138.184305,1.157270,69.079243,7.986793,151.533293,139.181167,149.732938,138.583140,81.928164,137.024201,-0.000497,0.030286,32.000000,-235.662103,138.775951,-0.024530,24.378748,0.688313,441769.874193,0.986719,29.619349,17.166702,2.774978,0.070861,0.026542,178.027590,32.000000,191.697368,338.305251,180.566375,160.000440,32.000000,156.432118,68.994082,67.610788,91.068983,83.978065,24.801964,55.696203,0.000000,50.787546,21.493671,0.000000,39.467239,29.057794,36.532882,59.475440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.740847,69.995561,138.994901,172.042156,98.941005,95.523551,29.365981,14.351242,138.107728,1.157112,69.048803,7.773930,151.472952,139.104415,149.759535,138.650208,81.966703,137.127938,-0.000496,0.030280,32.000000,-235.656954,138.772768,-0.024497,24.262645,0.694829,442163.449222,0.974656,30.284157,17.149433,2.809897,0.065982,0.035348,176.841931,32.000000,192.774627,308.867874,177.053410,160.806145,32.000000,155.549761,68.989491,67.617841,91.047606,83.978065,24.797867,55.696203,0.000000,50.795084,21.493671,0.000000,39.473699,29.365981,36.552838,59.462881,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.786152,70.034920,139.041040,164.639789,98.935053,95.521113,28.752616,14.348816,138.108244,1.156954,68.982237,7.884236,151.526202,139.149622,149.779823,138.556188,81.950601,137.042096,-0.000494,0.030263,32.000000,-235.661839,138.746684,-0.024466,24.207702,0.686507,442065.117929,0.977894,29.805209,17.197357,2.784215,0.076879,0.021104,177.524914,32.000000,191.737165,318.095650,181.031424,161.023348,32.000000,155.481277,68.984655,67.600097,91.087141,83.978065,24.806969,55.696203,0.000000,50.743377,21.493671,0.000000,39.502365,28.752616,36.666044,59.479669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.476957,70.015929,138.907602,145.734706,98.863709,95.523321,29.205731,14.348530,138.184938,1.157002,69.154263,7.971829,151.639085,139.136287,149.686121,138.611967,81.987021,137.094374,-0.000492,0.030234,32.000000,-235.657862,138.806768,-0.024464,24.238544,0.692670,442148.325478,0.971496,29.996098,17.208694,2.794381,0.069960,0.024364,177.444647,32.000000,191.948724,348.890831,179.038731,159.950991,32.000000,156.480289,68.974088,67.618642,91.119139,83.978065,24.838992,55.696203,0.000000,50.494502,21.493671,0.000000,39.516066,29.205731,36.518575,59.479886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.118976,70.030241,138.893428,170.499925,98.828429,95.523295,29.393509,14.347389,138.182815,1.157129,68.894151,7.875337,151.470579,139.063696,149.800881,138.527054,81.938530,137.121147,-0.000491,0.030255,32.000000,-235.662118,138.728289,-0.024343,24.331174,0.697055,442277.693662,0.982553,30.290449,17.172240,2.807521,0.071337,0.028810,177.025200,32.000000,192.425773,237.712708,178.476827,160.915787,32.000000,155.427931,68.986892,67.631883,91.105156,83.978065,24.846278,55.696203,0.000000,50.830602,21.493671,0.000000,39.531153,29.393509,36.520556,59.480869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.740507,70.023085,138.916999,170.259548,98.845108,95.520594,28.780776,14.346247,138.178405,1.156771,69.070827,7.839921,151.593651,139.107251,149.796095,138.590126,81.936181,137.027774,-0.000489,0.030195,32.000000,-235.662113,138.649320,-0.024420,24.344628,0.697055,442277.693662,0.982553,30.290449,17.172240,2.807521,0.079990,0.024264,177.723088,32.000000,191.701788,413.595570,181.789626,160.309716,32.000000,155.841433,68.956735,67.584200,91.155464,83.978065,24.848558,55.696203,0.000000,50.550007,21.493671,0.000000,39.542181,28.780776,36.523858,59.477948,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.570663,70.040150,138.950836,151.810034,98.876193,95.515421,29.128703,14.349101,138.187470,1.157092,69.193522,7.922694,151.605606,139.142404,149.673855,138.572282,81.967052,137.036505,-0.000489,0.030151,32.000000,-235.661881,138.733591,-0.024336,24.234111,0.684488,442036.576256,0.962687,29.640119,17.233602,2.771274,0.081394,0.024790,176.764879,32.000000,192.356577,288.098905,177.872485,160.050560,32.000000,156.780652,68.916648,67.623113,91.133384,83.978065,24.833324,55.696203,0.000000,50.493846,21.493671,0.000000,39.559013,29.128703,36.548436,59.480731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.830800,70.057490,139.001916,136.526311,98.825094,95.507663,29.417771,14.345961,138.239245,1.156834,68.970723,7.913545,151.486319,139.105497,149.756201,138.586907,81.948184,137.070095,-0.000490,0.030125,32.000000,-235.661579,138.727025,-0.024406,24.219058,0.689993,442222.845246,0.991295,30.023973,17.191057,2.792834,0.079953,0.025284,177.319616,32.000000,191.885801,632.184362,179.713641,161.166990,32.000000,155.437501,68.948874,67.616690,91.139812,83.978065,24.848049,55.696203,0.000000,50.630375,21.493671,0.000000,39.595431,29.417771,36.462963,59.487222,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.564284,70.058040,138.965120,173.171623,98.790528,95.494964,29.118923,14.344820,138.162432,1.156800,69.119598,7.893398,151.564422,139.069446,149.747027,138.533938,81.920323,137.069932,-0.000493,0.030066,32.000000,-235.660098,138.762104,-0.024258,24.317720,0.695927,442255.820003,0.983101,30.217252,17.164385,2.803086,0.078298,0.026807,177.958382,32.000000,191.748615,328.109892,181.120783,160.123986,32.000000,156.297073,68.950483,67.636194,91.185115,83.978065,24.863906,55.696203,0.000000,50.637902,21.493671,0.000000,39.621574,29.118923,36.502435,59.473336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.682503,70.072628,138.903701,159.224427,98.804442,95.491412,28.976976,14.346104,138.204903,1.156946,69.251538,7.797869,151.539666,139.077908,149.719553,138.514524,81.945645,137.028611,-0.000495,0.030013,32.000000,-235.663075,138.711504,-0.024260,24.351919,0.692563,442135.564038,0.967868,29.964886,17.199405,2.789478,0.085533,0.036835,176.712187,32.000000,192.531905,184.523941,177.013279,159.981171,32.000000,156.292697,68.950791,67.618610,91.192765,83.978065,24.892529,55.696203,0.000000,50.681566,21.493671,0.000000,39.660592,28.976976,36.522464,59.484380,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632778,70.102079,138.876518,143.691353,98.841716,95.490071,28.776103,14.352240,138.133570,1.156942,69.107057,7.824635,151.544520,139.162019,149.793619,138.601661,81.900930,137.064457,-0.000495,0.029979,32.000000,-235.656119,138.787473,-0.024265,24.344156,0.693593,442271.351309,0.983403,30.241771,17.227189,2.803735,0.108033,0.030726,177.530680,32.000000,191.811396,265.790329,180.662777,161.081361,32.000000,155.434918,68.965663,67.599384,91.114505,83.978065,24.903445,55.696203,0.000000,50.631472,21.493671,0.000000,39.698567,28.776103,36.531268,59.486839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.597222,70.118318,138.935777,137.941078,98.866152,95.492550,29.271420,14.340681,138.217295,1.156705,69.177674,7.907452,151.637422,139.147850,149.748334,138.618134,81.933334,137.033309,-0.000497,0.029958,32.000000,-235.667350,138.645713,-0.024215,24.253807,0.690494,442163.238124,0.985658,30.133643,17.181996,2.795827,0.076604,0.032514,177.825919,32.000000,191.995455,519.355972,179.754036,159.970193,32.000000,156.608668,68.958558,67.613905,91.128759,83.978065,24.860823,55.696203,0.000000,50.693710,21.493671,0.000000,39.772404,29.271420,36.498106,59.475332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.294816,70.095473,138.966068,171.134254,98.869655,95.500203,29.323741,14.343678,138.238433,1.156762,69.242753,7.914185,151.523927,139.106313,149.777923,138.590654,81.996248,137.104214,-0.000496,0.029944,32.000000,-235.667140,138.735836,-0.024212,24.216278,0.691392,442301.589241,0.993682,30.214682,17.243948,2.798081,0.077461,0.022719,176.736510,32.000000,192.868473,315.315246,176.127508,160.504703,32.000000,156.060327,68.961807,67.597602,91.130295,83.978065,24.871767,55.696203,0.000000,50.812102,21.493671,0.000000,39.797366,29.323741,36.600673,59.476276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.195762,70.122997,138.930708,158.002825,98.814697,95.498830,29.430614,14.342251,138.212654,1.156518,69.133902,7.846808,151.647003,139.142405,149.847286,138.677724,81.943510,137.012188,-0.000499,0.029948,32.000000,-235.669715,138.729678,-0.024209,24.226060,0.694860,442292.925011,0.977696,30.267834,17.196567,2.801281,0.072887,0.023587,177.800725,32.000000,191.703727,307.952971,181.605870,160.797949,32.000000,155.871397,68.957003,67.597784,91.116563,83.978065,24.932480,55.696203,0.000000,50.841919,21.493671,0.000000,39.867920,29.430614,36.435303,59.483515,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771321,70.145017,138.994765,142.228379,98.790926,95.492628,29.519401,14.345819,138.291566,1.156112,69.180280,7.952874,151.613194,139.270275,149.715684,138.649022,81.949828,137.004166,-0.000501,0.029955,32.000000,-235.661885,138.792309,-0.023972,24.301145,0.685356,441811.158292,0.961224,29.524453,17.167744,2.763030,0.079282,0.027267,177.135714,32.000000,192.235205,297.765473,178.447519,160.142871,32.000000,156.645650,68.929114,67.616040,91.073014,83.978065,24.920740,55.696203,0.000000,50.565685,21.493671,0.000000,39.931967,29.519401,36.535817,59.491530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.769115,70.124374,138.974240,137.125554,98.773993,95.492709,29.673362,14.348530,138.293624,1.155972,69.142155,7.913677,151.543714,139.168586,149.798894,138.616530,81.994649,137.115269,-0.000500,0.029965,32.000000,-235.660157,138.843152,-0.024023,24.353650,0.686460,441986.541985,0.959849,29.653819,17.176233,2.767778,0.075124,0.038214,176.843899,32.000000,192.857059,126.368191,176.595879,160.743744,32.000000,155.768942,68.935282,67.628876,91.039231,83.978065,24.941051,55.696203,0.000000,50.657357,21.493671,0.000000,39.978048,29.673362,36.430094,59.479522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.569411,70.148870,139.001960,148.327772,98.797364,95.504374,28.955664,14.345391,138.322518,1.156039,69.169220,8.006700,151.601240,139.204760,149.816627,138.726172,81.911857,137.124862,-0.000501,0.029965,32.000000,-235.664280,138.845723,-0.023982,24.299572,0.691150,442202.167155,0.965854,30.113986,17.166056,2.792668,0.077686,0.038520,177.883057,32.000000,191.737318,372.885434,181.710894,160.072464,32.000000,156.189460,68.950505,67.625398,91.046770,83.978065,24.934023,55.696203,0.000000,50.660065,21.493671,0.000000,40.046353,28.955664,36.574628,59.477447,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.035246,70.144742,139.120853,152.794325,98.822760,95.508756,29.190781,14.348958,138.401757,1.155897,69.182006,7.942856,151.552109,139.246173,149.765864,138.783848,81.949903,137.255921,-0.000502,0.030014,32.000000,-235.659073,138.911454,-0.024008,24.238858,0.689563,442098.953697,0.960840,30.095627,17.174659,2.792379,0.076657,0.033754,176.818586,32.000000,192.475211,558.083956,177.365415,159.882431,32.000000,156.793172,68.924949,67.640580,91.020045,83.978065,24.936665,55.696203,0.000000,50.704217,21.493671,0.000000,40.107886,29.190781,36.621290,59.473808,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892526,70.107859,139.042493,137.629288,98.869988,95.521374,29.278464,14.345105,138.333510,1.155659,68.923290,7.924059,151.577030,139.291747,149.833805,138.802160,81.935513,137.264964,-0.000504,0.030009,32.000000,-235.665877,138.951491,-0.024049,24.228289,0.694443,442440.785115,0.989160,30.327273,17.262062,2.804188,0.077799,0.025207,177.582666,32.000000,191.787368,449.240076,180.193946,161.146449,32.000000,155.279629,68.909864,67.606747,91.031717,83.978065,25.038089,55.696203,0.000000,50.556393,21.493671,0.000000,40.129371,29.278464,36.542787,59.485501,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.153735,70.078683,139.088965,143.921457,98.875909,95.539247,29.600324,14.349529,138.468193,1.155590,69.112346,7.996057,151.594510,139.330917,149.747907,138.817993,81.994130,137.324890,-0.000504,0.030050,32.000000,-235.657027,138.934704,-0.024242,24.371562,0.691736,442253.306678,0.971425,29.951418,17.305722,2.786840,0.072281,0.019114,177.023687,32.000000,192.225590,133.847223,178.184564,159.895543,32.000000,156.713090,68.909481,67.621760,91.054103,83.978065,25.027527,55.696203,0.000000,50.682712,21.493671,0.000000,40.138879,29.600324,36.721510,59.477093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686279,70.074279,139.145045,164.700805,98.935972,95.566041,29.516843,14.342537,138.460547,1.155464,68.984871,8.069958,151.546526,139.450347,149.819202,138.931441,81.995348,137.377317,-0.000504,0.030062,32.000000,-235.666970,138.959528,-0.024166,24.393828,0.691736,442253.306678,0.971425,29.951418,17.305722,2.786840,0.074463,0.026443,176.916343,32.000000,192.852014,364.350822,177.107884,160.793434,32.000000,155.706659,68.937946,67.670657,91.060978,83.978065,25.116966,55.696203,0.000000,50.279988,21.493671,0.000000,40.166933,29.516843,36.654232,59.477063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817969,70.032168,139.276125,170.871436,98.980060,95.592795,29.029200,14.355095,138.517233,1.155389,68.871469,8.091450,151.584423,139.415436,149.827527,138.933406,81.972086,137.407342,-0.000502,0.030152,32.000000,-235.650642,139.113707,-0.024172,24.288766,0.683985,442053.795039,0.955515,29.652763,17.275884,2.773252,0.077466,0.028301,178.069137,32.000000,191.741074,266.323150,181.579447,160.096652,32.000000,156.121962,68.911314,67.632750,91.038357,83.978065,25.139767,55.696203,0.000000,50.240273,21.493671,0.000000,40.151824,29.029200,36.671840,59.478047,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
