OSU 80 Ton Compressor Load Stand
49.739317,70.019782,139.325962,151.642743,98.978734,95.624576,29.351692,14.346532,138.532042,1.155115,68.962236,8.014827,151.576729,139.500182,149.757842,139.032898,81.998676,137.327117,-0.000500,0.030191,32.000000,-235.659369,139.111508,-0.024120,24.315202,0.692690,442466.268112,0.981911,29.952842,17.337508,2.795701,0.076666,0.028120,176.843101,32.000000,192.541369,266.946815,177.140569,160.055647,32.000000,156.623059,68.922415,67.640955,91.020946,83.978065,25.207178,55.696203,0.000000,50.433356,21.493671,0.000000,40.152471,29.351692,36.708083,59.470592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.354156,69.987029,139.271121,136.368919,99.018548,95.650618,28.925803,14.351812,138.607927,1.155028,68.868372,8.000452,151.590766,139.501057,149.850612,139.020740,82.014831,137.515879,-0.000501,0.030218,32.000000,-235.658678,139.095251,-0.024162,24.406915,0.692690,442466.268112,0.981911,29.952842,17.337508,2.795701,0.078380,0.024825,177.524919,32.000000,191.752489,241.620697,180.511408,161.192846,32.000000,155.236706,68.935710,67.642204,91.032889,83.978065,25.283765,55.696203,0.000000,50.654722,21.493671,0.000000,40.143757,28.925803,36.586073,59.474703,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.965750,70.015378,139.380514,150.914704,99.044508,95.688760,29.399384,14.349815,138.634531,1.155062,68.939911,7.974413,151.626619,139.514230,149.764121,138.964307,81.986766,137.518779,-0.000500,0.030186,32.000000,-235.658217,139.242870,-0.024160,24.391599,0.693601,442591.327196,0.973089,30.021903,17.272408,2.801123,0.073577,0.027014,177.928583,32.000000,191.817197,127.960495,180.202696,159.974947,32.000000,156.680635,68.904763,67.650323,91.029808,83.978065,25.343176,55.696203,0.000000,50.437743,21.493671,0.000000,40.138614,29.399384,36.657973,59.466835,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.258894,69.977395,139.415343,171.476943,99.135891,95.726359,28.674441,14.342965,138.618855,1.155252,68.845292,7.983969,151.524242,139.502813,149.817400,139.059319,82.028355,137.528742,-0.000502,0.030176,32.000000,-235.665231,139.229657,-0.024049,24.264665,0.681468,442312.522280,0.974460,29.355069,17.346839,2.765832,0.080156,0.027682,176.929553,32.000000,192.808774,249.390281,177.507284,161.017272,32.000000,155.515229,68.916866,67.669101,91.003759,83.978065,25.409990,55.696203,0.000000,50.486412,21.493671,0.000000,40.140389,28.674441,36.679103,59.474595,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.113019,69.987854,139.388163,164.345352,99.235924,95.766757,29.420619,14.344677,138.600465,1.155286,68.868759,8.069175,151.548463,139.554442,149.813159,139.101124,82.013578,137.490461,-0.000503,0.030172,32.000000,-235.660568,139.242791,-0.024023,24.358056,0.688153,442677.515411,0.985791,29.443291,17.339486,2.773944,0.079643,0.028292,178.139175,32.000000,191.786903,192.564908,181.319070,160.154791,32.000000,156.281545,68.912647,67.629508,91.037317,83.978065,25.496325,55.696203,0.000000,50.470824,21.493671,0.000000,40.115634,29.420619,36.540512,59.468900,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.649833,69.958954,139.451758,143.981983,99.296637,95.798516,29.246234,14.346675,138.676500,1.155414,68.893336,8.058990,151.548395,139.699339,149.780393,139.026685,82.117705,137.558408,-0.000501,0.030136,32.000000,-235.663652,139.294062,-0.024077,24.433508,0.688153,442677.515411,0.985791,29.443291,17.339486,2.773944,0.081218,0.028993,176.854205,32.000000,192.608694,436.739722,176.871332,160.035917,32.000000,156.360860,68.911741,67.681446,91.025804,83.978065,25.567320,55.696203,0.000000,50.188345,21.493671,0.000000,40.102211,29.246234,36.733395,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.060085,69.935835,139.420336,137.486076,99.330145,95.838007,29.272195,14.344392,138.551639,1.155554,68.822950,7.859670,151.585271,139.540454,149.825715,139.004681,82.065109,137.543066,-0.000502,0.030108,32.000000,-235.658231,139.185563,-0.024034,24.423962,0.687915,442982.859131,0.964273,29.603868,17.335899,2.781476,0.082340,0.031715,177.626615,32.000000,191.757898,123.957319,180.796085,160.951099,32.000000,155.339836,68.891468,67.664471,91.015848,83.978065,25.626551,55.696203,0.000000,50.264966,21.493671,0.000000,40.034639,29.272195,36.679690,59.461957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655986,69.966936,139.317538,145.074620,99.332945,95.863541,29.213946,14.346960,138.572186,1.155514,68.973302,7.962950,151.584279,139.507951,149.756283,139.116445,82.090229,137.522944,-0.000503,0.030095,32.000000,-235.663694,139.231695,-0.024040,24.359813,0.693373,443156.395839,0.980146,30.053860,17.264363,2.808705,0.072966,0.033792,177.736251,32.000000,191.961883,230.950804,179.813474,159.991647,32.000000,156.528637,68.911155,67.677946,91.050433,83.978065,25.697702,55.696203,0.000000,50.169166,21.493671,0.000000,40.029305,29.213946,36.660394,59.489022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.863735,69.950697,139.398984,159.077900,99.343522,95.886250,29.167505,14.348245,138.671369,1.155491,68.774812,7.902833,151.482286,139.510051,149.795124,139.089045,82.096743,137.570099,-0.000502,0.030075,32.000000,-235.660607,139.203284,-0.024348,24.301171,0.687441,443183.177285,0.970874,29.606405,17.309600,2.785060,0.078017,0.027471,176.991806,32.000000,192.760508,229.858110,177.605928,160.897232,32.000000,155.805692,68.932824,67.701727,91.036231,83.978065,25.740530,55.696203,0.000000,50.124643,21.493671,0.000000,40.021556,29.167505,36.682698,59.468379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743751,69.897302,139.445549,171.782941,99.378583,95.909088,28.982593,14.350671,138.562331,1.155484,68.824192,7.857177,151.577742,139.619977,149.762659,138.995966,82.121967,137.536122,-0.000499,0.030057,32.000000,-235.659000,139.145015,-0.024210,24.295375,0.695203,443513.129181,0.981782,30.055457,17.274831,2.805654,0.079485,0.026929,178.046368,32.000000,191.699164,217.491447,180.909341,160.082431,32.000000,156.502317,68.937650,67.706976,91.068490,83.978065,25.794336,55.696203,0.000000,49.985032,21.493671,0.000000,39.974738,28.982593,36.639045,59.480259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703222,69.933082,139.374557,170.689880,99.356855,95.934470,29.007745,14.348530,138.489749,1.155424,68.783448,7.906367,151.502267,139.499896,149.790815,139.089331,82.173606,137.549000,-0.000498,0.029997,32.000000,-235.660157,139.096701,-0.024146,24.273975,0.696524,443532.744777,0.988012,29.894829,17.249412,2.803278,0.077756,0.028886,177.001403,32.000000,192.758783,310.336585,176.807843,160.704841,32.000000,155.613462,68.936840,67.736954,91.096533,83.978065,25.905089,55.696203,0.000000,50.206470,21.493671,0.000000,39.918081,29.007745,36.495685,59.483633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.019876,69.917669,139.333427,162.819664,99.377367,95.949759,29.561087,14.345391,138.547571,1.155316,68.755009,7.898192,151.560700,139.461521,149.833407,138.921094,82.084886,137.380824,-0.000499,0.029954,32.000000,-235.663297,139.105798,-0.024021,24.279273,0.696524,443532.744777,0.988012,29.894829,17.249412,2.803278,0.077557,0.024902,177.687775,32.000000,191.815080,152.443043,181.058869,160.931794,32.000000,155.213819,68.925634,67.674554,91.093327,83.978065,25.915623,55.696203,0.000000,49.945443,21.493671,0.000000,39.885205,29.561087,36.533983,59.472352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.910560,69.938312,139.324441,153.434593,99.366058,95.962377,29.606853,14.343535,138.517441,1.155681,68.933334,7.825514,151.527180,139.420515,149.733275,138.971881,82.130771,137.425002,-0.000497,0.029883,32.000000,-235.662693,139.127438,-0.023990,24.352443,0.692503,443661.397214,0.963306,29.629711,17.211981,2.785561,0.074155,0.024113,176.875284,32.000000,192.478632,345.461477,177.650038,159.908161,32.000000,156.389735,68.903465,67.731407,91.152514,83.978065,26.015511,55.696203,0.000000,50.210342,21.493671,0.000000,39.862278,29.606853,36.677709,59.479689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.149799,69.913265,139.282582,138.598984,99.392433,95.953778,28.747145,14.346675,138.399637,1.156209,68.834503,7.779597,151.536811,139.387604,149.814408,138.872670,82.119917,137.279430,-0.000495,0.029835,32.000000,-235.663324,139.012614,-0.024079,24.379954,0.692503,443661.397214,0.963306,29.629711,17.211981,2.785561,0.080476,0.028114,177.424631,32.000000,191.841506,310.052920,180.569636,160.971787,32.000000,155.181833,68.927722,67.721166,91.142985,83.978065,25.995609,55.696203,0.000000,50.273000,21.493671,0.000000,39.805402,28.747145,36.708597,59.465114,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879152,69.971065,139.261121,136.276157,99.353637,95.937546,29.670169,14.347959,138.361206,1.156097,69.021134,7.785430,151.562093,139.306673,149.761042,138.756610,82.083662,137.300140,-0.000496,0.029869,32.000000,-235.660564,138.925466,-0.023979,24.380138,0.692179,443721.605359,0.964292,29.763230,17.187299,2.791482,0.076646,0.026409,176.883733,32.000000,192.263858,276.970347,178.178603,159.900388,32.000000,156.620555,68.936714,67.716024,91.169447,83.978065,26.084600,55.696203,0.000000,50.390627,21.493671,0.000000,39.832708,29.670169,36.592236,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.911858,69.968312,139.166710,147.349240,99.263054,95.915181,29.178321,14.345391,138.251096,1.156099,68.984197,7.675003,151.532133,139.281592,149.788048,138.654787,82.080580,137.168937,-0.000494,0.029892,32.000000,-235.666083,138.882760,-0.024017,24.294326,0.691454,443748.302256,0.962725,29.828450,17.174468,2.791970,0.074603,0.018348,176.860585,32.000000,192.790511,187.952080,177.055464,160.866128,32.000000,155.486476,68.973285,67.764298,91.174898,83.978065,26.127176,55.696203,0.000000,50.404663,21.493671,0.000000,39.818109,29.178321,36.459441,59.463550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672503,70.009323,139.112685,167.150089,99.152818,95.896500,29.018733,14.343250,138.161843,1.155868,69.029980,7.649634,151.598930,139.231166,149.783895,138.631622,82.082616,137.125660,-0.000495,0.029869,32.000000,-235.669535,138.867893,-0.023979,24.200044,0.692758,443627.808605,0.978019,29.791890,17.114522,2.788249,0.078287,0.026735,178.057753,32.000000,191.724601,89.552501,181.636152,160.107515,32.000000,156.269587,68.929694,67.711491,91.149788,83.978065,26.124980,55.696203,0.000000,50.441714,21.493671,0.000000,39.850467,29.018733,36.550417,59.483239,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.176247,70.047031,139.174273,171.813766,99.059018,95.854653,29.362728,14.344963,138.169112,1.155847,69.089087,7.674737,151.536073,139.081497,149.794278,138.614429,82.147358,137.025184,-0.000496,0.029843,32.000000,-235.664872,138.772852,-0.024008,24.239278,0.698845,443718.153551,0.988474,30.080710,17.091686,2.800597,0.074403,0.030276,176.769989,32.000000,192.865838,137.688821,176.207433,160.569300,32.000000,155.606863,68.931900,67.762795,91.113061,83.978065,26.147014,55.696203,0.000000,50.467921,21.493671,0.000000,39.897361,29.362728,36.666044,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704309,70.059416,138.974918,155.819720,99.045450,95.815246,28.853685,14.340111,138.142196,1.155423,69.040679,7.696687,151.622236,139.116122,149.824743,138.628483,82.094452,137.065060,-0.000498,0.029856,32.000000,-235.668577,138.777627,-0.024144,24.354069,0.690007,443179.541452,0.965876,29.597935,16.978634,2.773708,0.073066,0.025844,177.602104,32.000000,191.885344,-10.046332,180.596229,160.963177,32.000000,155.209467,68.950234,67.724155,91.108870,83.978065,26.154437,55.696203,0.000000,50.357576,21.493671,0.000000,39.930816,28.853685,36.440659,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562691,70.063820,139.132129,139.379592,99.024229,95.777336,28.907954,14.347817,138.166083,1.155474,69.154296,7.647865,151.557756,139.082883,149.749091,138.586644,82.103223,137.019549,-0.000497,0.029886,32.000000,-235.664477,138.766407,-0.024300,24.328551,0.692761,443364.417986,0.992719,30.097822,17.050715,2.796034,0.072861,0.028490,176.917721,32.000000,192.410535,166.632941,177.848407,159.928987,32.000000,156.376649,68.922824,67.742057,91.119981,83.978065,26.147550,55.696203,0.000000,50.129684,21.493671,0.000000,39.968223,28.907954,36.466485,59.475185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.431902,70.059416,138.918804,142.000013,99.021293,95.756953,29.462579,14.345961,138.106861,1.155317,68.985208,7.695066,151.591928,139.038289,149.812997,138.489935,82.101624,137.050179,-0.000498,0.029872,32.000000,-235.663218,138.710056,-0.024305,24.188137,0.696190,443254.895479,0.993558,30.249205,17.020061,2.807195,0.074114,0.022001,177.319657,32.000000,192.015478,281.815996,179.832242,161.068251,32.000000,155.343491,68.931166,67.740425,91.125282,83.978065,26.205004,55.696203,0.000000,50.336681,21.493671,0.000000,39.991430,29.462579,36.349830,59.483072,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.595443,70.084739,139.047288,162.916757,98.925889,95.716417,28.760713,14.353097,138.029172,1.155322,69.160916,7.581835,151.593125,138.950158,149.744998,138.506849,82.062340,136.934884,-0.000499,0.029898,32.000000,-235.655427,138.654049,-0.024237,24.288688,0.701059,443229.610195,0.977446,30.380827,17.036389,2.810307,0.071978,0.034987,177.227506,32.000000,192.152451,15.414352,178.746203,159.983431,32.000000,156.558903,68.939124,67.740905,91.130123,83.978065,26.144677,55.696203,0.000000,50.124217,21.493671,0.000000,40.047581,28.760713,36.583652,59.466402,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.234378,70.131530,138.896067,140.029572,98.871729,95.669313,28.711448,14.344249,137.936318,1.155295,69.044811,7.614896,151.536425,138.935764,149.801475,138.481866,82.104685,136.876737,-0.000501,0.029918,32.000000,-235.664766,138.635575,-0.024341,24.276361,0.696000,443054.352892,0.997344,30.236103,17.020213,2.803630,0.070469,0.026063,177.060800,32.000000,192.465630,259.948888,178.669832,161.198908,32.000000,155.479049,68.970923,67.745707,91.088633,83.978065,26.148494,55.696203,0.000000,50.572931,21.493671,0.000000,40.110596,28.711448,36.524078,59.483082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.116685,70.149145,138.974815,159.571744,98.835381,95.607182,28.741525,14.348245,138.115518,1.154995,69.210060,7.655116,151.637557,138.834870,149.759876,138.402906,82.044814,136.923013,-0.000501,0.029891,32.000000,-235.661918,138.539881,-0.024380,24.139986,0.685516,442471.377607,0.984842,29.622631,16.949885,2.764960,0.076415,0.033792,177.605302,32.000000,192.082328,143.610604,179.809788,160.213998,32.000000,156.607548,69.003158,67.715164,91.103058,83.978065,26.144660,55.696203,0.000000,50.376122,21.493671,0.000000,40.209040,28.741525,36.367659,59.471979,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.855254,70.121071,138.829763,175.972394,98.787869,95.559892,29.604943,14.343107,137.917852,1.154598,69.113239,7.569896,151.556873,138.907054,149.820066,138.362728,82.095640,136.820420,-0.000504,0.029900,32.000000,-235.667219,138.563623,-0.024388,24.262068,0.691175,442378.157770,0.985735,29.761383,17.032026,2.773025,0.071473,0.027271,176.857926,32.000000,192.991415,320.331277,176.083476,160.391550,32.000000,155.912297,69.024888,67.763555,91.121787,83.978065,26.169385,55.696203,0.000000,50.481012,21.493671,0.000000,40.287523,29.604943,36.491356,59.481154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.380533,70.079234,138.985533,163.697755,98.695442,95.525540,29.674533,14.343964,138.001244,1.154600,68.932429,7.620459,151.660998,138.917045,149.898569,138.436436,82.043979,136.945176,-0.000505,0.029897,32.000000,-235.666527,138.616526,-0.024285,24.336891,0.690606,442172.657833,0.961915,30.003170,16.931819,2.784657,0.084655,0.036273,177.897841,32.000000,191.864883,455.589795,181.676056,160.612758,32.000000,155.775229,69.026337,67.713831,91.109114,83.978065,26.138475,55.696203,0.000000,50.214856,21.493671,0.000000,40.271116,29.674533,36.533616,59.474073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.602967,70.086115,138.817795,147.779037,98.749654,95.492363,29.866005,14.347246,137.966609,1.154320,69.124550,7.693264,151.557077,138.988678,149.776928,138.371430,82.131805,136.968211,-0.000507,0.029898,32.000000,-235.662589,138.610998,-0.024239,24.240563,0.696248,442313.955746,0.969264,30.454146,17.043526,2.814581,0.074102,0.035338,176.761835,32.000000,192.849179,86.299601,176.707837,160.045829,32.000000,156.470116,69.017219,67.774596,91.131675,83.978065,26.158045,55.696203,0.000000,50.073237,21.493671,0.000000,40.314733,29.866005,36.524958,59.462055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.984238,70.039874,138.957547,171.318065,98.715257,95.471910,28.882273,14.346960,137.973187,1.154171,68.869444,7.561567,151.581950,138.967838,149.833793,138.482459,81.976214,136.840434,-0.000507,0.029927,32.000000,-235.658613,138.522933,-0.024232,24.179299,0.694504,441889.873265,0.958031,30.229666,16.966782,2.798578,0.086056,0.021914,178.048465,32.000000,191.777870,236.258013,181.643861,160.119523,32.000000,156.316007,68.990035,67.732394,91.082529,83.978065,26.145097,55.696203,0.000000,50.526398,21.493671,0.000000,40.349410,28.882273,36.486734,59.475263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.996338,70.037122,138.899734,158.331897,98.780834,95.461637,28.789451,14.340539,138.000434,1.154108,68.942769,7.615897,151.499403,138.970552,149.829006,138.474570,82.064865,137.034799,-0.000506,0.029980,32.000000,-235.671099,138.633659,-0.024437,24.275916,0.690834,441745.465784,0.951853,29.788401,17.021127,2.780017,0.071245,0.029236,176.985908,32.000000,192.818184,191.795441,176.176442,160.467135,32.000000,155.863550,68.980650,67.752951,91.088085,83.978065,26.144971,55.696203,0.000000,50.322508,21.493671,0.000000,40.330573,28.789451,36.519749,59.471467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.609876,70.006295,138.849525,172.275599,98.755438,95.456220,29.469535,14.345533,137.886610,1.154181,68.860771,7.629988,151.600791,138.914863,149.861040,138.424152,81.981114,136.834273,-0.000506,0.030005,32.000000,-235.663646,138.558870,-0.024367,24.318559,0.687526,441596.194007,0.984897,29.773453,17.065751,2.778198,0.075590,0.023305,177.988926,32.000000,191.808948,310.076776,181.785773,160.483307,32.000000,155.783831,68.962062,67.721022,91.098716,83.978065,26.159633,55.696203,0.000000,50.460870,21.493671,0.000000,40.330965,29.469535,36.504782,59.465753,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.324602,69.984276,138.897040,168.676047,98.732032,95.455382,29.610907,14.350385,137.929379,1.154317,68.993674,7.626880,151.523333,138.881381,149.781891,138.414988,82.054799,137.073539,-0.000506,0.029981,32.000000,-235.661580,138.565353,-0.024377,24.216383,0.691919,441890.687050,0.970210,30.142673,17.053013,2.798828,0.075333,0.030061,176.863535,32.000000,192.857012,465.653053,176.518443,160.032087,32.000000,156.227108,68.961987,67.765465,91.097961,83.978065,26.107318,55.696203,0.000000,50.435742,21.493671,0.000000,40.316616,29.610907,36.502141,59.478578,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739726,69.961707,138.858564,151.929570,98.727700,95.440486,29.578547,14.345105,138.016278,1.154318,68.748675,7.485802,151.643248,139.033354,149.856829,138.409545,82.055702,136.867636,-0.000506,0.029983,32.000000,-235.661943,138.615710,-0.024167,24.150109,0.684042,441344.238184,0.950573,29.382661,17.094446,2.760023,0.073232,0.028840,177.820053,32.000000,191.857478,259.400287,181.332834,160.740492,32.000000,155.521182,68.972001,67.715997,91.063223,83.978065,26.146803,55.696203,0.000000,50.360972,21.493671,0.000000,40.269811,29.578547,36.391723,59.481184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.483806,69.970514,138.961148,137.446791,98.727350,95.440413,29.032934,14.348102,137.993124,1.157481,68.939260,7.593734,151.568070,138.887906,149.784143,138.413520,82.085110,136.940337,-0.000507,0.029918,32.000000,-235.658618,138.606307,-0.024109,24.288819,0.694579,441558.057098,0.963617,29.963405,16.994487,2.791703,0.080258,0.022995,176.866905,32.000000,192.783379,447.014928,177.299495,160.002402,32.000000,156.453344,68.953647,67.787899,91.095573,83.978065,26.121634,55.696203,0.000000,50.186091,21.493671,0.000000,40.262298,29.032934,36.521730,59.479256,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.752957,69.962257,138.935999,139.903027,98.754928,95.436634,28.661858,14.349386,137.949790,1.161614,68.748062,7.488784,151.583011,138.992613,149.852345,138.354665,82.018689,136.907177,-0.000507,0.029920,32.000000,-235.661760,138.576591,-0.024117,24.339566,0.695085,441655.227493,0.987281,30.237909,17.000068,2.808215,0.078200,0.036143,177.617558,32.000000,192.031619,348.486407,180.500603,161.126592,32.000000,155.248694,68.925139,67.744375,91.040352,83.978065,26.158868,55.696203,0.000000,50.325771,21.493671,0.000000,40.238144,28.661858,36.577049,59.477683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.821800,69.987579,138.910917,145.093869,98.681819,95.449063,29.420892,14.349386,138.033143,1.165750,68.883127,7.525333,151.598165,138.856402,149.770962,138.440066,82.033550,136.893791,-0.000507,0.029980,32.000000,-235.659629,138.605470,-0.024106,24.206128,0.689320,441601.367462,0.994109,29.950247,17.050531,2.792517,0.069912,0.037457,176.847267,32.000000,192.474869,292.463717,177.870722,159.931372,32.000000,156.661456,68.923456,67.756419,91.069234,83.978065,26.121690,55.696203,0.000000,50.523269,21.493671,0.000000,40.240235,29.420892,36.526646,59.481803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.538706,69.976845,138.886376,138.230592,98.735941,95.450653,28.759478,14.347959,138.000827,1.169197,68.710973,7.584982,151.577826,139.025116,149.849049,138.400991,82.057599,136.888120,-0.000508,0.029965,32.000000,-235.660892,138.551180,-0.024093,24.198103,0.692088,441615.878561,0.982161,29.907980,17.027511,2.788283,0.072815,0.026965,177.342732,32.000000,191.975898,307.098546,179.705829,161.121830,32.000000,155.243904,68.916137,67.769476,91.059433,83.978065,26.161492,55.696203,0.000000,50.164272,21.493671,0.000000,40.222238,28.759478,36.514907,59.477102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.955619,69.981249,138.912336,152.550472,98.675661,95.445639,29.757739,14.344534,138.109847,1.172510,68.944887,7.477110,151.614730,139.019570,149.752205,138.483782,82.075555,136.893347,-0.000511,0.029974,32.000000,-235.664481,138.572555,-0.024217,24.343212,0.696553,441729.838868,0.995588,30.187154,17.002448,2.803593,0.076787,0.020515,177.180993,32.000000,192.283210,498.448566,178.743002,160.043006,32.000000,156.510326,68.882185,67.775418,91.096642,83.978065,26.134632,55.696203,0.000000,50.438731,21.493671,0.000000,40.222356,29.757739,36.490916,59.472146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.765640,69.963083,138.988010,138.011853,98.669348,95.459782,29.563233,14.348530,138.021173,1.176230,68.680328,7.472821,151.542254,138.976259,149.862824,138.474902,82.124983,136.932276,-0.000510,0.029953,32.000000,-235.658518,138.610814,-0.024152,24.228604,0.686095,441453.912441,0.953401,29.759619,16.987009,2.780715,0.076297,0.038886,177.105073,32.000000,192.518507,445.243861,178.797292,161.029757,32.000000,155.389828,68.883826,67.781222,91.006284,83.978065,26.129626,55.696203,0.000000,50.517757,21.493671,0.000000,40.194666,29.563233,36.574922,59.469992,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.231484,69.966936,138.875943,150.614801,98.726448,95.447429,29.518982,14.344534,138.021427,1.180157,68.809270,7.537374,151.608359,138.976831,149.761028,138.473677,82.037640,136.951787,-0.000513,0.029931,32.000000,-235.662022,138.646792,-0.024185,24.187324,0.692709,441510.699709,0.963767,29.937934,16.956316,2.792851,0.071942,0.035519,177.805942,32.000000,192.078510,268.736419,180.022587,159.924502,32.000000,156.520539,68.874376,67.751789,90.999588,83.978065,26.160359,55.696203,0.000000,50.526377,21.493671,0.000000,40.170809,29.518982,36.677342,59.476896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.418247,69.959505,138.972736,169.941582,98.731463,95.448659,28.727525,14.342108,138.072772,1.184191,68.731841,7.514806,151.513723,138.942596,149.828910,138.416653,82.080328,136.929283,-0.000517,0.029851,32.000000,-235.667726,138.581550,-0.024175,24.363642,0.686091,441365.522493,0.955340,29.461013,17.053045,2.764719,0.070954,0.015549,176.981394,32.000000,193.019080,220.541936,177.484977,160.926567,32.000000,155.543460,68.912409,67.794034,90.965719,83.978065,26.156894,55.696203,0.000000,50.244512,21.493671,0.000000,40.150981,28.727525,36.442347,59.492730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655149,69.947945,138.904236,149.092065,98.829706,95.442551,28.711243,14.345533,138.027329,1.188258,68.783857,7.543571,151.615781,139.046833,149.829300,138.465060,82.063579,137.051383,-0.000517,0.029897,32.000000,-235.659548,138.571433,-0.023902,24.261937,0.694056,441723.522530,0.999277,30.295134,16.999530,2.812175,0.077092,0.021033,177.985819,32.000000,191.928020,206.671602,180.851789,160.021455,32.000000,156.364849,68.893308,67.773659,90.986797,83.978065,26.147073,55.696203,0.000000,50.442004,21.493671,0.000000,40.138955,28.711243,36.515641,59.476207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.140441,69.935284,138.912797,169.755572,98.844868,95.430897,28.690501,14.350528,138.105544,1.191874,68.713938,7.579591,151.514268,139.011535,149.803983,138.545840,82.084671,137.032055,-0.000519,0.029897,32.000000,-235.658651,138.639896,-0.023982,24.201617,0.692889,441584.746728,0.994556,30.037336,17.075014,2.797378,0.069662,0.031808,176.894270,32.000000,193.070944,320.386403,176.420932,160.751466,32.000000,155.572650,68.878521,67.771334,90.957465,83.978065,26.172197,55.696203,0.000000,50.579838,21.493671,0.000000,40.090367,28.690501,36.466925,59.486819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632554,69.938587,138.966514,168.005575,98.833821,95.430220,28.772823,14.348673,138.090123,1.195857,68.747377,7.586670,151.608817,139.039858,149.840570,138.542192,82.085093,137.025303,-0.000520,0.029928,32.000000,-235.659359,138.756821,-0.024006,24.315019,0.687083,441214.904697,0.984625,29.523053,17.044626,2.770474,0.070054,0.026562,178.022277,32.000000,191.950504,367.837660,181.742592,160.212421,32.000000,155.970768,68.913934,67.773510,91.027127,83.978065,26.153363,55.696203,0.000000,50.396989,21.493671,0.000000,40.054107,28.772823,36.472574,59.475440,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795765,69.932807,138.902199,169.330349,98.882937,95.413210,29.557596,14.343250,138.130136,1.196288,68.680038,7.591968,151.517246,139.069834,149.824076,138.625755,82.091565,137.017105,-0.000523,0.029960,32.000000,-235.666093,138.671613,-0.024032,24.213419,0.691925,441488.768237,0.992768,30.051423,17.040957,2.799907,0.078408,0.029912,177.058922,32.000000,192.822991,309.754222,177.803557,161.012002,32.000000,155.430183,68.885521,67.801225,90.970770,83.978065,26.166206,55.696203,0.000000,50.469095,21.493671,0.000000,40.011955,29.557596,36.509258,59.477299,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.575673,69.934183,139.010443,171.635825,98.873558,95.419643,29.531201,14.345391,138.132277,1.196462,68.799196,7.444341,151.632853,139.011944,149.780255,138.568083,82.098008,137.055648,-0.000524,0.029939,32.000000,-235.667231,138.728249,-0.024131,24.190550,0.693766,441322.100335,0.986566,30.006939,16.994569,2.797023,0.078886,0.020970,178.109010,32.000000,191.856856,172.027933,180.665187,160.028994,32.000000,156.446047,68.895387,67.768668,90.987677,83.978065,26.144038,55.696203,0.000000,50.456153,21.493671,0.000000,39.972829,29.531201,36.681964,59.471634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.945234,69.956753,138.941220,159.271965,98.861212,95.422308,29.460845,14.346247,138.134277,1.196753,68.794142,7.483533,151.461330,139.142486,149.773363,138.530965,82.119585,137.072339,-0.000529,0.029908,32.000000,-235.659654,138.624194,-0.024074,24.302273,0.696500,441442.667716,0.968364,30.106080,17.042634,2.804005,0.078689,0.041182,176.862569,32.000000,192.984475,104.524257,176.687477,161.002912,32.000000,155.618702,68.890348,67.807722,91.033334,83.978065,26.189275,55.696203,0.000000,50.574480,21.493671,0.000000,39.971051,29.460845,36.474041,59.475411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.641569,69.970514,139.013948,146.115558,98.862223,95.432520,29.592338,14.341395,138.152797,1.197693,68.764338,7.536996,151.545301,139.054113,149.781855,138.619826,82.051594,136.990111,-0.000530,0.029963,32.000000,-235.670407,138.688684,-0.024097,24.354200,0.687337,441244.150170,0.962933,29.745847,17.029084,2.781871,0.084368,0.029304,178.160595,32.000000,191.798824,477.471042,181.559987,160.160304,32.000000,156.001540,68.937020,67.791636,91.022714,83.978065,26.210336,55.696203,0.000000,50.550997,21.493671,0.000000,39.968093,29.592338,36.375216,59.483151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.709032,69.928954,139.001501,172.941228,98.917215,95.437603,28.961189,14.342965,138.211733,1.197564,68.744079,7.465469,151.500428,139.141161,149.803419,138.618136,82.099412,136.978621,-0.000531,0.029995,32.000000,-235.665559,138.707060,-0.024120,24.347041,0.690979,441594.036538,0.965184,30.073995,17.057529,2.800354,0.079837,0.021058,176.869854,32.000000,193.019301,349.187578,175.908791,160.634293,32.000000,155.332407,68.975125,67.826465,91.073290,83.978065,26.197460,55.696203,0.000000,50.553566,21.493671,0.000000,39.944241,28.961189,36.521950,59.476404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.765071,69.923174,138.934016,164.152521,98.927170,95.428828,28.850997,14.348387,138.064342,1.198393,68.693397,7.457572,151.580281,139.058985,149.828318,138.610846,82.058585,136.995634,-0.000530,0.030019,32.000000,-235.660792,138.754088,-0.024217,24.260705,0.690085,441486.952470,0.964269,29.995855,17.005420,2.796210,0.066416,0.024557,177.872955,32.000000,191.904257,425.973275,181.790601,160.433702,32.000000,155.678448,68.970758,67.792138,91.085512,83.978065,26.226533,55.696203,0.000000,50.584620,21.493671,0.000000,39.869010,28.850997,36.384607,59.476601,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.688942,69.941339,138.999367,148.920942,98.958172,95.431482,28.696495,14.351527,138.107523,1.198452,68.853189,7.353178,151.495827,139.071749,149.761548,138.569167,82.136804,137.036319,-0.000529,0.030066,32.000000,-235.659291,138.734385,-0.024324,24.183075,0.691238,441439.406680,0.987152,29.898615,17.053195,2.791798,0.079160,0.033220,176.691947,32.000000,193.048627,327.760731,176.232716,160.117290,32.000000,156.121908,68.985044,67.830988,91.105043,83.978065,26.228972,55.696203,0.000000,50.458146,21.493671,0.000000,39.851134,28.696495,36.478737,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.513810,69.956753,138.970426,172.782031,98.913448,95.435291,29.538132,14.344963,138.086740,1.198568,68.687359,7.424096,151.536412,139.051971,149.822752,138.501811,82.035012,137.007554,-0.000527,0.030059,32.000000,-235.664544,138.769263,-0.024207,24.222546,0.695008,441374.640769,0.994197,29.995677,16.994543,2.797390,0.073475,0.026006,177.700747,32.000000,191.893488,255.921833,181.395735,160.938109,32.000000,155.558465,68.967169,67.779807,91.077969,83.978065,26.222010,55.696203,0.000000,50.618878,21.493671,0.000000,39.820760,29.538132,36.555259,59.476768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.484788,69.990882,138.937327,168.845778,98.850464,95.430237,29.571367,14.350100,138.092204,1.198791,69.006703,7.370106,151.611661,139.060208,149.766619,138.563828,82.145840,136.982981,-0.000527,0.030016,32.000000,-235.658751,138.648768,-0.024215,24.290524,0.696498,441689.738462,0.969669,30.192944,17.082501,2.806700,0.078829,0.021400,176.839320,32.000000,192.736090,425.456409,177.025777,159.924643,32.000000,156.523701,68.980614,67.841529,91.117631,83.978065,26.248833,55.696203,0.000000,50.261370,21.493671,0.000000,39.849862,29.571367,36.573674,59.478056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.331585,69.994735,138.953940,160.007737,98.774246,95.422771,29.112881,14.343107,138.050726,1.198791,68.864890,7.420616,151.641075,138.994653,149.819293,138.404288,82.062101,137.129109,-0.000529,0.030011,32.000000,-235.667055,138.677344,-0.024173,24.322546,0.694860,441523.557518,0.969230,30.257256,16.959854,2.807678,0.068894,0.037712,177.992618,32.000000,191.796703,302.468482,181.763465,160.304450,32.000000,155.669513,68.982500,67.823865,91.098305,83.978065,26.223434,55.696203,0.000000,50.449695,21.493671,0.000000,39.845965,29.112881,36.380791,59.474545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672765,70.006846,138.868913,170.102944,98.782739,95.397464,29.424232,14.340824,138.035205,1.198960,69.031084,7.343449,151.532240,139.042613,149.787395,138.425310,82.136475,136.903349,-0.000530,0.030013,32.000000,-235.666224,138.699698,-0.024236,24.286747,0.696362,441729.665070,0.987757,30.420666,17.113859,2.816734,0.080101,0.027618,176.770504,32.000000,192.856208,116.008968,175.849049,160.252091,32.000000,155.725741,68.960524,67.857189,91.088116,83.978065,26.234641,55.696203,0.000000,50.600311,21.493671,0.000000,39.861419,29.424232,36.511899,59.467907,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.573555,70.065472,138.850969,141.158008,98.737897,95.394760,28.931606,14.343535,137.977281,1.197137,68.961233,7.292881,151.635153,138.914170,149.864302,138.428348,82.110985,136.855456,-0.000528,0.030062,32.000000,-235.666463,138.539740,-0.024215,24.174395,0.691520,441305.563805,0.969767,30.077961,16.930903,2.795675,0.067611,0.023749,177.689924,32.000000,191.799809,128.262296,181.413192,160.593102,32.000000,155.446732,69.005094,67.819034,91.092845,83.978065,26.249453,55.696203,0.000000,50.436665,21.493671,0.000000,39.923106,28.931606,36.465017,59.478588,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.805972,70.096023,138.887957,152.339308,98.772118,95.367066,29.501973,14.343393,137.853416,1.195432,69.072020,7.358363,151.555179,138.833606,149.794796,138.237194,82.103850,136.804219,-0.000524,0.030097,32.000000,-235.665459,138.556729,-0.024206,24.151394,0.696271,441464.811557,0.988549,30.239568,16.933341,2.800908,0.077471,0.028086,176.828710,32.000000,193.017782,191.307755,176.323978,160.522545,32.000000,155.721236,68.976089,67.810373,91.071206,83.978065,26.232612,55.696203,0.000000,50.803700,21.493671,0.000000,40.005958,29.501973,36.528480,59.472126,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.350219,70.116942,138.812629,139.332490,98.772753,95.346635,28.976513,14.343678,137.826407,1.193860,69.053946,7.429634,151.628375,138.861297,149.809605,138.304953,82.073249,136.793077,-0.000523,0.030062,32.000000,-235.665829,138.352903,-0.024190,24.233587,0.696271,441464.811557,0.988549,30.239568,16.933341,2.800908,0.072021,0.020327,177.846644,32.000000,191.846523,377.148692,181.922804,160.152657,32.000000,156.199716,68.969421,67.804944,91.075735,83.978065,26.184590,55.696203,0.000000,50.375558,21.493671,0.000000,40.091821,28.976513,36.502581,59.464740,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704882,70.105382,138.749448,137.501679,98.782887,95.321205,29.256372,14.341109,137.772683,1.192473,69.108260,7.428527,151.541289,138.772108,149.772891,138.287064,82.085794,136.699910,-0.000520,0.030049,32.000000,-235.665447,138.381661,-0.024337,24.312186,0.697598,441493.260351,0.991511,30.523448,16.941042,2.812807,0.072081,0.030694,176.687240,32.000000,192.959165,405.079967,175.904005,160.448552,32.000000,155.868306,68.964202,67.825095,91.069932,83.978065,26.171679,55.696203,0.000000,50.715807,21.493671,0.000000,40.138826,29.256372,36.460762,59.476207,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.560483,70.130429,138.832183,159.785681,98.714401,95.294340,29.418878,14.342822,137.818360,1.190632,69.027890,7.334726,151.614263,138.725046,149.774549,138.290080,82.047412,136.699990,-0.000522,0.030055,32.000000,-235.669799,138.469684,-0.024297,24.284256,0.689344,441145.655310,0.974108,30.143193,16.883621,2.791465,0.082007,0.027286,177.910190,32.000000,191.947031,415.149154,180.927785,160.012833,32.000000,156.263675,68.934439,67.810684,91.042060,83.978065,26.141868,55.696203,0.000000,50.620736,21.493671,0.000000,40.222532,29.418878,36.548436,59.484734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.118798,70.105657,138.765336,146.008973,98.691426,95.261242,28.924858,14.339540,137.687433,1.189214,69.020056,7.271017,151.571163,138.756509,149.844273,138.308311,82.116951,136.667977,-0.000522,0.030072,32.000000,-235.664230,138.452860,-0.024324,24.150844,0.692628,441199.707076,0.971590,30.318108,16.922043,2.801268,0.074473,0.027069,176.646949,32.000000,193.102381,212.733681,176.714266,160.767339,32.000000,155.593140,68.920058,67.829150,91.045304,83.978065,26.101148,55.696203,0.000000,50.904361,21.493671,0.000000,40.269095,28.924858,36.548216,59.489445,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.568350,70.081711,138.710062,172.350987,98.690990,95.242275,29.449842,14.345248,137.752469,1.187696,68.942374,7.426168,151.645389,138.753083,149.849090,138.212810,82.044022,136.722821,-0.000522,0.030100,32.000000,-235.665242,138.434747,-0.024327,24.158397,0.687216,440588.976381,0.975791,29.715717,16.837078,2.768728,0.076040,0.031464,177.696688,32.000000,191.900861,192.373811,181.798594,160.274863,32.000000,156.152453,68.877126,67.819028,91.079195,83.978065,26.077455,55.696203,0.000000,50.648607,21.493671,0.000000,40.336976,29.449842,36.384093,59.483711,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
