OSU 80 Ton Compressor Load Stand
49.657149,70.089142,138.757011,165.737058,98.653749,95.230898,28.893395,14.340681,137.765717,1.185324,68.875225,7.357276,151.563052,138.688975,149.851732,138.224704,82.101796,136.777674,-0.000523,0.030099,32.000000,-235.669317,138.426917,-0.024317,24.256535,0.695042,440900.501900,0.969751,30.261215,16.936432,2.798359,0.080136,0.032076,177.101857,32.000000,192.939258,87.687186,178.099316,161.141981,32.000000,155.370016,68.875859,67.838976,91.020582,83.978065,26.058175,55.696203,0.000000,50.644004,21.493671,0.000000,40.359143,28.893395,36.444108,59.479502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.908491,70.058315,138.747722,165.486516,98.709342,95.224202,29.609058,14.349957,137.736912,1.183169,68.949009,7.372075,151.651800,138.718478,149.824720,138.190465,82.042010,136.702228,-0.000522,0.030124,32.000000,-235.661025,138.330955,-0.024389,24.294667,0.691014,440706.203612,0.986402,30.176458,16.905078,2.794301,0.074590,0.023351,177.906415,32.000000,191.961276,184.052024,180.634602,160.196439,32.000000,156.263308,68.847168,67.821067,91.028614,83.978065,26.041456,55.696203,0.000000,50.863286,21.493671,0.000000,40.389637,29.609058,36.428407,59.480830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691210,70.047306,138.731216,172.799128,98.712453,95.239463,28.853854,14.347959,137.773976,1.181029,68.814273,7.316473,151.586613,138.773575,149.811092,138.221552,82.093729,136.635913,-0.000519,0.030100,32.000000,-235.658925,138.389489,-0.024363,24.170933,0.685920,440608.056819,0.957137,29.885372,16.928524,2.780042,0.078264,0.020414,176.753656,32.000000,192.958651,185.678774,177.148375,160.921410,32.000000,155.453994,68.823964,67.821547,91.020290,83.978065,25.970429,55.696203,0.000000,50.763878,21.493671,0.000000,40.395918,28.853854,36.499867,59.479846,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.489853,70.023360,138.692409,149.497141,98.738879,95.244652,29.235418,14.339397,137.765086,1.180911,68.916658,7.350144,151.627446,138.698946,149.726167,138.331963,82.061884,136.636819,-0.000517,0.030132,32.000000,-235.664865,138.318927,-0.024292,24.114127,0.692796,440688.158987,0.987001,30.099292,16.844847,2.791866,0.075556,0.029416,177.499405,32.000000,192.343840,165.876498,179.375470,159.977601,32.000000,156.609683,68.815505,67.830135,90.980260,83.978065,25.994653,55.696203,0.000000,50.710000,21.493671,0.000000,40.384072,29.235418,36.386001,59.477329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.521701,69.996111,138.716579,163.211683,98.699685,95.237966,29.166318,14.345248,137.775187,1.180685,68.737657,7.369315,151.559991,138.686690,149.813306,138.230249,82.107362,136.743553,-0.000516,0.030168,32.000000,-235.665406,138.373073,-0.024349,24.240563,0.692796,440688.158987,0.987001,30.099292,16.844847,2.791866,0.081859,0.024327,177.164623,32.000000,192.913731,171.832587,178.328893,161.074328,32.000000,155.325789,68.816411,67.812737,90.926881,83.978065,25.967481,55.696203,0.000000,50.750838,21.493671,0.000000,40.367428,29.166318,36.509771,59.483092,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.760229,70.010699,138.745441,136.644985,98.665783,95.227840,29.630070,14.343250,137.764363,1.180318,68.980822,7.236717,151.559787,138.672458,149.758732,138.153770,82.060463,136.714946,-0.000516,0.030151,32.000000,-235.666421,138.359980,-0.024630,24.277043,0.693243,440686.531780,0.979927,30.224098,16.883078,2.801127,0.080439,0.022188,177.129223,32.000000,192.688766,442.089737,177.807249,159.884474,32.000000,156.757099,68.817020,67.806690,90.973589,83.978065,25.897473,55.696203,0.000000,50.994944,21.493671,0.000000,40.381206,29.630070,36.557827,59.470857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.367914,70.024461,138.675396,166.208778,98.669062,95.222723,29.652890,14.344392,137.623478,1.180326,68.773035,7.344743,151.592558,138.732325,149.832259,138.125412,82.126066,136.715762,-0.000518,0.030151,32.000000,-235.663476,138.340890,-0.024629,24.279063,0.688627,440613.349054,0.959486,29.991155,16.916198,2.788280,0.081222,0.029337,177.500854,32.000000,192.263235,405.819591,179.917476,160.986653,32.000000,155.368785,68.797235,67.804771,90.981036,83.978065,25.876270,55.696203,0.000000,50.769198,21.493671,0.000000,40.413924,29.652890,36.488201,59.471556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.667091,70.006570,138.751775,155.332614,98.640627,95.231501,28.757635,14.342822,137.776029,1.180381,68.899002,7.381508,151.571198,138.649192,149.811231,138.221792,82.096326,136.667831,-0.000518,0.030096,32.000000,-235.664062,138.418126,-0.024356,24.205604,0.694264,440700.049912,0.967033,30.412522,16.850987,2.809019,0.074115,0.029357,176.964780,32.000000,192.830671,219.230993,176.807883,160.098972,32.000000,156.658226,68.803340,67.818788,91.005449,83.978065,25.828316,55.696203,0.000000,50.721071,21.493671,0.000000,40.398590,28.757635,36.355186,59.479620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.716890,69.974092,138.714425,171.596594,98.639157,95.247772,29.530883,14.345676,137.792939,1.180294,68.768997,7.351875,151.573115,138.750901,149.874363,138.264739,82.050076,136.705129,-0.000517,0.030079,32.000000,-235.663831,138.496849,-0.024317,24.155722,0.692141,440610.043780,0.990643,30.083572,16.857633,2.793636,0.075724,0.035047,177.860086,32.000000,192.017999,483.265183,180.652828,161.119332,32.000000,155.633719,68.812504,67.769303,91.002990,83.978065,25.796814,55.696203,0.000000,50.877920,21.493671,0.000000,40.358449,29.530883,36.403609,59.479237,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.252483,69.979597,138.672170,172.979907,98.633194,95.252620,29.253816,14.345961,137.791263,1.180179,68.846627,7.460669,151.538117,138.740093,149.813816,138.249216,82.105759,136.643873,-0.000517,0.030108,32.000000,-235.662398,138.443618,-0.024340,24.188688,0.692677,440702.227580,0.963736,29.999455,16.921854,2.790087,0.073012,0.029636,176.712345,32.000000,192.783978,270.104496,175.987225,160.444649,32.000000,155.848895,68.808243,67.810800,90.984822,83.978065,25.788597,55.696203,0.000000,50.674456,21.493671,0.000000,40.355410,29.253816,36.525178,59.479886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.373836,69.984551,138.697908,150.500597,98.622520,95.247335,29.483050,14.341823,137.730739,1.181092,68.737491,7.327392,151.629727,138.645257,149.839095,138.177441,82.016391,136.668465,-0.000516,0.030105,32.000000,-235.665225,138.342563,-0.024329,24.264245,0.698780,440881.096781,0.982924,30.488062,16.836655,2.815537,0.071824,0.023192,177.827781,32.000000,191.718074,215.733483,181.391116,160.794302,32.000000,155.587741,68.795565,67.744437,90.970453,83.978065,25.743578,55.696203,0.000000,50.735350,21.493671,0.000000,40.328001,29.483050,36.366338,59.482984,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.866487,70.007121,138.736024,141.548327,98.628909,95.255293,29.467663,14.345391,137.738229,1.181694,68.785256,7.359549,151.527827,138.765133,149.819472,138.267224,82.093189,136.701579,-0.000517,0.030093,32.000000,-235.663297,138.376315,-0.024310,24.280505,0.694813,440958.396085,0.972630,30.366442,16.937874,2.809138,0.072775,0.021979,176.479922,32.000000,192.874835,347.631249,176.435820,160.734623,32.000000,155.598047,68.779935,67.771641,90.977642,83.978065,25.703271,55.696203,0.000000,50.898519,21.493671,0.000000,40.343827,29.467663,36.401334,59.488983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.840556,69.996662,138.744262,138.445996,98.692714,95.259014,29.613227,14.345391,137.776964,1.181583,68.826575,7.433620,151.600470,138.690258,149.837146,138.193232,82.028616,136.700926,-0.000520,0.030099,32.000000,-235.662149,138.423958,-0.024390,24.154830,0.694813,440958.396085,0.972630,30.366442,16.937874,2.809138,0.078784,0.025157,177.744155,32.000000,191.664593,274.238216,181.978298,160.295467,32.000000,156.202601,68.805901,67.762275,90.974052,83.978065,25.640302,55.696203,0.000000,50.892696,21.493671,0.000000,40.349573,29.613227,36.438238,59.480790,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.893829,69.977395,138.715920,149.665768,98.725018,95.272309,29.318978,14.345819,137.856496,1.181315,68.735414,7.383693,151.527847,138.693297,149.832799,138.141344,82.049102,136.705762,-0.000524,0.030015,32.000000,-235.657787,138.377233,-0.024559,24.240773,0.691060,440754.238260,0.958625,29.893965,16.941289,2.783762,0.076590,0.024615,176.717337,32.000000,192.915293,394.679280,177.992193,160.889871,32.000000,155.153889,68.810706,67.770831,90.923870,83.978065,25.656376,55.696203,0.000000,50.961360,21.493671,0.000000,40.328201,29.318978,36.393117,59.476375,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.939582,69.984551,138.761604,171.663566,98.810675,95.299012,29.395809,14.348102,137.758101,1.181635,68.905343,7.297448,151.586075,138.660344,149.744396,138.231636,82.026124,136.669683,-0.000524,0.030013,32.000000,-235.659274,138.451143,-0.024439,24.262881,0.691060,440754.238260,0.958625,29.893965,16.941289,2.783762,0.102715,0.036700,177.086313,32.000000,192.616711,432.003403,178.319884,159.832340,32.000000,156.556061,68.797612,67.756057,90.947692,83.978065,25.586087,55.696203,0.000000,50.844406,21.493671,0.000000,40.321886,29.395809,36.495685,59.488393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.701168,70.002992,138.625556,159.227503,98.828255,95.346124,28.786077,14.341395,137.789148,1.181584,68.754337,7.477219,151.602523,138.735690,149.814111,138.219713,81.977049,136.611555,-0.000524,0.029968,32.000000,-235.669587,138.288293,-0.024241,24.146254,0.687696,440714.549803,0.963316,29.819016,16.923408,2.780202,0.066654,0.032592,177.913883,32.000000,191.981352,365.957757,180.937753,161.051900,32.000000,155.407182,68.814383,67.741644,90.959853,83.978065,25.575057,55.696203,0.000000,50.890018,21.493671,0.000000,40.331851,28.786077,36.493117,59.476316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.509938,69.980423,138.713716,136.504861,98.865298,95.361501,28.642340,14.344106,137.780583,1.181559,68.808734,7.400498,151.506934,138.717847,149.833131,138.241493,82.057152,136.717109,-0.000521,0.029957,32.000000,-235.661467,138.322494,-0.024235,24.282446,0.686822,440875.082313,0.964003,29.779484,16.928728,2.778590,0.084741,0.023783,176.691673,32.000000,192.888568,647.184569,176.273852,160.629965,32.000000,155.790252,68.794449,67.752473,90.975980,83.978065,25.537623,55.696203,0.000000,50.573667,21.493671,0.000000,40.306443,28.642340,36.421657,59.487055,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734116,69.966661,138.677310,161.854418,98.894813,95.371928,28.646313,14.346675,137.704701,1.181273,68.774000,7.337280,151.627561,138.795128,149.881025,138.226297,82.017812,136.636424,-0.000521,0.029953,32.000000,-235.659882,138.334852,-0.024216,24.290078,0.693521,441332.419489,0.990106,30.044654,16.949788,2.789181,0.080815,0.025587,177.918930,32.000000,191.850861,243.896585,181.952232,160.527616,32.000000,155.967373,68.826018,67.761200,90.971455,83.978065,25.505188,55.696203,0.000000,50.956838,21.493671,0.000000,40.263444,28.646313,36.507203,59.461819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.541689,70.026938,138.744527,148.109779,98.893364,95.372137,28.961517,14.345533,137.782663,1.181437,68.879231,7.359854,151.513199,138.707529,149.822302,138.290347,82.070182,136.662054,-0.000521,0.029951,32.000000,-235.659384,138.328000,-0.024390,24.194772,0.693083,441335.873103,0.999367,30.220641,16.920549,2.801735,0.072617,0.027964,176.698654,32.000000,192.914622,694.202062,177.132560,160.751957,32.000000,155.354685,68.810037,67.766417,90.944741,83.978065,25.448566,55.696203,0.000000,50.805650,21.493671,0.000000,40.326355,28.961517,36.446749,59.474241,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
