OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Saturday, December 7, 2019
3:02:45 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.997576,80.103865,138.529022,154.706673,95.833565,92.225122,29.168941,14.341252,137.680810,1.176413,79.622358,12.580864,160.268547,138.637671,157.734373,138.063600,80.925585,136.633124,-0.000511,0.030269,32.000000,-235.666943,138.315234,-0.024409,24.112790,0.688015,440843.615615,0.963978,40.127442,18.072626,2.785938,0.081042,0.018061,187.074569,32.000000,201.714442,998.316144,189.673863,169.706536,32.000000,166.584859,68.929003,66.476660,92.511569,83.978065,19.722253,55.696203,0.000000,49.302842,19.493671,0.000000,36.718028,29.168941,36.454379,59.460098,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.533782,80.096421,138.558821,161.574107,95.837671,92.222528,29.623119,14.344249,137.643111,1.176083,79.629817,12.593282,160.212470,138.730551,157.736975,138.185245,80.969536,136.649343,-0.000511,0.030275,32.000000,-235.665914,138.284457,-0.024459,24.080820,0.684621,440640.757398,0.962799,39.838919,18.011648,2.770715,0.086376,0.019377,186.201000,32.000000,202.242937,984.370384,187.274092,169.870573,32.000000,166.942617,68.915665,66.488700,92.501184,83.978065,19.720329,55.696203,0.000000,49.452482,19.493671,0.000000,36.727655,29.623119,36.411679,59.479404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.584028,80.100832,138.549616,180.822335,95.817490,92.222564,29.428019,14.337256,137.724048,1.176263,79.512370,12.606107,160.233735,138.618994,157.848446,138.116647,81.012015,136.675488,-0.000513,0.030257,32.000000,-235.671923,138.314665,-0.024495,24.047906,0.692729,440771.406174,0.957602,40.311848,17.975514,2.797259,0.092717,0.027577,186.277952,32.000000,202.578760,1019.040860,187.643466,170.955843,32.000000,165.725787,68.959098,66.509343,92.478434,83.978065,19.678327,55.696203,0.000000,49.382461,19.493671,0.000000,36.753525,29.428019,36.366411,59.477988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.191559,80.102487,138.482572,147.589811,95.815323,92.220003,29.276647,14.340539,137.651331,1.176273,79.437545,12.687035,160.229424,138.629943,157.806029,138.051152,80.918374,136.659345,-0.000514,0.030269,32.000000,-235.669952,138.282052,-0.024552,24.046333,0.692729,440771.406174,0.957602,40.311848,17.975514,2.797259,0.088316,0.021164,186.938316,32.000000,201.677989,820.146806,189.918249,171.327017,32.000000,165.436998,68.921930,66.461649,92.458771,83.978065,19.675656,55.696203,0.000000,49.393418,19.493671,0.000000,36.770272,29.276647,36.424885,59.465724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.439509,80.099454,138.558659,178.725388,95.841415,92.208621,28.566712,14.343964,137.707220,1.176186,79.453542,12.703617,160.303167,138.661589,157.876210,138.039909,80.910288,136.593882,-0.000515,0.030251,32.000000,-235.665379,138.321372,-0.024490,24.072454,0.692366,440749.023225,0.984655,40.255068,17.940614,2.792839,0.083039,0.028668,187.038877,32.000000,201.455389,882.955152,191.492728,170.604016,32.000000,165.859369,68.952292,66.453765,92.469791,83.978065,19.642865,55.696203,0.000000,49.090310,19.493671,0.000000,36.788897,28.566712,36.317549,59.475145,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.856659,80.099454,138.536168,178.725388,95.854419,92.197153,29.518142,14.342251,137.668734,1.176072,79.552248,12.761844,160.316725,138.752859,157.825314,138.095891,80.936197,136.687339,-0.000515,0.030240,32.000000,-235.666928,138.298775,-0.024475,24.114285,0.698627,441025.509399,0.976213,40.674585,18.031496,2.815169,0.092860,0.020723,187.468965,32.000000,201.471678,-1556.712558,190.848424,170.011385,32.000000,166.538893,68.915752,66.465037,92.471108,83.978065,19.637945,55.696203,0.000000,49.491538,19.493671,0.000000,36.802645,29.518142,36.151372,59.488334,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.542678,80.090080,138.624495,165.494634,95.825448,92.185759,28.821672,14.344392,137.677085,1.176235,79.608962,12.843254,160.251480,138.712913,157.777230,138.193374,80.908021,136.762775,-0.000515,0.030236,32.000000,-235.661345,138.251316,-0.024567,24.167497,0.686541,440553.317710,0.954021,39.980099,18.027162,2.778689,0.094379,0.023174,186.525250,32.000000,202.050087,819.585366,188.314916,169.886499,32.000000,166.683133,68.887297,66.464418,92.448148,83.978065,19.636198,55.696203,0.000000,49.534222,19.493671,0.000000,36.809562,28.821672,36.259222,59.502338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.383173,80.094216,138.483523,153.708376,95.788220,92.174405,29.323074,14.342965,137.738745,1.176205,79.628453,12.809015,160.196840,138.751289,157.808430,138.137512,80.934580,136.715314,-0.000515,0.030201,32.000000,-235.665231,138.320863,-0.024656,24.197867,0.690149,440692.492180,0.983632,40.296262,18.091678,2.798082,0.089068,0.022345,186.062163,32.000000,202.450026,435.013504,186.588661,170.098140,32.000000,166.486495,68.910032,66.478468,92.471937,83.978065,19.630056,55.696203,0.000000,49.444042,19.493671,0.000000,36.824523,29.323074,36.557680,59.486741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.453185,80.104141,138.620958,183.934746,95.740672,92.170603,29.538650,14.342822,137.776683,1.176063,79.571052,12.900487,160.224016,138.729450,157.876792,138.221955,80.911276,136.832705,-0.000517,0.030219,32.000000,-235.669144,138.367547,-0.024644,24.238570,0.690149,440692.492180,0.983632,40.296262,18.091678,2.798082,0.087068,0.025479,186.186233,32.000000,202.585329,-86081.271959,186.631671,170.763802,32.000000,165.879241,68.947116,66.480659,92.455809,83.978065,19.593354,55.696203,0.000000,49.547066,19.493671,0.000000,36.844178,29.538650,36.485340,59.444628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.963330,80.104141,138.553844,183.934746,95.724257,92.163189,28.819312,14.343821,137.782095,1.175746,79.474259,13.001060,160.271954,138.758181,157.935799,138.242675,80.948725,136.791098,-0.000517,0.030245,32.000000,-235.666014,138.480146,-0.024625,24.233377,0.689384,440676.387397,0.961510,40.403397,18.122097,2.803074,0.087956,0.023517,186.714287,32.000000,202.185606,-1698.552133,188.919635,171.212908,32.000000,165.462963,68.930690,66.494602,92.455579,83.978065,19.595833,55.696203,0.000000,49.516908,19.493671,0.000000,36.870541,28.819312,36.453205,59.488314,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.783884,80.103314,138.584669,151.558680,95.700388,92.159325,28.944384,14.342679,137.729307,1.176108,79.493233,12.903918,160.320343,138.797331,157.940577,138.281463,80.948957,136.820482,-0.000519,0.030248,32.000000,-235.669122,138.424020,-0.024633,24.226007,0.681403,440323.735088,0.974548,39.874546,18.064615,2.773111,0.088468,0.025549,186.998696,32.000000,201.512467,-1304.469800,191.018569,171.089026,32.000000,165.288981,68.960880,66.450295,92.461872,83.978065,19.581829,55.696203,0.000000,49.513309,19.493671,0.000000,36.886990,28.944384,36.224299,59.503814,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.589083,80.103038,138.577514,168.628714,95.703234,92.156576,29.348256,14.343393,137.816806,1.176232,79.490184,12.937931,160.334036,138.853345,157.933944,138.379312,80.897971,136.733046,-0.000519,0.030263,32.000000,-235.663655,138.446760,-0.024614,24.243054,0.684442,440392.536705,0.974080,40.059272,18.078530,2.783726,0.109719,0.020595,187.489368,32.000000,201.512785,518.953134,191.640462,170.239243,32.000000,166.037283,68.947756,66.466717,92.469358,83.978065,19.550685,55.696203,0.000000,49.335690,19.493671,0.000000,36.904150,29.348256,36.573087,59.463944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.606802,80.095318,138.658464,174.756041,95.724868,92.160346,28.980285,14.337542,137.820925,1.176413,79.638054,12.986172,160.393037,138.852061,157.893552,138.223194,80.932355,136.695199,-0.000519,0.030254,32.000000,-235.671146,138.421983,-0.024621,24.202142,0.686863,440562.716279,0.964730,40.261007,18.087409,2.794517,0.085617,0.015433,186.969533,32.000000,201.804739,721.451750,189.582639,169.860676,32.000000,166.824684,68.932342,66.464591,92.471358,83.978065,19.542324,55.696203,0.000000,49.512386,19.493671,0.000000,36.920996,28.980285,36.421877,59.505446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.567186,80.095318,138.565557,174.756041,95.733325,92.161633,29.143231,14.341395,137.829844,1.176229,79.635224,13.110553,160.317306,138.805019,157.868516,138.174079,80.927052,136.847438,-0.000518,0.030232,32.000000,-235.667620,138.519815,-0.024611,24.155040,0.688168,440502.130702,0.976624,40.234888,18.034791,2.795150,0.093113,0.028916,186.181285,32.000000,202.480974,1025.138213,187.291811,170.017141,32.000000,166.750267,68.925119,66.493182,92.453996,83.978065,19.549802,55.696203,0.000000,49.445776,19.493671,0.000000,36.929775,29.143231,36.515494,59.494874,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.535979,80.105795,138.683155,148.498320,95.752241,92.155758,29.531345,14.341823,137.855605,1.176217,79.585690,13.097174,160.259612,138.892393,157.922669,138.284029,80.956710,136.881821,-0.000519,0.030201,32.000000,-235.666209,138.473580,-0.024485,24.130335,0.689669,440539.028634,0.972016,40.276034,18.113414,2.795510,0.088247,0.024264,186.183638,32.000000,202.817013,250.762058,185.965366,170.381708,32.000000,165.940202,68.919963,66.526761,92.481652,83.978065,19.546734,55.696203,0.000000,49.435184,19.493671,0.000000,36.956337,29.531345,36.461422,59.492091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.419373,80.099454,138.706418,180.911583,95.760304,92.144989,29.630000,14.344677,137.810572,1.176304,79.426380,13.194080,160.260576,138.906177,157.933064,138.304322,80.981283,136.844028,-0.000520,0.030223,32.000000,-235.666141,138.470234,-0.024375,24.128971,0.691408,440487.439317,0.959858,40.318939,18.100307,2.799645,0.084542,0.018866,186.299218,32.000000,202.620336,951.902090,187.990803,171.015035,32.000000,165.695110,68.875325,66.499913,92.427077,83.978065,19.509375,55.696203,0.000000,49.476397,19.493671,0.000000,36.973271,29.630000,36.415494,59.480141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.229925,80.103038,138.638244,161.009607,95.763203,92.146706,29.746850,14.340681,137.844494,1.176576,79.478150,13.263993,160.351065,138.947367,157.922737,138.366332,80.920689,136.828605,-0.000520,0.030229,32.000000,-235.668990,138.479454,-0.024382,24.126139,0.691408,440487.439317,0.959858,40.318939,18.100307,2.799645,0.098967,0.026419,186.887584,32.000000,201.784224,925.722538,190.324310,171.096514,32.000000,165.470175,68.895110,66.481003,92.436396,83.978065,19.522915,55.696203,0.000000,49.580946,19.493671,0.000000,36.989789,29.746850,36.495171,59.454089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.227041,80.119856,138.731897,157.421331,95.782084,92.147941,28.979622,14.343107,137.812925,1.176536,79.512459,13.223698,160.343602,138.909990,158.001989,138.360447,80.900294,136.943667,-0.000521,0.030218,32.000000,-235.663941,138.573086,-0.024379,24.128578,0.690710,440362.690434,0.977230,40.257194,18.052020,2.795709,0.136443,0.023914,187.219839,32.000000,201.589294,-99982.625400,191.713642,170.447253,32.000000,165.890817,68.918441,66.473151,92.432437,83.978065,19.502523,55.696203,0.000000,49.548856,19.493671,0.000000,37.010375,28.979622,36.415861,59.484331,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.419982,80.119856,138.681381,157.421331,95.787264,92.149249,29.541873,14.344106,137.878155,1.176517,79.602998,13.198869,160.428781,138.882605,157.944485,138.385240,80.929467,137.008656,-0.000521,0.030224,32.000000,-235.666056,138.508984,-0.024304,24.149034,0.680689,440162.356291,0.938566,39.598718,18.110710,2.760073,0.093011,0.028178,187.429223,32.000000,201.599387,1003.307619,190.827578,170.047506,32.000000,166.726905,68.930287,66.486698,92.451529,83.978065,19.511879,55.696203,0.000000,49.109292,19.493671,0.000000,37.045644,29.541873,36.340073,59.475450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.575985,80.117099,138.789860,182.496383,95.768271,92.149391,29.521456,14.344392,137.955746,1.176256,79.618198,13.365653,160.368643,139.006051,157.908686,138.381940,80.932870,136.992618,-0.000520,0.030207,32.000000,-235.665607,138.567028,-0.024310,24.177516,0.681163,440226.739468,0.963526,39.618502,18.186485,2.762096,0.091663,0.015073,186.412875,32.000000,202.233682,927.806252,188.282201,169.775321,32.000000,166.819812,68.916193,66.496313,92.440334,83.978065,19.495567,55.696203,0.000000,49.271479,19.493671,0.000000,37.062727,29.521456,36.379764,59.482079,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.060673,80.116547,138.634092,148.377735,95.767365,92.152016,28.855338,14.339112,137.999007,1.176540,79.661913,13.370282,160.306035,139.050199,157.940182,138.516985,80.989516,137.014436,-0.000519,0.030186,32.000000,-235.670231,138.622117,-0.024310,24.182997,0.689941,440493.615640,0.959302,40.288672,18.177459,2.799538,0.089048,0.026494,186.290817,32.000000,202.741410,623.727029,186.482668,170.082882,32.000000,166.643154,68.943412,66.504027,92.466737,83.978065,19.512072,55.696203,0.000000,49.489355,19.493671,0.000000,37.082175,28.855338,36.377710,59.467563,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473227,80.115720,138.803064,177.523058,95.800188,92.155837,29.590437,14.342965,138.042575,1.176385,79.547238,13.470136,160.300346,139.027951,158.004620,138.426473,80.979079,137.001638,-0.000516,0.030185,32.000000,-235.667526,138.617649,-0.024328,24.233010,0.681682,440168.767673,0.971194,39.786513,18.131307,2.769321,0.095706,0.027492,186.245510,32.000000,202.776501,476.186483,186.852774,170.742905,32.000000,165.969721,68.937958,66.481891,92.426923,83.978065,19.484002,55.696203,0.000000,49.321927,19.493671,0.000000,37.100998,29.590437,36.360689,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879395,80.115720,138.762893,177.523058,95.807222,92.159633,28.887789,14.348530,138.024115,1.176200,79.465918,13.465955,160.346419,139.085554,157.996140,138.472783,80.937473,136.974882,-0.000516,0.030166,32.000000,-235.657371,138.592051,-0.024315,24.229627,0.690043,440493.078349,0.959280,40.394122,18.135589,2.805620,0.091196,0.021864,186.678171,32.000000,202.079106,32.000000,189.327117,171.082087,32.000000,165.465026,68.930278,66.488772,92.388683,83.978065,19.501003,55.696203,0.000000,49.543066,19.493671,0.000000,37.119462,28.887789,36.472501,59.451896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660903,80.113515,138.851935,165.569095,95.807665,92.164779,29.323753,14.346960,137.981196,1.175981,79.475873,13.645665,160.429004,139.004379,158.027295,138.519618,80.902426,137.078766,-0.000518,0.030166,32.000000,-235.660416,138.656560,-0.024315,24.262304,0.683786,440383.614261,0.973999,39.972853,18.164324,2.781968,0.081692,0.027421,187.284066,32.000000,201.701278,32.000000,191.087186,170.940443,32.000000,165.560261,68.962109,66.456111,92.416349,83.978065,19.454126,55.696203,0.000000,49.376384,19.493671,0.000000,37.136423,29.323753,36.508818,59.468271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.030623,80.111309,138.788780,156.089141,95.805157,92.174951,29.511628,14.339254,138.056026,1.175877,79.534277,13.498263,160.425802,139.104010,157.997687,138.437431,80.911987,137.049022,-0.000517,0.030164,32.000000,-235.670253,138.703839,-0.024320,24.258764,0.686652,440575.753456,0.964136,40.196935,18.249331,2.796001,0.089637,0.027699,187.535626,32.000000,201.646809,645.105939,191.631849,170.217416,32.000000,166.405049,68.981421,66.477981,92.433467,83.978065,19.503185,55.696203,0.000000,49.439947,19.493671,0.000000,37.155277,29.511628,36.452985,59.475952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.330859,80.099454,138.881283,182.001754,95.802846,92.187647,28.738225,14.342251,138.044313,1.176129,79.588476,13.569321,160.448018,139.011904,157.978862,138.465526,80.925107,137.064099,-0.000517,0.030164,32.000000,-235.664469,138.723967,-0.024346,24.272559,0.680914,440422.754177,0.950439,39.812265,18.225470,2.774077,0.087023,0.025926,187.001544,32.000000,201.881744,-99985.011142,189.436633,169.867710,32.000000,166.688209,68.956527,66.491348,92.415287,83.978065,19.467244,55.696203,0.000000,49.463773,19.493671,0.000000,37.171627,28.738225,36.555626,59.485118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.443567,80.099454,138.779449,182.001754,95.807566,92.200374,29.424270,14.344677,138.093646,1.176371,79.598724,13.579869,160.405441,139.075176,157.973119,138.476590,80.952611,137.042855,-0.000518,0.030133,32.000000,-235.664994,138.702572,-0.024371,24.257741,0.676551,440298.901570,0.969819,39.491413,18.219600,2.759366,0.083455,0.023562,186.412949,32.000000,202.519650,693.429474,187.237550,169.912427,32.000000,166.687088,68.930258,66.489169,92.381389,83.978065,19.505558,55.696203,0.000000,49.045935,19.493671,0.000000,37.177315,29.424270,36.486514,59.474093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.642609,80.086496,138.900809,148.146902,95.799946,92.210591,28.969257,14.346532,138.118055,1.176492,79.594440,13.593582,160.362544,139.127437,158.034558,138.591552,80.960591,137.131064,-0.000517,0.030138,32.000000,-235.663958,138.750438,-0.024334,24.285724,0.689982,440747.992119,0.965751,40.408722,18.181879,2.806825,0.089705,0.025316,186.214636,32.000000,202.763737,377.886295,186.294379,170.479140,32.000000,165.957259,68.942691,66.504971,92.380372,83.978065,19.486599,55.696203,0.000000,49.156941,19.493671,0.000000,37.185351,28.969257,36.553058,59.479010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.718059,80.093113,138.875410,178.111850,95.832971,92.210831,29.557542,14.340681,138.048137,1.176598,79.528444,13.686331,160.352872,139.108210,158.032401,138.539253,81.024895,137.040818,-0.000518,0.030132,32.000000,-235.670956,138.759924,-0.024328,24.284256,0.689982,440747.992119,0.965751,40.408722,18.181879,2.806825,0.088185,0.019578,186.278484,32.000000,202.574244,497.846815,188.319162,170.994746,32.000000,165.751792,68.933667,66.514672,92.350863,83.978065,19.459008,55.696203,0.000000,49.249933,19.493671,0.000000,37.206494,29.557542,36.454452,59.462586,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.699434,80.121234,138.897668,162.461526,95.813918,92.213400,29.034006,14.339825,138.055452,1.176708,79.479164,13.859933,160.393052,139.133128,158.060626,138.640910,80.923756,137.203855,-0.000518,0.030140,32.000000,-235.668698,138.773752,-0.024297,24.313917,0.686810,440659.938631,0.965366,40.192155,18.214801,2.798130,0.079858,0.023182,187.021235,32.000000,201.889595,98.993225,190.373396,170.960755,32.000000,165.181700,68.985537,66.479192,92.370695,83.978065,19.492413,55.696203,0.000000,49.391774,19.493671,0.000000,37.221958,29.034006,36.386808,59.475962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.649815,80.127024,138.939270,157.005374,95.803203,92.218514,29.274945,14.342822,138.152262,1.176995,79.527860,13.754259,160.479095,139.239873,158.092987,138.577411,80.932978,137.157717,-0.000517,0.030134,32.000000,-235.666193,138.857512,-0.024302,24.295270,0.685584,440528.928077,0.955750,40.117264,18.108616,2.793259,0.085359,0.022330,187.499802,32.000000,201.632529,341.376024,191.946714,170.432539,32.000000,165.913447,68.964691,66.489535,92.391927,83.978065,19.481871,55.696203,0.000000,49.136266,19.493671,0.000000,37.269339,29.274945,36.313587,59.469589,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.605096,80.127024,138.927528,157.005374,95.811400,92.226136,29.452987,14.346818,138.183552,1.177021,79.572458,13.760041,160.462445,139.280246,157.993331,138.614655,80.939722,137.190606,-0.000518,0.030151,32.000000,-235.658755,138.796734,-0.024317,24.287455,0.685205,440762.793603,0.973472,40.164694,18.288125,2.794753,0.087976,0.029127,187.433635,32.000000,201.720706,324.626605,190.848521,170.148964,32.000000,166.580490,68.928429,66.480251,92.383625,83.978065,19.514742,55.696203,0.000000,49.424982,19.493671,0.000000,37.295725,29.452987,36.451664,59.486593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.961097,80.116547,138.961330,182.594640,95.830018,92.237550,29.269937,14.340539,138.139192,1.177286,79.656112,13.868930,160.466128,139.200723,157.966479,138.638690,80.989418,137.192816,-0.000517,0.030108,32.000000,-235.671099,138.844461,-0.024319,24.287612,0.686740,440801.464204,0.966571,40.221948,18.256731,2.798384,0.084827,0.034375,186.532491,32.000000,202.382698,228.076762,188.252212,169.717969,32.000000,166.397801,68.968643,66.518083,92.372847,83.978065,19.503640,55.696203,0.000000,49.153882,19.493671,0.000000,37.306092,29.269937,36.428700,59.447628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.681232,80.114617,138.841357,149.055495,95.843216,92.243957,29.082712,14.347817,138.233582,1.177451,79.599999,13.955153,160.365083,139.304572,158.023152,138.611742,81.038668,137.272736,-0.000518,0.030087,32.000000,-235.665296,138.791859,-0.024286,24.240642,0.687640,440848.736847,0.961745,40.268364,18.265793,2.800670,0.093895,0.022433,186.409327,32.000000,202.775059,195.203256,186.481969,170.140293,32.000000,166.491783,68.932201,66.492368,92.384272,83.978065,19.525188,55.696203,0.000000,49.241858,19.493671,0.000000,37.325449,29.082712,36.407204,59.452909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.361960,80.115169,138.980328,175.337269,95.863025,92.246543,29.123901,14.340111,138.261996,1.177427,79.484711,14.062290,160.386036,139.295724,158.096953,138.656352,81.023938,137.184062,-0.000518,0.030084,32.000000,-235.666774,138.877317,-0.024397,24.246070,0.682471,440628.923364,0.960394,39.889260,18.217159,2.781391,0.093010,0.028544,186.319821,32.000000,202.680619,352.032544,187.055083,170.883540,32.000000,165.707745,68.954104,66.483501,92.368517,83.978065,19.513918,55.696203,0.000000,49.309343,19.493671,0.000000,37.342616,29.123901,36.292457,59.467779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.732350,80.115169,138.995437,175.337269,95.871773,92.254159,28.836331,14.342679,138.297906,1.177481,79.413382,14.141042,160.396343,139.266973,158.122371,138.669026,81.022688,137.238542,-0.000516,0.030077,32.000000,-235.670270,138.851985,-0.024491,24.226427,0.677766,440412.606802,0.956983,39.475199,18.178432,2.759629,0.088368,0.035904,186.858633,32.000000,202.250575,385.137980,189.613613,170.989084,32.000000,165.256231,68.964246,66.511589,92.372539,83.978065,19.532184,55.696203,0.000000,49.005773,19.493671,0.000000,37.362248,28.836331,36.403609,59.489779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.973286,80.108828,139.119041,168.124036,95.875029,92.265614,29.202674,14.346532,138.312055,1.177486,79.448425,14.165362,160.496240,139.306061,158.121491,138.770666,80.988697,137.375762,-0.000515,0.030114,32.000000,-235.662319,138.919960,-0.024463,24.231200,0.687946,440761.193571,0.979862,40.124510,18.205855,2.794870,0.080637,0.025027,187.493955,32.000000,201.836263,386.583495,191.328658,171.136657,32.000000,165.590994,68.974910,66.467700,92.398818,83.978065,19.523317,55.696203,0.000000,49.089478,19.493671,0.000000,37.374881,29.202674,36.487468,59.479541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.839194,80.105244,139.068433,154.885786,95.900443,92.279551,28.991299,14.341538,138.305263,1.177810,79.508545,14.140550,160.501755,139.361586,158.084792,138.743343,80.945099,137.308246,-0.000514,0.030107,32.000000,-235.665838,138.919044,-0.024506,24.225430,0.684842,440751.052428,0.962627,39.868953,18.305742,2.783868,0.091686,0.036339,187.416456,32.000000,201.573089,228.642984,191.706419,170.161257,32.000000,166.240986,68.951922,66.446310,92.402678,83.978065,19.591637,55.696203,0.000000,49.212812,19.493671,0.000000,37.392956,28.991299,36.412486,59.481479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598719,80.104417,139.038173,182.995826,95.909938,92.294831,29.140272,14.340539,138.236601,1.178084,79.589256,14.231004,160.469554,139.297131,158.047974,138.738107,80.991011,137.278354,-0.000513,0.030105,32.000000,-235.671099,139.030625,-0.024488,24.212108,0.686889,440954.651299,0.972608,40.003955,18.316923,2.790343,0.086144,0.020905,186.993080,32.000000,202.108197,343.043505,189.354352,169.847622,32.000000,166.588810,68.952487,66.511463,92.409997,83.978065,19.547510,55.696203,0.000000,49.041398,19.493671,0.000000,37.406964,29.140272,36.530754,59.507167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.461575,80.104417,139.144836,182.995826,95.931063,92.310065,29.636135,14.347246,138.327805,1.178409,79.625872,14.274259,160.450493,139.385075,158.065813,138.770238,80.992190,137.303670,-0.000513,0.030130,32.000000,-235.659639,138.905336,-0.024474,24.219425,0.690886,441064.742021,0.972872,40.252379,18.256656,2.803261,0.087719,0.018724,186.689027,32.000000,202.667344,376.931965,187.112745,169.975610,32.000000,166.712716,68.954692,66.499508,92.409543,83.978065,19.575593,55.696203,0.000000,49.417945,19.493671,0.000000,37.423550,29.636135,36.486954,59.469962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.279747,80.107725,139.214319,148.890514,95.964239,92.327864,28.916174,14.343821,138.299374,1.178422,79.578916,14.437983,160.427441,139.411992,158.106799,138.797127,81.027714,137.322283,-0.000513,0.030156,32.000000,-235.662408,138.989365,-0.024451,24.214888,0.678270,440711.040797,0.939053,39.362286,18.267636,2.757441,0.085390,0.019983,186.265600,32.000000,202.773363,463.490454,186.200313,170.681585,32.000000,166.104119,68.959136,66.493131,92.409035,83.978065,19.599300,55.696203,0.000000,49.396629,19.493671,0.000000,37.444281,28.916174,36.510652,59.494353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771730,80.109103,139.228381,178.785427,95.989764,92.343162,29.104600,14.346818,138.380821,1.178709,79.483746,14.388512,160.449704,139.406506,158.106122,138.805992,81.029521,137.377517,-0.000513,0.030148,32.000000,-235.661214,139.021077,-0.024459,24.226611,0.678270,440711.040797,0.939053,39.362286,18.267636,2.757441,0.087178,0.025832,186.488077,32.000000,202.602189,385.767912,188.296934,171.014215,32.000000,165.644147,68.938449,66.480716,92.378071,83.978065,19.662273,55.696203,0.000000,49.008129,19.493671,0.000000,37.462173,29.104600,36.506617,59.477024,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.671706,80.111860,139.129512,163.464088,96.014825,92.367120,28.576146,14.338683,138.345393,1.179009,79.479424,14.426997,160.528897,139.369988,158.165551,138.834039,80.933847,137.410030,-0.000512,0.030154,32.000000,-235.669020,139.064665,-0.024202,24.217982,0.689138,441149.810839,0.970921,40.077647,18.265760,2.797339,0.078967,0.030861,187.437175,32.000000,201.588154,278.806938,192.084803,170.521683,32.000000,166.091253,68.953662,66.460973,92.372166,83.978065,19.674542,55.696203,0.000000,49.210872,19.493671,0.000000,37.487670,28.576146,36.535670,59.475254,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.664806,80.115444,139.082309,157.502122,96.017511,92.385648,29.486945,14.344963,138.373082,1.179234,79.654788,14.491429,160.519834,139.456199,158.118759,138.794195,80.981124,137.371417,-0.000512,0.030163,32.000000,-235.663889,138.927690,-0.024186,24.216776,0.690491,441352.601666,0.958639,40.176969,18.324207,2.800733,0.084798,0.027477,187.590891,32.000000,201.713655,537.960752,190.827516,169.966589,32.000000,166.623297,68.936585,66.470097,92.396194,83.978065,19.688545,55.696203,0.000000,49.347438,19.493671,0.000000,37.508919,29.486945,36.586367,59.504915,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.871552,80.115444,139.121483,157.502122,96.011728,92.399120,29.233837,14.341966,138.308633,1.179363,79.682523,14.535377,160.477135,139.419598,158.097809,138.842047,81.000407,137.317000,-0.000513,0.030167,32.000000,-235.671967,138.974783,-0.024218,24.204502,0.690491,441352.601666,0.958639,40.176969,18.324207,2.800733,0.086928,0.023325,186.883053,32.000000,202.533041,372.706001,188.025428,169.907598,32.000000,166.708036,68.930120,66.499864,92.391376,83.978065,19.661277,55.696203,0.000000,49.359968,19.493671,0.000000,37.531367,29.233837,36.451664,59.483534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.032636,80.138603,139.102654,180.484158,96.037239,92.411781,28.626720,14.337399,138.410954,1.179700,79.711402,14.707542,160.392433,139.467558,158.072072,138.820205,81.019203,137.507996,-0.000514,0.030163,32.000000,-235.670305,138.987185,-0.024243,24.215937,0.690659,441497.793132,0.961020,40.194816,18.311228,2.800420,0.082356,0.024326,186.351534,32.000000,202.744546,321.703803,186.284071,170.217997,32.000000,166.549574,68.908824,66.492257,92.396186,83.978065,19.717847,55.696203,0.000000,49.285028,19.493671,0.000000,37.574261,28.626720,36.436404,59.490920,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.059192,80.154870,139.151614,149.126402,96.062587,92.429574,29.586321,14.340253,138.408742,1.179459,79.581232,14.649482,160.460090,139.429305,158.152733,138.786389,81.063212,137.407029,-0.000513,0.030189,32.000000,-235.672860,138.987429,-0.024239,24.216225,0.685427,441404.140100,0.982358,39.837482,18.338685,2.780238,0.084146,0.026197,186.496613,32.000000,202.890954,584.283720,187.101258,170.903621,32.000000,165.670680,68.934137,66.509726,92.375351,83.978065,19.694025,55.696203,0.000000,49.142665,19.493671,0.000000,37.597281,29.586321,36.538238,59.480800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.593201,80.153215,139.163373,181.806104,96.109028,92.447340,28.857115,14.340824,138.465045,1.179646,79.491766,14.823536,160.525235,139.477998,158.182616,138.842209,81.023658,137.470937,-0.000513,0.030204,32.000000,-235.667699,139.066316,-0.024203,24.213078,0.685427,441404.140100,0.982358,39.837482,18.338685,2.780238,0.090719,0.032346,187.253276,32.000000,202.265566,593.197968,189.697906,171.144843,32.000000,165.613817,68.936736,66.476499,92.373900,83.978065,19.766321,55.696203,0.000000,49.010486,19.493671,0.000000,37.638763,28.857115,36.450711,59.480909,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.316778,80.153215,139.138046,181.806104,96.125943,92.460096,28.878897,14.340824,138.368944,1.179732,79.541536,14.809892,160.546397,139.450266,158.224196,138.855900,81.029864,137.381154,-0.000514,0.030196,32.000000,-235.667044,139.096337,-0.024188,24.208672,0.692785,441799.880603,0.984276,40.306907,18.316454,2.806098,0.083742,0.019761,187.497444,32.000000,201.738586,556.307991,191.574774,171.089012,32.000000,165.849157,68.940594,66.444116,92.415605,83.978065,19.743907,55.696203,0.000000,49.379730,19.493671,0.000000,37.662699,28.878897,36.383433,59.487429,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.301501,80.146323,139.159807,154.797765,96.167921,92.476644,29.453928,14.340824,138.416667,1.179620,79.626255,14.825811,160.555479,139.472125,158.172225,138.874968,81.021243,137.439431,-0.000513,0.030208,32.000000,-235.668519,139.041679,-0.024218,24.235265,0.681903,441492.088913,0.968367,39.559634,18.267162,2.765242,0.089703,0.024193,187.666732,32.000000,201.727501,426.251060,191.649387,170.210352,32.000000,166.236419,68.924039,66.472098,92.414371,83.978065,19.765560,55.696203,0.000000,49.243816,19.493671,0.000000,37.681087,29.453928,36.629874,59.474496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.790204,80.141636,139.265217,164.848590,96.189799,92.490635,28.782703,14.348245,138.442230,1.179851,79.722729,14.898694,160.577006,139.470085,158.124437,138.893960,81.007247,137.472481,-0.000513,0.030204,32.000000,-235.658148,139.086136,-0.024239,24.212265,0.681596,441586.240110,0.949928,39.568434,18.303752,2.766514,0.089686,0.022422,187.339025,32.000000,202.209946,446.379739,189.365824,169.946504,32.000000,166.693611,68.932871,66.474706,92.411471,83.978065,19.768871,55.696203,0.000000,48.956585,19.493671,0.000000,37.705389,28.782703,36.494511,59.475017,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.752203,80.167276,139.162231,177.051842,96.236568,92.502046,29.022162,14.339682,138.408498,1.180051,79.774523,14.968101,160.487300,139.578321,158.146838,138.803420,81.056863,137.322226,-0.000514,0.030196,32.000000,-235.669497,139.141369,-0.024234,24.219923,0.690605,441924.586558,0.983030,40.091051,18.333604,2.797041,0.084363,0.021661,186.685331,32.000000,202.637176,450.813356,187.225858,170.203453,32.000000,166.757399,68.913099,66.490711,92.433364,83.978065,19.810995,55.696203,0.000000,48.912086,19.493671,0.000000,37.724372,29.022162,36.460909,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.083428,80.167276,139.320439,177.051842,96.280212,92.513491,29.535784,14.344820,138.481789,1.180255,79.708872,15.054295,160.500730,139.496022,158.187829,138.969906,81.031811,137.421063,-0.000513,0.030235,32.000000,-235.664687,139.106696,-0.024225,24.233298,0.690587,441939.948513,0.975906,40.156047,18.211873,2.797107,0.079539,0.026832,186.460414,32.000000,202.935453,484.263837,186.258467,170.722727,32.000000,165.743317,68.934587,66.491427,92.428443,83.978065,19.802551,55.696203,0.000000,49.253103,19.493671,0.000000,37.775577,29.535784,36.477270,59.478037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.947282,80.187403,139.248916,150.717839,96.294577,92.523715,29.161831,14.342394,138.472825,1.180337,79.559384,15.177433,160.519665,139.522470,158.219258,138.977910,81.033061,137.432839,-0.000513,0.030230,32.000000,-235.667113,139.153870,-0.024270,24.228840,0.686039,441876.147015,0.952190,39.813782,18.284369,2.781767,0.085221,0.027350,187.005061,32.000000,202.728870,530.725624,188.487520,171.150989,32.000000,165.584074,68.900668,66.497411,92.418761,83.978065,19.831938,55.696203,0.000000,49.247780,19.493671,0.000000,37.823973,29.161831,36.526279,59.482521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.957294,80.193468,139.343755,183.270972,96.331698,92.536485,29.262497,14.345391,138.526651,1.180521,79.542004,15.181405,160.521517,139.448308,158.199247,139.016274,80.989381,137.535739,-0.000515,0.030215,32.000000,-235.663788,139.098782,-0.024280,24.233088,0.687989,442014.290706,0.967401,39.974382,18.288770,2.787918,0.091193,0.027828,187.492734,32.000000,201.852568,648.475880,190.656873,171.290018,32.000000,165.467154,68.922241,66.471129,92.425368,83.978065,19.865406,55.696203,0.000000,49.137297,19.493671,0.000000,37.855098,29.262497,36.605883,59.474880,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.805999,80.182716,139.279892,151.361514,96.388729,92.556754,28.998981,14.339682,138.479103,1.180900,79.616005,15.187067,160.589088,139.617471,158.249285,139.012521,80.987185,137.558435,-0.000516,0.030230,32.000000,-235.669988,139.133538,-0.024366,24.244838,0.688282,442155.136519,0.964011,39.970107,18.381815,2.789257,0.084908,0.022647,187.759377,32.000000,201.734592,811.280192,191.993105,170.568885,32.000000,165.958375,68.911323,66.454344,92.434520,83.978065,19.895876,55.696203,0.000000,49.075486,19.493671,0.000000,37.903818,28.998981,36.507203,59.473926,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.182101,80.175823,139.251873,175.155857,96.416883,92.570691,29.364731,14.337114,138.575904,1.181218,79.664861,15.322895,160.568034,139.631052,158.167094,139.005878,81.014186,137.660830,-0.000516,0.030226,32.000000,-235.673705,139.126564,-0.024332,24.277830,0.688282,442155.136519,0.964011,39.970107,18.381815,2.789257,0.079795,0.027399,187.822737,32.000000,201.898357,604.531730,190.623101,170.139310,32.000000,166.816014,68.906752,66.465595,92.435704,83.978065,19.940659,55.696203,0.000000,49.192645,19.493671,0.000000,37.923748,29.364731,36.409772,59.480132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.048000,80.175823,139.300571,175.155857,96.455802,92.587244,29.113379,14.346960,138.651780,1.181247,79.716924,15.419321,160.587180,139.606968,158.162919,139.055980,81.064068,137.557388,-0.000516,0.030232,32.000000,-235.664514,139.143589,-0.024311,24.266868,0.689977,442291.289125,0.961842,40.109575,18.397768,2.796232,0.088182,0.032386,186.920622,32.000000,202.424614,289.091200,187.974543,170.060775,32.000000,166.640412,68.909630,66.492231,92.425115,83.978065,19.935567,55.696203,0.000000,48.979306,19.493671,0.000000,37.946654,29.113379,36.487541,59.471369,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.810808,80.179683,139.302185,165.922382,96.457320,92.598699,28.796384,14.339968,138.562905,1.181323,79.730177,15.436532,160.517643,139.614168,158.202526,139.038394,81.094591,137.634301,-0.000516,0.030229,32.000000,-235.667244,139.212139,-0.024319,24.278460,0.683391,442144.796349,0.956309,39.720703,18.416982,2.774931,0.080869,0.043387,186.599184,32.000000,202.865926,907.500509,186.456809,170.303985,32.000000,166.275443,68.926270,66.496836,92.454843,83.978065,19.991044,55.696203,0.000000,49.178392,19.493671,0.000000,37.979809,28.796384,36.580644,59.481449,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.854046,80.177202,139.344207,154.901713,96.472520,92.607618,29.481863,14.337114,138.602871,1.181340,79.613579,15.430266,160.503606,139.664330,158.246889,139.017938,81.093679,137.599125,-0.000515,0.030219,32.000000,-235.670590,139.279606,-0.024378,24.309773,0.686086,442201.135597,0.967537,39.858856,18.317510,2.783339,0.092582,0.032133,186.779551,32.000000,202.964026,592.307245,187.452868,171.039195,32.000000,165.893361,68.907436,66.507531,92.434538,83.978065,19.993103,55.696203,0.000000,49.184458,19.493671,0.000000,38.009652,29.481863,36.475655,59.488245,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
