OSU 80 Ton Compressor Load Stand
49.897703,80.191538,139.295772,182.146040,96.461954,92.620164,29.041064,14.339825,138.610486,1.181505,79.523210,15.572837,160.589350,139.633600,158.300442,139.059276,81.086385,137.653747,-0.000516,0.030204,32.000000,-235.666895,139.237939,-0.024329,24.313183,0.689461,442325.330901,0.983361,40.107768,18.323862,2.796626,0.084312,0.028161,187.278266,32.000000,202.158404,927.041663,189.988879,171.210965,32.000000,165.607703,68.916182,66.496719,92.415613,83.978065,20.058502,55.696203,0.000000,49.151870,19.493671,0.000000,38.036679,29.041064,36.548729,59.462488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.901319,80.191538,139.382804,182.146040,96.474796,92.635201,29.394116,14.346818,138.618949,1.181433,79.566691,15.560824,160.592753,139.649402,158.306116,139.038888,81.042044,137.627602,-0.000516,0.030211,32.000000,-235.664328,139.321453,-0.024311,24.323201,0.688183,442344.225136,0.959682,40.060550,18.307911,2.795043,0.082823,0.019589,187.647235,32.000000,201.854431,975.313526,191.532868,171.023586,32.000000,165.792003,68.895845,66.460906,92.409841,83.978065,20.036229,55.696203,0.000000,49.129928,19.493671,0.000000,38.081587,29.394116,36.654452,59.487370,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.120698,80.199258,139.352253,148.640679,96.520082,92.650391,29.451750,14.346390,138.641076,1.181681,79.657947,15.675402,160.597891,139.663166,158.224936,139.038134,81.064977,137.684798,-0.000516,0.030219,32.000000,-235.664429,139.363120,-0.024343,24.322782,0.687502,442561.317361,0.961880,40.026007,18.373198,2.793169,0.088598,0.021608,187.969290,32.000000,201.870091,568.928760,191.731954,170.326262,32.000000,166.495603,68.897784,66.464518,92.408223,83.978065,20.108775,55.696203,0.000000,49.150311,19.493671,0.000000,38.121306,29.451750,36.521510,59.480840,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.729301,80.199533,139.411648,181.524569,96.569264,92.670530,28.880590,14.340253,138.695411,1.181969,79.724955,15.689732,160.612313,139.752132,158.186615,139.105012,81.048800,137.721104,-0.000517,0.030216,32.000000,-235.668926,139.296614,-0.024373,24.347906,0.684175,442495.017834,0.955624,39.807361,18.377677,2.780333,0.086134,0.029760,187.283845,32.000000,202.283317,673.421104,189.327737,170.044835,32.000000,166.648344,68.876744,66.475502,92.401551,83.978065,20.103265,55.696203,0.000000,48.994615,19.493671,0.000000,38.154401,28.880590,36.552398,59.469933,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.756013,80.187403,139.492985,156.402456,96.577130,92.687086,29.092516,14.338969,138.679581,1.182041,79.724955,15.794520,160.573069,139.666185,158.251695,139.170223,81.061495,137.743326,-0.000517,0.030221,32.000000,-235.668899,139.307404,-0.024370,24.334269,0.689833,442813.564784,0.983042,40.212033,18.411251,2.803411,0.091158,0.040994,186.770165,32.000000,202.975962,1010.104417,187.242116,170.186448,32.000000,166.844616,68.855810,66.495343,92.406807,83.978065,20.161767,55.696203,0.000000,48.775888,19.493671,0.000000,38.187808,29.092516,36.388202,59.485885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.670363,80.187403,139.454054,156.402456,96.590557,92.701068,29.132302,14.346390,138.702365,1.182023,79.673369,15.808276,160.525734,139.739998,158.280385,139.156782,81.113649,137.721037,-0.000517,0.030251,32.000000,-235.658036,139.319067,-0.024311,24.351552,0.690316,442842.984873,0.975460,40.172226,18.409203,2.803540,0.079060,0.017587,186.849877,32.000000,203.055280,809.077372,186.420848,170.919899,32.000000,165.963137,68.860423,66.504136,92.392803,83.978065,20.208089,55.696203,0.000000,49.184007,19.493671,0.000000,38.207852,29.132302,36.657900,59.479886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.439088,80.186024,139.527542,163.672289,96.611588,92.720075,28.689435,14.345248,138.751889,1.182494,79.512698,15.937734,160.535183,139.672790,158.328689,139.180739,81.123321,137.643009,-0.000516,0.030264,32.000000,-235.662620,139.315151,-0.024339,24.340143,0.675983,442367.068108,0.955250,39.231648,18.346369,2.752182,0.087578,0.029778,187.001912,32.000000,202.788990,-99987.460775,188.577347,171.259787,32.000000,165.526569,68.847181,66.515857,92.364348,83.978065,20.281534,55.696203,0.000000,49.112562,19.493671,0.000000,38.237565,28.689435,36.540292,59.482531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.194445,80.186024,139.520646,179.792710,96.614226,92.736537,29.423513,14.343393,138.710482,1.183480,79.536413,15.907127,160.568703,139.807962,158.323846,139.076859,81.100883,137.711347,-0.000516,0.030269,32.000000,-235.666114,139.355881,-0.024308,24.345860,0.680243,442551.941037,0.975013,39.466943,18.299306,2.766258,0.081370,0.024300,187.744588,32.000000,202.173335,1024.848876,190.931591,171.218888,32.000000,165.448018,68.851816,66.485087,92.393541,83.978065,20.282519,55.696203,0.000000,48.764868,19.493671,0.000000,38.268461,29.423513,36.536404,59.482777,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.522573,80.180510,139.569726,148.486596,96.648257,92.751728,29.224327,14.342679,138.753243,1.184254,79.533813,15.934678,160.598559,139.756516,158.304021,139.106949,81.013092,137.727121,-0.000517,0.030252,32.000000,-235.666500,139.270814,-0.024365,24.339750,0.683846,442791.020292,0.955877,39.718201,18.354493,2.779603,0.086739,0.031046,187.987351,32.000000,201.975404,672.455650,191.875471,170.772834,32.000000,166.202130,68.834535,66.425672,92.365086,83.978065,20.337525,55.696203,0.000000,48.963806,19.493671,0.000000,38.299358,29.224327,36.604709,59.477476,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.212462,80.190987,139.489863,182.103933,96.652732,92.772113,29.523797,14.340396,138.683623,1.185225,79.717431,15.962770,160.651983,139.699748,158.269000,139.160567,81.064168,137.686803,-0.000518,0.030223,32.000000,-235.669439,139.283704,-0.024335,24.335659,0.679435,442850.027133,0.955767,39.375898,18.449843,2.762522,0.075729,0.018418,187.613898,32.000000,202.031765,-9734.737694,190.678220,170.254734,32.000000,166.912376,68.839980,66.476135,92.381955,83.978065,20.334968,55.696203,0.000000,49.072871,19.493671,0.000000,38.334295,29.523797,36.682038,59.488599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.974860,80.190987,139.490622,182.103933,96.660726,92.784802,28.895222,14.344106,138.638956,1.185975,79.724222,16.012775,160.583954,139.723197,158.239990,139.138038,81.090242,137.706021,-0.000519,0.030238,32.000000,-235.664581,139.291004,-0.024051,24.372716,0.679435,442850.027133,0.955767,39.375898,18.449843,2.762522,0.100946,0.030375,187.050758,32.000000,202.793863,677.164925,187.958591,170.139557,32.000000,166.704129,68.822134,66.494490,92.370906,83.978065,20.377411,55.696203,0.000000,48.845902,19.493671,0.000000,38.375586,28.895222,36.559734,59.477663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.022476,80.197879,139.560628,157.477241,96.664110,92.800051,29.365688,14.342679,138.733957,1.186622,79.773831,16.106212,160.543243,139.751296,158.296434,139.105645,81.095071,137.691698,-0.000520,0.030245,32.000000,-235.665025,139.361204,-0.024081,24.356167,0.689259,443170.974443,0.985033,40.082711,18.359427,2.798361,0.080257,0.018019,186.794000,32.000000,203.131596,-10814.409502,186.353419,170.580033,32.000000,166.318139,68.838222,66.500623,92.379313,83.978065,20.370535,55.696203,0.000000,48.900778,19.493671,0.000000,38.414366,29.365688,36.512853,59.475962,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.073364,80.208080,139.427895,169.921412,96.685395,92.812760,29.479657,14.344820,138.693113,1.187639,79.575438,16.053286,160.570208,139.771054,158.332518,139.043409,81.117995,137.708857,-0.000521,0.030237,32.000000,-235.663704,139.301671,-0.024137,24.363825,0.686620,443154.612140,0.978505,39.949489,18.362582,2.791216,0.083369,0.023848,186.681034,32.000000,203.105163,-5798.300171,187.553132,171.239279,32.000000,165.669847,68.842261,66.482173,92.327957,83.978065,20.456698,55.696203,0.000000,48.941900,19.493671,0.000000,38.447231,29.479657,36.688788,59.475558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.005384,80.202290,139.530150,176.289842,96.710086,92.824181,28.693354,14.340111,138.700172,1.188369,79.501434,16.068719,160.579646,139.688533,158.325395,139.130457,81.066956,137.669867,-0.000520,0.030239,32.000000,-235.670052,139.244098,-0.024108,24.330781,0.686839,443203.544010,0.962011,39.907239,18.350889,2.789958,0.091119,0.028058,187.397231,32.000000,202.473543,-18565.016006,190.123995,171.319091,32.000000,165.478053,68.838564,66.490966,92.318400,83.978065,20.456412,55.696203,0.000000,49.014559,19.493671,0.000000,38.491674,28.693354,36.414907,59.481125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.923879,80.202290,139.410957,176.289842,96.704401,92.840698,29.358573,14.343250,138.668826,1.189399,79.593666,16.224875,160.590491,139.711248,158.326844,139.180697,81.024522,137.590570,-0.000521,0.030238,32.000000,-235.664126,139.250827,-0.024063,24.342949,0.685314,443211.474157,0.957392,39.864961,18.336188,2.784472,0.093806,0.024055,187.925773,32.000000,201.991679,-83966.408287,191.480813,171.046828,32.000000,165.869983,68.845564,66.468817,92.365858,83.978065,20.505565,55.696203,0.000000,48.936075,19.493671,0.000000,38.519983,29.358573,36.490916,59.475775,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904649,80.216076,139.494238,148.773830,96.696966,92.854684,29.504477,14.346247,138.686042,1.190484,79.648333,16.265557,160.614987,139.633334,158.294482,139.110679,81.077426,137.689062,-0.000520,0.030222,32.000000,-235.661785,139.317945,-0.024053,24.336262,0.688279,443574.747479,0.964734,40.013446,18.372967,2.792470,0.092795,0.021349,187.788819,32.000000,202.022990,627.614286,191.449618,170.435289,32.000000,166.399408,68.842719,66.464715,92.363104,83.978065,20.500791,55.696203,0.000000,48.746038,19.493671,0.000000,38.567700,29.504477,36.687834,59.478302,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.248617,80.223244,139.489990,186.373993,96.701688,92.866117,28.709463,14.339540,138.726241,1.191313,79.743997,16.264373,160.715970,139.752397,158.253622,139.096312,81.101113,137.605795,-0.000521,0.030198,32.000000,-235.671442,139.320375,-0.024046,24.328315,0.689301,443575.980499,0.960540,40.047103,18.367273,2.795215,0.096847,0.044056,187.369159,32.000000,202.621619,-2654.002888,189.275678,169.940027,32.000000,166.794015,68.853779,66.487889,92.377192,83.978065,20.544011,55.696203,0.000000,48.982030,19.493671,0.000000,38.603588,28.709463,36.522904,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.977990,80.205875,139.523711,155.967565,96.716589,92.873787,29.533553,14.345105,138.622304,1.192011,79.737220,16.343685,160.578018,139.658129,158.293226,139.151586,81.133201,137.711754,-0.000520,0.030189,32.000000,-235.664730,139.262798,-0.024078,24.319818,0.684397,443426.481602,0.979963,39.699704,18.303674,2.775997,0.083153,0.027879,186.956493,32.000000,203.065521,-12045.925833,186.989821,170.374501,32.000000,166.850162,68.879561,66.495411,92.384615,83.978065,20.582378,55.696203,0.000000,48.935747,19.493671,0.000000,38.647611,29.533553,36.649756,59.486327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992196,80.205875,139.433028,155.967565,96.712985,92.884005,29.473260,14.342822,138.618386,1.192641,79.652919,16.314762,160.557223,139.664002,158.316860,139.047604,81.113567,137.629972,-0.000520,0.030200,32.000000,-235.665702,139.332794,-0.024037,24.288373,0.688916,443520.876243,0.958244,39.961146,18.322370,2.791703,0.079463,0.015958,186.595641,32.000000,203.211582,-99985.842018,186.596405,170.904107,32.000000,165.748619,68.837883,66.506116,92.352696,83.978065,20.617347,55.696203,0.000000,48.918530,19.493671,0.000000,38.665937,29.473260,36.683358,59.486603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.001828,80.209734,139.533700,163.969491,96.726892,92.891642,29.112818,14.339112,138.658640,1.194051,79.523898,16.407052,160.595978,139.660455,158.337246,139.047805,81.189855,137.621038,-0.000520,0.030176,32.000000,-235.664167,139.253378,-0.024011,24.279246,0.689225,443595.882731,0.960015,39.946481,18.302810,2.789096,0.081553,0.019905,187.134449,32.000000,202.898709,32.000000,188.826131,171.074282,32.000000,165.607616,68.855367,66.526149,92.322498,83.978065,20.615056,55.696203,0.000000,48.555817,19.493671,0.000000,38.704084,29.112818,36.536624,59.488688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.989684,80.210010,139.430859,181.364861,96.725220,92.904211,29.622883,14.350243,138.628422,1.194918,79.507706,16.457818,160.599920,139.637982,158.360048,139.181496,81.139187,137.701057,-0.000519,0.030145,32.000000,-235.661231,139.393894,-0.024059,24.261177,0.689900,443497.900855,0.971787,39.940399,18.222240,2.790572,0.084009,0.033568,187.923946,32.000000,202.201010,32.000000,190.765179,171.425616,32.000000,165.662266,68.868865,66.491351,92.346457,83.978065,20.678064,55.696203,0.000000,48.877372,19.493671,0.000000,38.738918,29.622883,36.562743,59.477820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.981266,80.195674,139.546184,149.967298,96.692399,92.916883,29.168143,14.342251,138.696592,1.196021,79.561121,16.474517,160.727623,139.711554,158.364832,139.074251,81.070845,137.701554,-0.000520,0.030124,32.000000,-235.668075,139.329613,-0.024049,24.237494,0.690184,443654.712814,0.955435,39.953209,18.311259,2.789193,0.080141,0.021280,187.829462,32.000000,201.948892,32.000000,192.220250,170.585798,32.000000,165.975737,68.851286,66.509140,92.361458,83.978065,20.689435,55.696203,0.000000,48.943158,19.493671,0.000000,38.774066,29.168143,36.515934,59.461770,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846871,80.198155,139.508026,177.581962,96.687878,92.928304,29.362334,14.342822,138.659572,1.197321,79.712146,16.540225,160.635840,139.733821,158.290888,139.182551,81.086292,137.670946,-0.000520,0.030119,32.000000,-235.663898,139.253009,-0.024119,24.183626,0.691625,443822.515042,0.970606,39.947562,18.379839,2.791970,0.085892,0.025928,187.152444,32.000000,202.906486,-15043.188558,187.570797,170.147610,32.000000,167.047072,68.864520,66.525327,92.354068,83.978065,20.700881,55.696203,0.000000,48.875096,19.493671,0.000000,38.804301,29.362334,36.360175,59.497529,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.060760,80.198155,139.439871,177.581962,96.695402,92.939819,28.898017,14.338969,138.644278,1.198072,79.667014,16.632860,160.589230,139.627198,158.357622,139.059234,81.154760,137.703006,-0.000519,0.030119,32.000000,-235.665621,139.307893,-0.024158,24.216619,0.691076,443815.524392,0.981258,39.950167,18.333806,2.789191,0.090452,0.027896,186.612367,32.000000,203.099075,408.911845,186.347914,170.603493,32.000000,166.188374,68.861205,66.526587,92.343235,83.978065,20.765964,55.696203,0.000000,48.946741,19.493671,0.000000,38.839479,28.898017,36.434643,59.469618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.044800,80.206977,139.498203,169.547159,96.671681,92.952500,29.160094,14.340253,138.667137,1.198943,79.558732,16.662733,160.589337,139.624567,158.335865,139.026782,81.143380,137.688129,-0.000519,0.030089,32.000000,-235.665156,139.312604,-0.024137,24.235291,0.690665,443747.953378,0.978242,39.868030,18.296620,2.785413,0.078914,0.024105,187.016574,32.000000,203.176715,1025.029550,187.707417,171.176765,32.000000,165.713636,68.840964,66.512539,92.327146,83.978065,20.743566,55.696203,0.000000,48.961617,19.493671,0.000000,38.881426,29.160094,36.637357,59.472362,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743498,80.205048,139.394618,151.255673,96.636492,92.965142,29.147102,14.340681,138.575876,1.199892,79.498684,16.573334,160.623887,139.662841,158.385586,139.103973,81.108009,137.557312,-0.000521,0.030093,32.000000,-235.669645,139.229169,-0.024154,24.222100,0.690665,443747.953378,0.978242,39.868030,18.296620,2.785413,0.083933,0.022828,187.643601,32.000000,202.420619,927.170170,189.979797,171.571594,32.000000,165.665762,68.860450,66.503330,92.335079,83.978065,20.817845,55.696203,0.000000,48.820031,19.493671,0.000000,38.915803,29.147102,36.346969,59.485914,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.756331,80.207253,139.492311,184.845449,96.637212,92.972797,28.938872,14.346532,138.546261,1.200607,79.570371,16.721805,160.676038,139.732474,158.382841,139.009592,81.110444,137.550593,-0.000521,0.030111,32.000000,-235.657402,139.176772,-0.024191,24.257216,0.690767,443846.348375,0.969938,39.893310,18.300871,2.787466,0.086591,0.022110,187.836681,32.000000,201.902561,978.072134,191.818020,171.035891,32.000000,165.821954,68.855348,66.500296,92.350017,83.978065,20.798214,55.696203,0.000000,48.810745,19.493671,0.000000,38.947989,28.938872,36.513073,59.467759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.247048,80.207253,139.466035,184.845449,96.637582,92.977878,29.313301,14.347674,138.583686,1.201557,79.572786,16.723596,160.659814,139.593816,158.364689,139.015949,81.090760,137.581118,-0.000519,0.030107,32.000000,-235.660850,139.227677,-0.024199,24.287298,0.695328,444115.159925,0.976861,40.202836,18.273533,2.802268,0.085867,0.026743,188.106642,32.000000,202.135049,665.357882,191.610219,170.315668,32.000000,166.476371,68.859023,66.480648,92.372630,83.978065,20.864125,55.696203,0.000000,48.984310,19.493671,0.000000,38.984426,29.313301,36.580864,59.476807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.963762,80.211940,139.489876,159.715766,96.615249,92.981751,29.394675,14.337827,138.536249,1.202256,79.621871,16.843699,160.657752,139.638617,158.294389,139.069338,81.130269,137.528992,-0.000519,0.030113,32.000000,-235.671352,139.205104,-0.024165,24.354882,0.686254,443959.589805,0.960927,39.685326,18.302196,2.775607,0.086689,0.033164,187.391225,32.000000,202.566939,224.195775,189.016867,170.262201,32.000000,166.765137,68.823087,66.492113,92.367165,83.978065,20.869328,55.696203,0.000000,49.011828,19.493671,0.000000,39.023649,29.394675,36.361936,59.485747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.828708,80.205323,139.343954,158.823163,96.586159,92.985589,28.847951,14.342394,138.553563,1.203189,79.662995,16.892611,160.636390,139.640410,158.322729,138.999261,81.173651,137.591183,-0.000519,0.030091,32.000000,-235.659409,139.194170,-0.024147,24.354227,0.688791,444053.495669,0.964202,39.981901,18.237691,2.791821,0.091486,0.020092,186.796899,32.000000,202.903201,402.561520,186.854082,170.241828,32.000000,166.845611,68.860141,66.537603,92.400297,83.978065,20.923119,55.696203,0.000000,48.848917,19.493671,0.000000,39.058849,28.847951,36.496492,59.477102,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.810210,80.188781,139.430608,186.483551,96.589082,92.986848,29.719816,14.343107,138.566862,1.204063,79.528764,16.865386,160.587034,139.652053,158.359190,138.905935,81.167311,137.498359,-0.000519,0.030083,32.000000,-235.663777,139.132068,-0.024196,24.385540,0.690160,444055.038146,0.985382,40.114885,18.224130,2.796459,0.084344,0.030751,186.778384,32.000000,203.259147,479.078583,186.614985,170.928176,32.000000,165.836783,68.857532,66.514986,92.366140,83.978065,20.920636,55.696203,0.000000,48.783116,19.493671,0.000000,39.086540,29.719816,36.518502,59.484400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.221483,80.188781,139.367708,186.483551,96.613901,92.993160,29.179436,14.341680,138.480447,1.205158,79.435281,16.911228,160.613448,139.661230,158.403767,138.933845,81.153622,137.593081,-0.000519,0.030093,32.000000,-235.670777,139.228536,-0.024238,24.370461,0.689959,444060.950685,0.956834,40.117486,18.185955,2.799237,0.082175,0.021003,187.276140,32.000000,202.711476,738.058405,189.006196,171.331812,32.000000,165.677574,68.863040,66.525510,92.390223,83.978065,20.951198,55.696203,0.000000,48.930159,19.493671,0.000000,39.102784,29.179436,36.429507,59.471506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.357947,80.173342,139.394976,150.763913,96.668546,93.003350,29.040825,14.346818,138.508629,1.206017,79.459279,16.986538,160.635427,139.664246,158.385094,139.033184,81.103214,137.509742,-0.000519,0.030111,32.000000,-235.665476,139.144425,-0.024242,24.336472,0.683894,443912.353727,0.965983,39.693143,18.245071,2.775062,0.096332,0.019403,187.734948,32.000000,202.018399,418.789838,191.150987,171.392524,32.000000,165.373014,68.869049,66.503203,92.384521,83.978065,20.996213,55.696203,0.000000,48.987915,19.493671,0.000000,39.118325,29.040825,36.513293,59.482561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.870463,80.162314,139.380722,167.484148,96.682553,93.008501,29.658140,14.345105,138.568860,1.207194,79.588759,17.023324,160.737401,139.578361,158.410070,139.008002,81.107224,137.531046,-0.000518,0.030142,32.000000,-235.663582,139.236040,-0.024242,24.363222,0.682981,443962.114630,0.967815,39.537491,18.255513,2.768083,0.094078,0.028779,187.999024,32.000000,202.055346,438.987266,192.087171,170.443655,32.000000,166.192416,68.882037,66.494560,92.431335,83.978065,20.988972,55.696203,0.000000,48.603631,19.493671,0.000000,39.147115,29.658140,36.452545,59.476168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.902133,80.175272,139.345127,181.467029,96.695956,93.011115,28.831458,14.345533,138.599197,1.208544,79.595593,17.143143,160.706653,139.630174,158.363405,138.949921,81.106313,137.450181,-0.000519,0.030127,32.000000,-235.658564,139.128457,-0.024279,24.291704,0.689544,444208.318063,0.957732,40.028682,18.261722,2.794855,0.095991,0.027187,187.839212,32.000000,202.166885,766.499870,190.119574,170.081357,32.000000,166.970157,68.834755,66.475895,92.386772,83.978065,21.027623,55.696203,0.000000,48.661626,19.493671,0.000000,39.163389,28.831458,36.503315,59.468635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.452390,80.175272,139.406234,181.467029,96.674257,93.011135,29.436155,14.341109,138.492298,1.209267,79.581376,17.045643,160.628613,139.570613,158.372230,139.095111,81.137475,137.567371,-0.000518,0.030138,32.000000,-235.669381,139.123217,-0.024402,24.260232,0.690960,444221.370293,0.984575,40.008900,18.223839,2.792368,0.084076,0.032461,186.904584,32.000000,202.879386,495.887008,187.753288,170.123772,32.000000,166.943566,68.861518,66.531067,92.414306,83.978065,21.020751,55.696203,0.000000,48.846203,19.493671,0.000000,39.204336,29.436155,36.516815,59.470503,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.963831,80.176926,139.333908,148.752615,96.660361,92.998569,29.483631,14.343535,138.501588,1.210408,79.612451,17.158364,160.641298,139.575975,158.387212,138.938307,81.201055,137.573062,-0.000517,0.030130,32.000000,-235.667283,139.108348,-0.024433,24.245939,0.683815,443895.618480,0.952965,39.442555,18.248889,2.763124,0.095397,0.032323,186.746262,32.000000,203.128703,918.374297,186.229403,170.505549,32.000000,166.052608,68.847700,66.523877,92.424525,83.978065,21.095092,55.696203,0.000000,48.889009,19.493671,0.000000,39.244936,29.483631,36.629727,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.124017,80.155697,139.477471,175.702072,96.653262,92.995994,29.614386,14.343250,138.558179,1.211098,79.457192,17.216231,160.637201,139.597222,158.393659,138.976159,81.116677,137.515969,-0.000516,0.030125,32.000000,-235.664126,139.143958,-0.024428,24.223726,0.683815,443895.618480,0.952965,39.442555,18.248889,2.763124,0.088386,0.022971,186.898059,32.000000,203.137929,994.514007,187.800357,171.211993,32.000000,165.886351,68.822811,66.520169,92.354553,83.978065,21.069498,55.696203,0.000000,48.929238,19.493671,0.000000,39.252578,29.614386,36.534129,59.481105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.860859,80.167828,139.350300,174.146837,96.604857,92.995963,28.682606,14.335829,138.526406,1.212068,79.424103,17.311308,160.701796,139.617860,158.409423,138.952766,81.126829,137.504957,-0.000517,0.030115,32.000000,-235.672694,139.120874,-0.024129,24.210010,0.691170,443984.389192,0.966125,39.943573,18.189544,2.788583,0.101747,0.026072,187.462182,32.000000,202.206072,437.544715,190.329910,171.300212,32.000000,165.633453,68.838943,66.488845,92.351640,83.978065,21.149342,55.696203,0.000000,48.695896,19.493671,0.000000,39.278437,28.682606,36.460322,59.473523,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.849216,80.170585,139.487601,149.739753,96.592379,92.996061,28.868750,14.341823,138.549070,1.212436,79.406236,17.307881,160.683201,139.568879,158.422442,139.013521,81.113789,137.559106,-0.000516,0.030121,32.000000,-235.669487,139.221500,-0.024103,24.233849,0.690020,443998.171583,0.953752,39.760382,18.245037,2.782648,0.088821,0.033034,188.039697,32.000000,201.939312,286.359374,191.874089,170.838813,32.000000,165.833403,68.837504,66.459485,92.353320,83.978065,21.148826,55.696203,0.000000,48.443692,19.493671,0.000000,39.318065,28.868750,36.457020,59.482000,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.582274,80.170585,139.406939,149.739753,96.583135,92.996117,29.230009,14.343535,138.583797,1.212714,79.516596,17.441330,160.674662,139.546939,158.393148,139.044406,81.112497,137.606853,-0.000515,0.030125,32.000000,-235.665152,139.122543,-0.024157,24.242976,0.693829,444125.249224,0.990392,40.044129,18.229603,2.794783,0.087182,0.026538,187.969306,32.000000,202.014277,182.969206,191.532838,170.625931,32.000000,166.654720,68.836376,66.486271,92.362152,83.978065,21.206200,55.696203,0.000000,48.828085,19.493671,0.000000,39.348915,29.230009,36.520483,59.479522,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.275910,80.150458,139.450598,181.723579,96.575987,92.997388,28.743147,14.340967,138.502125,1.213085,79.531024,17.415533,160.688331,139.561661,158.349556,138.971920,81.079088,137.457204,-0.000514,0.030141,32.000000,-235.662967,139.161254,-0.024166,24.285803,0.693997,444158.121783,0.984262,40.058930,18.268613,2.798190,0.082828,0.029666,187.087334,32.000000,202.487204,456.509491,188.864772,170.082057,32.000000,166.682324,68.804946,66.494755,92.367170,83.978065,21.188020,55.696203,0.000000,48.844750,19.493671,0.000000,39.356634,28.743147,36.546675,59.469677,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.854312,80.140809,139.316293,164.928642,96.594235,92.998615,29.222456,14.337970,138.506809,1.213422,79.566638,17.456232,160.670151,139.519188,158.401818,138.856305,81.124710,137.530604,-0.000512,0.030117,32.000000,-235.672193,139.121709,-0.024119,24.303584,0.682230,443798.823222,0.956851,39.304877,18.292798,2.756043,0.086489,0.031228,186.945956,32.000000,203.153665,219.216494,186.782247,170.318608,32.000000,166.706614,68.819755,66.520855,92.383105,83.978065,21.245675,55.696203,0.000000,48.556700,19.493671,0.000000,39.381623,29.222456,36.367072,59.480230,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.959514,80.145772,139.396359,155.121631,96.604422,93.003731,29.594504,14.340824,138.578307,1.213605,79.424973,17.539330,160.610732,139.534276,158.389359,138.942930,81.114600,137.571493,-0.000512,0.030105,32.000000,-235.668355,139.122442,-0.024116,24.325273,0.685832,443988.575453,0.979449,39.598864,18.254434,2.773706,0.083837,0.023174,186.773716,32.000000,203.106935,209.004677,186.845570,171.135778,32.000000,165.827326,68.837601,66.481666,92.348460,83.978065,21.229561,55.696203,0.000000,48.726141,19.493671,0.000000,39.395661,29.594504,36.505516,59.479709,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.794585,80.145772,139.382253,155.121631,96.579170,93.001161,29.135419,14.338398,138.496614,1.213777,79.385770,17.577838,160.668600,139.574753,158.458311,138.982227,81.133761,137.524502,-0.000512,0.030084,32.000000,-235.675535,139.141716,-0.024100,24.352365,0.689280,444108.718415,0.957852,39.920119,18.273741,2.790186,0.092566,0.032259,187.075791,32.000000,202.657186,9.940789,189.360339,171.296388,32.000000,165.357538,68.852113,66.525802,92.354441,83.978065,21.272646,55.696203,0.000000,48.725597,19.493671,0.000000,39.424405,29.135419,36.487248,59.479364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.807709,80.146323,139.449057,184.532037,96.554773,92.997278,29.133126,14.345819,138.561401,1.214008,79.367487,17.562680,160.703301,139.503220,158.475389,138.914677,81.130541,137.590200,-0.000511,0.030084,32.000000,-235.662377,139.016652,-0.024097,24.350345,0.690933,444144.431580,0.976406,40.090651,18.232045,2.799145,0.087449,0.027620,187.925369,32.000000,202.268848,399.996555,191.185150,171.357372,32.000000,165.797558,68.852657,66.474680,92.364604,83.978065,21.280232,55.696203,0.000000,48.665354,19.493671,0.000000,39.449181,29.133126,36.461055,59.471418,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.823393,80.129505,139.326869,152.348804,96.541858,92.995938,29.859977,14.341538,138.497302,1.213975,79.470454,17.595597,160.692225,139.486052,158.443552,138.963690,81.118539,137.442594,-0.000510,0.030103,32.000000,-235.666822,139.035050,-0.024113,24.357872,0.690933,444144.431580,0.976406,40.090651,18.232045,2.799145,0.100351,0.025904,187.936979,32.000000,201.853078,255.610811,192.282689,170.529980,32.000000,166.209915,68.864929,66.506571,92.391567,83.978065,21.336656,55.696203,0.000000,48.810398,19.493671,0.000000,39.473483,29.859977,36.487321,59.464229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.035216,80.129781,139.392874,167.083728,96.569372,92.992152,28.747322,14.344963,138.542240,1.213847,79.517929,17.575306,160.708583,139.611822,158.350639,138.874869,81.096638,137.491236,-0.000510,0.030105,32.000000,-235.664872,139.126091,-0.024107,24.347591,0.691090,444126.686825,0.976165,40.077616,18.266771,2.799748,0.104999,0.027622,187.581389,32.000000,202.191001,326.430511,190.164794,170.133027,32.000000,166.637395,68.835226,66.498869,92.383285,83.978065,21.366013,55.696203,0.000000,48.843040,19.493671,0.000000,39.478699,28.747322,36.623711,59.481194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.869647,80.129781,139.239205,167.083728,96.580686,92.988336,29.487583,14.345961,138.503033,1.213749,79.513342,17.634620,160.693778,139.537130,158.374621,138.926391,81.138709,137.461546,-0.000511,0.030128,32.000000,-235.665512,139.133780,-0.024114,24.302063,0.687366,444027.205261,0.984304,39.825997,18.253211,2.785895,0.086085,0.025248,187.053823,32.000000,202.994150,278.455377,187.658592,170.099766,32.000000,166.656356,68.830081,66.475792,92.405417,83.978065,21.368032,55.696203,0.000000,48.674290,19.493671,0.000000,39.500505,29.487583,36.355847,59.490291,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.943713,80.102211,139.340778,179.746972,96.552993,92.987128,29.696344,14.350528,138.442225,1.213898,79.481540,17.669075,160.665255,139.478240,158.434980,138.867722,81.197241,137.426282,-0.000510,0.030139,32.000000,-235.654881,139.104409,-0.024097,24.264455,0.690391,444017.282546,0.963004,39.996994,18.196897,2.792063,0.085472,0.018106,186.713505,32.000000,203.017944,251.117481,186.484561,170.677773,32.000000,166.017254,68.857973,66.525012,92.425206,83.978065,21.399423,55.696203,0.000000,48.672436,19.493671,0.000000,39.493823,29.696344,36.508744,59.484036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618676,80.100281,139.274913,148.799512,96.509067,92.988372,28.825768,14.343678,138.440605,1.214032,79.340436,17.819303,160.644232,139.438439,158.447072,138.809860,81.167647,137.348422,-0.000510,0.030158,32.000000,-235.662878,139.123338,-0.024102,24.257112,0.690774,443837.644087,0.954623,39.892877,18.121443,2.789956,0.083480,0.034561,186.677094,32.000000,203.033252,354.791970,187.951046,171.121666,32.000000,165.371960,68.861330,66.493378,92.365663,83.978065,21.389365,55.696203,0.000000,48.722058,19.493671,0.000000,39.510799,28.825768,36.366705,59.483829,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.862807,80.093389,139.316871,178.730719,96.473537,92.984512,29.556396,14.341252,138.434257,1.214010,79.360426,17.777242,160.690743,139.417906,158.449227,138.875559,81.136548,137.379950,-0.000508,0.030152,32.000000,-235.668091,139.016980,-0.024259,24.203453,0.695643,444054.197967,0.990436,40.227524,18.113666,2.806905,0.086989,0.019767,187.610510,32.000000,202.311242,382.068030,190.345571,171.242471,32.000000,165.552192,68.888636,66.529095,92.428753,83.978065,21.419254,55.696203,0.000000,48.529228,19.493671,0.000000,39.525585,29.556396,36.438458,59.485806,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.901620,80.093389,139.267600,178.730719,96.429320,92.980747,29.061385,14.343250,138.447858,1.213876,79.379255,17.822286,160.696150,139.440131,158.465957,138.875275,81.091589,137.440715,-0.000510,0.030161,32.000000,-235.664618,139.007883,-0.024235,24.182839,0.693603,443961.202345,0.960780,39.967676,18.159899,2.794004,0.091713,0.021240,187.867806,32.000000,201.875349,305.519158,191.959198,170.841483,32.000000,165.814386,68.866358,66.480921,92.398515,83.978065,21.427429,55.696203,0.000000,48.751207,19.493671,0.000000,39.534799,29.061385,36.554672,59.473611,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.181166,80.092837,139.327010,171.099229,96.400703,92.968153,29.574067,14.338113,138.388296,1.213813,79.480394,17.906002,160.768596,139.508727,158.413834,138.906971,81.115834,137.434435,-0.000508,0.030176,32.000000,-235.671722,139.006172,-0.024224,24.185960,0.693329,444003.802691,0.976283,39.927546,18.234021,2.790843,0.098572,0.030365,187.769691,32.000000,202.078049,268.463056,191.467961,170.179846,32.000000,166.563627,68.865411,66.494138,92.408706,83.978065,21.493359,55.696203,0.000000,48.849621,19.493671,0.000000,39.554885,29.574067,36.414027,59.483643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.479214,80.092286,139.403340,149.628636,96.397474,92.963056,28.560052,14.337970,138.388971,1.213791,79.443751,17.924864,160.714561,139.507932,158.379252,138.871136,81.157220,137.471348,-0.000507,0.030174,32.000000,-235.672029,139.012882,-0.024228,24.209564,0.693329,444003.802691,0.976283,39.927546,18.234021,2.790843,0.090155,0.031381,187.307953,32.000000,202.655060,357.305374,188.755077,170.073236,32.000000,166.714218,68.860532,66.493828,92.393776,83.978065,21.453772,55.696203,0.000000,48.820585,19.493671,0.000000,39.569739,28.560052,36.528040,59.465901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.640985,80.080706,139.295028,182.693460,96.376189,92.955434,29.587310,14.345105,138.417190,1.214028,79.487686,17.938659,160.670771,139.470534,158.422794,138.802975,81.177212,137.385436,-0.000506,0.030190,32.000000,-235.664238,139.063091,-0.024244,24.218769,0.689175,443761.784766,0.953444,39.638680,18.206764,2.776480,0.086041,0.018732,186.818058,32.000000,203.028978,348.289617,186.690167,170.246689,32.000000,166.659862,68.884013,66.525292,92.414728,83.978065,21.531678,55.696203,0.000000,48.376461,19.493671,0.000000,39.585067,29.587310,36.474262,59.484970,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.797788,80.070230,139.398914,163.723501,96.379652,92.949053,28.893947,14.345961,138.267520,1.214251,79.398294,18.051110,160.707535,139.433871,158.469080,138.773843,81.212678,137.352664,-0.000505,0.030208,32.000000,-235.663709,139.002926,-0.024216,24.266369,0.684329,443516.788256,0.980927,39.332082,18.183088,2.761599,0.082482,0.021557,186.576220,32.000000,203.131200,425.902807,186.868363,170.842876,32.000000,165.697558,68.898470,66.516040,92.429937,83.978065,21.502238,55.696203,0.000000,48.500966,19.493671,0.000000,39.587253,28.893947,36.386074,59.476758,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.267602,80.070230,139.285032,163.723501,96.378091,92.945266,28.614220,14.340396,138.362305,1.214185,79.258744,17.997625,160.725001,139.415418,158.480185,138.911536,81.180974,137.311349,-0.000504,0.030214,32.000000,-235.665341,138.938787,-0.024179,24.311872,0.696212,443845.585719,0.964087,40.184794,18.121868,2.806049,0.085447,0.019015,187.362573,32.000000,202.802141,421.295238,189.515466,171.201501,32.000000,165.616898,68.892014,66.530399,92.400250,83.978065,21.569490,55.696203,0.000000,48.758067,19.493671,0.000000,39.589347,28.614220,36.341687,59.477958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.303769,80.067197,139.314809,155.692560,96.407371,92.942698,29.428632,14.339682,138.339691,1.214539,79.316321,18.101359,160.733821,139.384200,158.423820,138.835852,81.099602,137.305412,-0.000503,0.030190,32.000000,-235.669169,138.930242,-0.024136,24.332092,0.692893,443661.941101,0.983766,40.011794,18.070672,2.799299,0.082981,0.025152,187.830644,32.000000,202.058675,712.728320,191.167555,171.177559,32.000000,165.746611,68.905087,66.491842,92.397936,83.978065,21.529609,55.696203,0.000000,48.795495,19.493671,0.000000,39.597905,29.428632,36.401481,59.487232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.550384,80.065267,139.168229,185.261673,96.406469,92.937565,28.649408,14.344820,138.250198,1.214893,79.322321,18.049319,160.722264,139.316420,158.396776,138.774006,81.090889,137.320180,-0.000502,0.030151,32.000000,-235.663868,138.963769,-0.024165,24.346254,0.682894,443575.312810,0.955306,39.486979,18.161059,2.769471,0.100963,0.027233,187.860951,32.000000,202.011925,848.931427,192.077297,170.483858,32.000000,166.128817,68.897715,66.497366,92.428550,83.978065,21.578793,55.696203,0.000000,48.451195,19.493671,0.000000,39.609066,28.649408,36.523638,59.468025,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.659579,80.048174,139.271018,154.581492,96.365853,92.933736,29.009019,14.343964,138.249342,1.214774,79.409444,18.138940,160.800057,139.385708,158.398642,138.765489,81.137896,137.382498,-0.000503,0.030135,32.000000,-235.660954,138.889491,-0.024170,24.353204,0.693175,443937.696528,0.997389,40.263441,18.176864,2.808621,0.093777,0.026994,187.835962,32.000000,202.443420,267.310578,189.854393,169.978064,32.000000,166.850855,68.901017,66.514428,92.420381,83.978065,21.583201,55.696203,0.000000,48.503305,19.493671,0.000000,39.618036,29.009019,36.550710,59.464957,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
