OSU 80 Ton Compressor Load Stand
49.923002,80.048174,139.234461,154.581492,96.355725,92.927349,29.366396,14.340111,138.258073,1.214831,79.459577,18.071736,160.719353,139.307306,158.409313,138.844755,81.200147,137.306656,-0.000503,0.030118,32.000000,-235.669396,138.953023,-0.024174,24.311452,0.691754,443762.677934,0.982601,40.132969,18.159775,2.804515,0.083517,0.024791,187.008742,32.000000,202.893037,-3686.674078,187.591974,170.131138,32.000000,166.980851,68.893667,66.526639,92.443437,83.978065,21.595489,55.696203,0.000000,48.817075,19.493671,0.000000,39.610423,29.366396,36.344255,59.483741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.711053,80.057548,139.268803,164.032179,96.335055,92.927293,28.792118,14.340396,138.252965,1.214786,79.441269,18.167048,160.674551,139.338912,158.459378,138.814727,81.199357,137.325388,-0.000501,0.030134,32.000000,-235.669767,138.978761,-0.024176,24.237862,0.688701,443490.818574,0.965035,39.860237,18.061112,2.788984,0.084933,0.031958,186.706965,32.000000,203.157495,541.441484,186.530491,170.674126,32.000000,166.031919,68.900241,66.526149,92.438210,83.978065,21.596652,55.696203,0.000000,48.624107,19.493671,0.000000,39.628025,28.792118,36.434643,59.480269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.629663,80.064992,139.189183,182.751854,96.323295,92.927290,29.310885,14.342537,138.275699,1.214506,79.341874,18.189818,160.701281,139.400757,158.491832,138.744016,81.203895,137.269415,-0.000501,0.030136,32.000000,-235.667298,138.892632,-0.024274,24.220631,0.694211,443608.554317,0.988848,40.088962,18.070896,2.801566,0.096115,0.020171,187.123557,32.000000,203.167593,-15306.113189,188.085408,171.027046,32.000000,165.719904,68.938922,66.549941,92.440670,83.978065,21.632881,55.696203,0.000000,48.775426,19.493671,0.000000,39.637583,29.310885,36.490329,59.487232,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.634891,80.053964,139.235091,150.352050,96.298261,92.923501,29.219940,14.341109,138.192226,1.214419,79.285979,18.244269,160.727114,139.211571,158.458557,138.784800,81.143641,137.203507,-0.000502,0.030145,32.000000,-235.666103,138.845521,-0.024324,24.181869,0.695581,443649.384768,0.973087,40.180828,18.039479,2.804556,0.089329,0.019861,187.571050,32.000000,202.195640,653.287585,190.442180,171.270870,32.000000,165.575135,68.910138,66.496908,92.428883,83.978065,21.611022,55.696203,0.000000,48.857035,19.493671,0.000000,39.655589,29.219940,36.438898,59.472470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.770281,80.053964,139.151517,150.352050,96.284283,92.912052,28.818775,14.343107,138.304545,1.213994,79.313142,18.336908,160.712011,139.248315,158.512013,138.727148,81.135309,137.266394,-0.000501,0.030148,32.000000,-235.665088,138.945088,-0.024340,24.176965,0.696793,443721.102210,0.975939,40.164375,18.068072,2.805186,0.082478,0.019104,187.810200,32.000000,201.993167,442.666382,192.141577,170.677926,32.000000,165.713640,68.908818,66.488501,92.431168,83.978065,21.650506,55.696203,0.000000,48.830225,19.493671,0.000000,39.654478,28.818775,36.479324,59.479964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.906543,80.049001,139.235082,171.731660,96.290595,92.908235,29.359740,14.334830,138.185784,1.213772,79.343257,18.340651,160.808965,139.332531,158.456578,138.653191,81.151646,137.182047,-0.000501,0.030143,32.000000,-235.675988,138.834021,-0.024279,24.174395,0.694350,443614.377243,0.986490,40.024009,18.106614,2.795876,0.094443,0.035794,188.087115,32.000000,202.161871,-12563.349111,191.183751,170.280715,32.000000,166.501109,68.888428,66.509720,92.469936,83.978065,21.633150,55.696203,0.000000,48.806660,19.493671,0.000000,39.658358,29.359740,36.532148,59.479296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.997902,80.037146,139.141053,176.512795,96.292465,92.903104,29.392312,14.345676,138.270013,1.213825,79.407959,18.372289,160.700368,139.239628,158.463401,138.665829,81.197822,137.229132,-0.000501,0.030170,32.000000,-235.661372,138.857919,-0.024290,24.209197,0.692719,443492.560330,0.965402,39.878072,18.049756,2.789916,0.090212,0.019624,186.704857,32.000000,203.152929,901.120779,186.847144,170.244839,32.000000,166.510713,68.898027,66.549762,92.467823,83.978065,21.639543,55.696203,0.000000,48.849520,19.493671,0.000000,39.657068,29.392312,36.372794,59.484901,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.697828,80.034389,139.220429,147.792713,96.295120,92.899343,29.510838,14.347103,138.195442,1.213587,79.340657,18.462569,160.658399,139.213813,158.431121,138.683391,81.163365,137.197095,-0.000501,0.030189,32.000000,-235.662732,138.793430,-0.024268,24.236367,0.692719,443492.560330,0.965402,39.878072,18.049756,2.789916,0.093398,0.021441,186.817390,32.000000,203.287399,632.332337,186.898552,170.870175,32.000000,165.775128,68.859951,66.527412,92.430973,83.978065,21.660022,55.696203,0.000000,48.626493,19.493671,0.000000,39.663237,29.510838,36.514100,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.730273,80.033011,139.189429,182.941079,96.285704,92.894208,28.706446,14.342537,138.157370,1.213515,79.245326,18.391728,160.733440,139.239751,158.488269,138.565392,81.155619,137.105358,-0.000502,0.030170,32.000000,-235.671068,138.750847,-0.024238,24.251525,0.689808,443327.969031,0.962344,39.771863,18.026202,2.782938,0.086075,0.020212,187.248236,32.000000,202.597421,864.686165,189.515333,171.171963,32.000000,165.594309,68.870595,66.557668,92.427772,83.978065,21.630323,55.696203,0.000000,48.824908,19.493671,0.000000,39.666278,28.706446,36.516961,59.479748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.597374,80.033011,139.104564,182.941079,96.279985,92.884033,29.088657,14.340539,138.098823,1.213465,79.299980,18.453893,160.744891,139.107741,158.498620,138.539599,81.124541,137.201141,-0.000502,0.030175,32.000000,-235.668804,138.859961,-0.024241,24.268861,0.692850,443485.947245,0.990972,40.044505,18.008924,2.798887,0.084916,0.024059,187.683314,32.000000,202.063426,671.493062,191.547769,170.992620,32.000000,165.634039,68.865801,66.519946,92.441559,83.978065,21.699889,55.696203,0.000000,48.784585,19.493671,0.000000,39.670501,29.088657,36.555553,59.464406,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.479336,80.044039,139.092715,166.643017,96.266382,92.871747,29.562433,14.345533,138.045961,1.213573,79.355299,18.529873,160.809487,139.161674,158.494416,138.569692,81.116246,137.072278,-0.000504,0.030158,32.000000,-235.659876,138.723986,-0.024247,24.309328,0.693892,443559.306625,0.980679,40.182368,18.086035,2.804676,0.080109,0.032716,188.110392,32.000000,202.076234,990.015218,191.774641,170.319532,32.000000,166.260013,68.883188,66.527381,92.485924,83.978065,21.659622,55.696203,0.000000,48.733257,19.493671,0.000000,39.687279,29.562433,36.473528,59.474713,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.013948,80.039352,139.025498,152.786225,96.265181,92.859397,28.749906,14.346675,138.118688,1.213698,79.451782,18.558304,160.803782,139.229534,158.445726,138.520148,81.144817,137.096437,-0.000504,0.030163,32.000000,-235.662340,138.760044,-0.024212,24.302797,0.694417,443585.974813,0.967351,40.316084,18.032392,2.811127,0.091646,0.036585,187.496607,32.000000,202.416278,551.144047,189.677356,170.004120,32.000000,166.881101,68.866079,66.530641,92.440555,83.978065,21.686687,55.696203,0.000000,48.932475,19.493671,0.000000,39.694593,28.749906,36.542787,59.487144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.246022,80.043487,139.038004,186.489450,96.249103,92.846667,29.231539,14.345533,138.152522,1.213375,79.442066,18.519964,160.765123,139.131822,158.412991,138.556165,81.192378,137.020694,-0.000505,0.030155,32.000000,-235.662334,138.797734,-0.024190,24.291468,0.686023,443205.179254,0.983048,39.757510,18.015437,2.779735,0.081376,0.027131,186.883347,32.000000,202.947794,992.148918,187.555883,169.990495,32.000000,166.743347,68.846199,66.563620,92.431320,83.978065,21.648948,55.696203,0.000000,48.937742,19.493671,0.000000,39.696588,29.231539,36.407277,59.479404,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.631083,80.043487,139.009607,186.489450,96.214602,92.831458,29.468742,14.344677,138.048374,1.213094,79.410795,18.632489,160.713709,139.173052,158.469617,138.475449,81.166278,137.100969,-0.000506,0.030133,32.000000,-235.668436,138.663251,-0.024177,24.275889,0.682804,442950.046224,0.961894,39.522615,17.931454,2.767145,0.086802,0.028573,186.697508,32.000000,203.324691,-29872.555467,186.388806,170.550411,32.000000,165.950291,68.844217,66.561632,92.420104,83.978065,21.675233,55.696203,0.000000,48.497237,19.493671,0.000000,39.707588,29.468742,36.518282,59.479109,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.676444,80.032184,139.122177,154.078841,96.203002,92.814923,28.816984,14.342537,138.024169,1.212812,79.267889,18.659912,160.739186,139.069284,158.540766,138.561317,81.184839,137.118743,-0.000508,0.030153,32.000000,-235.665659,138.721642,-0.024175,24.220867,0.692340,443229.703044,0.966796,40.157851,17.996155,2.800858,0.087232,0.019502,186.859726,32.000000,203.025887,1022.273170,188.165194,171.055271,32.000000,165.744907,68.853263,66.571953,92.349081,83.978065,21.668278,55.696203,0.000000,48.665465,19.493671,0.000000,39.703234,28.816984,36.403535,59.482689,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.316151,80.032460,138.934596,166.241533,96.209722,92.800895,29.453992,14.347246,138.092782,1.212776,79.320433,18.745840,160.770521,139.043978,158.516780,138.424561,81.154100,137.057340,-0.000509,0.030129,32.000000,-235.660622,138.620135,-0.024172,24.180820,0.693621,443082.062968,0.987483,40.099483,17.986139,2.800566,0.085608,0.027381,187.497220,32.000000,202.295463,-17939.103464,190.664765,171.211716,32.000000,165.540353,68.865877,66.530855,92.332880,83.978065,21.721417,55.696203,0.000000,48.815556,19.493671,0.000000,39.708579,29.453992,36.553058,59.480141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.180835,80.047347,138.959458,181.599513,96.234159,92.789517,29.339991,14.342108,137.985006,1.212880,79.308228,18.719261,160.828148,139.010456,158.590767,138.435559,81.152483,136.995721,-0.000509,0.030151,32.000000,-235.666415,138.584813,-0.024208,24.136288,0.683999,442751.541872,0.952692,39.439522,17.987356,2.761233,0.084577,0.034116,187.951228,32.000000,202.129759,305.508160,192.178314,170.501290,32.000000,165.932375,68.900491,66.533483,92.346647,83.978065,21.683325,55.696203,0.000000,48.947200,19.493671,0.000000,39.714238,29.339991,36.445722,59.470828,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.627970,80.047347,138.881621,181.599513,96.221582,92.778071,28.682504,14.340253,138.030221,1.212997,79.447074,18.805935,160.819118,139.001097,158.478443,138.484227,81.135991,136.895922,-0.000510,0.030127,32.000000,-235.668106,138.642674,-0.024239,24.114416,0.683999,442751.541872,0.952692,39.439522,17.987356,2.761233,0.090464,0.027575,187.886649,32.000000,202.113903,160.961415,191.011472,170.056579,32.000000,166.842156,68.870151,66.555973,92.284269,83.978065,21.673506,55.696203,0.000000,48.515889,19.493671,0.000000,39.735701,28.682504,36.535523,59.474496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.577244,80.037422,139.027843,150.025930,96.170539,92.757720,29.118172,14.344963,137.983447,1.212969,79.435699,18.760126,160.781770,139.014452,158.469638,138.486817,81.196216,137.049996,-0.000511,0.030111,32.000000,-235.659791,138.625031,-0.024373,24.151683,0.695991,443031.433943,0.992803,40.164942,17.927813,2.798455,0.097608,0.029348,186.929687,32.000000,202.766115,-2577.671488,188.441766,169.960801,32.000000,166.604407,68.892853,66.576654,92.266511,83.978065,21.689571,55.696203,0.000000,48.738765,19.493671,0.000000,39.735471,29.118172,36.473601,59.482885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.574109,80.047071,138.874334,174.448488,96.137808,92.744912,28.657404,14.342679,137.982635,1.213195,79.406599,18.858229,160.723678,139.039085,158.453228,138.410216,81.204236,136.982090,-0.000509,0.030097,32.000000,-235.669942,138.533173,-0.024347,24.161727,0.696330,442869.328782,0.968318,40.211245,17.940061,2.804392,0.083686,0.031055,186.801555,32.000000,203.212501,-2402.124476,186.651623,170.096522,32.000000,166.399998,68.881412,66.570598,92.238444,83.978065,21.638564,55.696203,0.000000,48.803266,19.493671,0.000000,39.751569,28.657404,36.235891,59.477811,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672165,80.041833,138.921886,176.056241,96.154562,92.734670,29.370695,14.336257,137.902503,1.213121,79.364022,18.886406,160.735052,138.975895,158.506847,138.369569,81.199125,136.956406,-0.000509,0.030084,32.000000,-235.670135,138.544699,-0.024329,24.185698,0.696330,442869.328782,0.968318,40.211245,17.940061,2.804392,0.094257,0.023412,186.612129,32.000000,203.302728,32.000000,187.014580,171.006585,32.000000,165.826919,68.898138,66.563622,92.231778,83.978065,21.647225,55.696203,0.000000,48.874647,19.493671,0.000000,39.759387,29.370695,36.561936,59.474467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704165,80.049277,138.897931,147.074074,96.176944,92.716893,28.809714,14.344392,137.971926,1.213084,79.261878,18.958054,160.739660,138.963802,158.556695,138.370858,81.214422,136.978089,-0.000510,0.030107,32.000000,-235.662001,138.516286,-0.024400,24.273739,0.695173,442780.787212,0.994485,40.220594,17.901029,2.801348,0.092164,0.023326,186.968726,32.000000,202.599222,32.000000,189.798061,171.222944,32.000000,165.477546,68.895752,66.608308,92.187847,83.978065,21.634700,55.696203,0.000000,48.886878,19.493671,0.000000,39.761260,28.809714,36.413807,59.479482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644732,80.049277,138.877245,147.074074,96.198957,92.701680,29.218991,14.342394,137.987089,1.213027,79.264534,18.993254,160.795862,139.064410,158.560657,138.401456,81.115134,136.945892,-0.000511,0.030108,32.000000,-235.666621,138.444945,-0.024418,24.265373,0.693128,442685.476589,0.968141,40.113571,17.893784,2.796775,0.083123,0.022898,187.863592,32.000000,202.259133,-10254.374154,191.395197,171.056335,32.000000,165.735875,68.895966,66.551861,92.211106,83.978065,21.653370,55.696203,0.000000,48.810908,19.493671,0.000000,39.776245,29.218991,36.485413,59.480899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.932098,80.045417,138.876854,184.331248,96.202586,92.692761,29.672070,14.338683,137.916533,1.213152,79.354037,19.159453,160.779613,139.035415,158.535696,138.418606,81.139137,136.929612,-0.000513,0.030097,32.000000,-235.672463,138.438135,-0.024386,24.281135,0.689890,442567.132523,0.986134,40.087832,17.888917,2.794493,0.086069,0.033171,187.901554,32.000000,202.031448,-585.892834,192.032765,170.484222,32.000000,166.364779,68.896286,66.572181,92.219039,83.978065,21.612132,55.696203,0.000000,48.802926,19.493671,0.000000,39.780476,29.672070,36.521730,59.482905,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.434314,80.039628,138.851439,165.708784,96.212375,92.688945,28.756823,14.347817,137.916841,1.212787,79.400682,19.050494,160.832035,139.057272,158.453703,138.433770,81.176998,136.915565,-0.000511,0.030115,32.000000,-235.663985,138.591500,-0.024395,24.262671,0.690819,442697.781892,0.973421,40.149475,17.972717,2.797422,0.083375,0.024283,187.342154,32.000000,202.383157,32.000000,189.776616,169.972223,32.000000,166.683527,68.898971,66.596954,92.225293,83.978065,21.639947,55.696203,0.000000,48.684285,19.493671,0.000000,39.788019,28.756823,36.398693,59.486465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.498620,80.038249,138.834066,153.208312,96.206206,92.685076,29.315929,14.335116,137.824382,1.213072,79.404412,19.069144,160.747990,138.971654,158.473835,138.314481,81.157817,136.856014,-0.000511,0.030140,32.000000,-235.671605,138.520226,-0.024429,24.202089,0.693887,442621.255438,0.993460,40.358527,17.896258,2.808807,0.090334,0.022203,186.872563,32.000000,203.097682,32.000000,187.327102,170.096232,32.000000,166.876326,68.901635,66.597126,92.240721,83.978065,21.622268,55.696203,0.000000,48.534586,19.493671,0.000000,39.788991,29.315929,36.448363,59.478361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704834,80.038249,138.772177,153.208312,96.186135,92.673685,29.525620,14.340111,137.827743,1.213068,79.434642,19.004291,160.756530,138.886440,158.512929,138.230490,81.224225,136.864437,-0.000512,0.030143,32.000000,-235.668413,138.495199,-0.024481,24.174237,0.694514,442601.605828,0.973100,40.290236,17.886777,2.804807,0.101502,0.018257,186.585097,32.000000,203.182231,-5443.221838,186.416573,170.869025,32.000000,165.860768,68.918553,66.604092,92.252119,83.978065,21.623312,55.696203,0.000000,48.926573,19.493671,0.000000,39.794085,29.525620,36.460542,59.468271,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.669350,80.040179,138.900054,187.806834,96.152687,92.666047,28.894786,14.341966,137.898895,1.212907,79.275346,19.161274,160.756569,138.924672,158.554426,138.314160,81.145243,136.866455,-0.000513,0.030135,32.000000,-235.666394,138.419554,-0.024491,24.122834,0.691756,442328.738171,0.961735,40.076111,17.824423,2.791925,0.085380,0.022332,186.794192,32.000000,203.013369,671.766378,188.381035,171.111236,32.000000,165.540364,68.914856,66.614133,92.166837,83.978065,21.611768,55.696203,0.000000,48.852492,19.493671,0.000000,39.802414,28.894786,36.515274,59.481902,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.397924,80.049828,138.773620,156.838776,96.138163,92.655863,29.622406,14.342537,137.807778,1.212768,79.278473,19.215936,160.803835,138.865212,158.543777,138.283439,81.177456,136.851845,-0.000514,0.030104,32.000000,-235.667626,138.492241,-0.024507,24.092517,0.694354,442450.776449,0.983415,40.114837,17.904378,2.796494,0.084868,0.023762,187.633194,32.000000,202.390718,1020.209426,190.781856,171.419902,32.000000,165.393441,68.945494,66.627358,92.208356,83.978065,21.636429,55.696203,0.000000,48.841673,19.493671,0.000000,39.809087,29.622406,36.368539,59.472057,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.471248,80.045417,138.796651,160.787793,96.159068,92.641842,29.145157,14.342822,137.782894,1.212331,79.325256,19.247572,160.806535,138.882463,158.573620,138.255203,81.091381,136.830419,-0.000514,0.030108,32.000000,-235.667505,138.445047,-0.024537,24.122100,0.694354,442450.776449,0.983415,40.114837,17.904378,2.796494,0.082727,0.029303,187.826219,32.000000,201.960375,-1592.818050,192.083311,170.774490,32.000000,165.842843,68.942246,66.604103,92.219595,83.978065,21.579749,55.696203,0.000000,48.821505,19.493671,0.000000,39.826712,29.145157,36.528847,59.471093,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.460692,80.045417,138.723005,160.787793,96.139745,92.632993,28.649852,14.342822,137.856604,1.212197,79.454424,19.271288,160.850012,138.913294,158.511684,138.269871,81.162623,136.787324,-0.000515,0.030115,32.000000,-235.662095,138.444884,-0.024624,24.147618,0.696746,442533.963136,0.978948,40.325878,17.940891,2.805602,0.087866,0.019641,187.690642,32.000000,202.157087,324.845153,191.210696,170.316762,32.000000,166.505136,68.945432,66.616880,92.253150,83.978065,21.586886,55.696203,0.000000,48.972336,19.493671,0.000000,39.830226,28.649852,36.544988,59.477122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.894473,80.049553,138.756629,185.408566,96.143674,92.625342,29.291704,14.343250,137.875501,1.211932,79.490948,19.362681,160.827855,138.870167,158.462327,138.252860,81.142820,136.818278,-0.000516,0.030133,32.000000,-235.664454,138.499644,-0.024625,24.240143,0.695741,442371.081119,0.996007,40.336861,17.848899,2.804712,0.103721,0.025062,187.126797,32.000000,202.930365,1027.294587,188.526151,170.012766,32.000000,166.763072,68.927173,66.652313,92.240064,83.978065,21.558976,55.696203,0.000000,48.768164,19.493671,0.000000,39.842005,29.291704,36.511679,59.489809,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.542307,80.056996,138.823407,152.518350,96.155098,92.613913,29.381304,14.339825,137.777282,1.211596,79.450005,19.415135,160.778721,138.955646,158.525756,138.251065,81.162276,136.744333,-0.000517,0.030143,32.000000,-235.666240,138.457550,-0.024646,24.248667,0.686567,442159.430599,0.964952,39.891098,17.883607,2.781002,0.082809,0.023640,186.776809,32.000000,203.161493,903.516387,186.613046,170.432086,32.000000,166.487796,68.931446,66.641600,92.254021,83.978065,21.529209,55.696203,0.000000,48.878743,19.493671,0.000000,39.860602,29.381304,36.493557,59.481184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.414153,80.049001,138.763016,168.700414,96.148558,92.594826,29.397438,14.340539,137.774236,1.211310,79.303535,19.478549,160.745680,138.891925,158.555946,138.216087,81.174793,136.907308,-0.000518,0.030140,32.000000,-235.670280,138.475232,-0.024658,24.238675,0.689810,442222.676127,0.981992,40.157205,17.881715,2.793562,0.085279,0.021353,186.489823,32.000000,203.238693,208.427133,187.377419,171.021755,32.000000,165.753123,68.914870,66.654558,92.210579,83.978065,21.572065,55.696203,0.000000,48.940173,19.493671,0.000000,39.870068,29.397438,36.502288,59.479345,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.999994,80.048450,138.789926,181.134990,96.120150,92.573197,28.772996,14.339540,137.720447,1.211254,79.213927,19.510687,160.785323,138.852591,158.572327,138.232526,81.124074,136.776369,-0.000517,0.030130,32.000000,-235.667836,138.450412,-0.024657,24.191022,0.689810,442222.676127,0.981992,40.157205,17.881715,2.793562,0.085636,0.027756,187.387146,32.000000,202.672490,786.925657,189.890103,171.081395,32.000000,165.485662,68.939575,66.648085,92.215082,83.978065,21.527917,55.696203,0.000000,49.002035,19.493671,0.000000,39.870461,28.772996,36.363697,59.487596,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.773729,80.048450,138.673273,181.134990,96.058014,92.551551,29.526804,14.346818,137.693894,1.210920,79.255957,19.551752,160.846775,138.826102,158.581178,138.253169,81.143370,136.804215,-0.000517,0.030117,32.000000,-235.661706,138.421958,-0.024623,24.151578,0.693760,442197.049190,0.971275,40.388894,17.894491,2.808163,0.082585,0.024124,187.832800,32.000000,202.119812,261.315324,191.519986,171.047677,32.000000,165.689382,68.965951,66.634539,92.238585,83.978065,21.547172,55.696203,0.000000,48.690588,19.493671,0.000000,39.878004,29.526804,36.515934,59.476571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.623988,80.039628,138.734437,150.759166,96.008392,92.540101,29.313159,14.339254,137.730458,1.211215,79.284289,19.624271,160.783974,138.878569,158.557406,138.223277,81.118603,136.835177,-0.000516,0.030113,32.000000,-235.671236,138.421248,-0.024601,24.096346,0.686141,441889.478758,0.979549,39.781007,17.882172,2.775799,0.085831,0.027013,187.678732,32.000000,202.091696,1022.733679,192.131879,170.402874,32.000000,166.478288,68.942654,66.613261,92.218980,83.978065,21.500604,55.696203,0.000000,48.943300,19.493671,0.000000,39.877015,29.313159,36.380938,59.472421,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.425274,80.026119,138.665911,173.337838,95.974869,92.526078,28.864117,14.339825,137.760448,1.210907,79.422605,19.609897,160.805748,138.861196,158.483505,138.096888,81.093793,136.715276,-0.000518,0.030134,32.000000,-235.666895,138.404197,-0.024620,24.077306,0.694047,441917.590617,0.969018,40.161355,17.915960,2.795713,0.092383,0.021265,187.489788,32.000000,202.571017,496.873847,189.612620,169.819670,32.000000,166.574601,68.955918,66.636977,92.229660,83.978065,21.508850,55.696203,0.000000,48.909801,19.493671,0.000000,39.883597,28.864117,36.340146,59.487350,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.561260,80.021156,138.709118,176.394166,95.924140,92.513361,28.983945,14.345533,137.854085,1.210689,79.389288,19.698449,160.819946,138.752715,158.539201,138.202828,81.134020,136.724412,-0.000516,0.030122,32.000000,-235.661843,138.422795,-0.024321,24.111452,0.697194,441974.710979,0.988191,40.354430,17.883026,2.805567,0.082556,0.022487,186.889756,32.000000,203.088492,806.767822,187.222104,170.060302,32.000000,166.945302,68.986566,66.684373,92.237844,83.978065,21.487151,55.696203,0.000000,49.030843,19.493671,0.000000,39.874847,28.983945,36.518209,59.480643,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.523355,80.021156,138.634531,176.394166,95.879709,92.498098,29.485022,14.341395,137.756788,1.210545,79.287428,19.728909,160.722762,138.804693,158.534476,138.162019,81.174988,136.723539,-0.000518,0.030086,32.000000,-235.667456,138.397446,-0.024305,24.144261,0.694218,441770.393460,0.981039,40.208027,17.847200,2.798741,0.082310,0.024132,186.362699,32.000000,203.307310,299.476359,186.653980,170.680704,32.000000,165.812584,68.960585,66.653322,92.217242,83.978065,21.477719,55.696203,0.000000,48.968438,19.493671,0.000000,39.873827,29.485022,36.238019,59.485383,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.802641,80.001030,138.650903,148.839988,95.879913,92.484100,28.974744,14.341538,137.680932,1.210484,79.187166,19.749682,160.796179,138.836808,158.575296,138.132337,81.174988,136.781958,-0.000518,0.030064,32.000000,-235.670428,138.377846,-0.024351,24.224749,0.693379,441644.867808,0.965006,40.247422,17.805811,2.799377,0.093413,0.020797,186.995379,32.000000,203.085445,493.469964,188.452243,170.966983,32.000000,165.671879,68.968607,66.671780,92.219264,83.978065,21.484401,55.696203,0.000000,48.940465,19.493671,0.000000,39.856728,28.974744,36.337578,59.482571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.381638,79.992208,138.661639,176.463436,95.869942,92.470206,29.039834,14.341823,137.702137,1.210513,79.186146,19.720241,160.779042,138.718500,158.559999,138.217534,81.111314,136.764614,-0.000517,0.030094,32.000000,-235.665881,138.344521,-0.024363,24.238491,0.686750,441416.160563,0.975849,39.937568,17.833950,2.784007,0.086108,0.035728,187.583529,32.000000,202.273278,432.396047,190.716525,171.205630,32.000000,165.581384,68.968778,66.651122,92.184284,83.978065,21.435373,55.696203,0.000000,48.841471,19.493671,0.000000,39.856899,29.039834,36.341687,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.348698,79.990830,138.636948,174.953422,95.876487,92.454985,29.667719,14.345533,137.774328,1.210410,79.250388,19.821414,160.848774,138.710629,158.641598,138.250580,81.112796,136.696172,-0.000516,0.030070,32.000000,-235.666760,138.430464,-0.024318,24.207203,0.692725,441659.115694,0.982476,40.365968,17.889271,2.807959,0.085085,0.019901,187.657779,32.000000,202.139496,392.908401,192.401593,170.623038,32.000000,166.001548,68.994333,66.645504,92.247617,83.978065,21.466552,55.696203,0.000000,48.672228,19.493671,0.000000,39.847058,29.667719,36.493924,59.480525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.110549,79.990830,138.715283,174.953422,95.905250,92.443993,28.762106,14.342108,137.630510,1.209976,79.368061,19.811654,160.832959,138.715686,158.562049,138.159310,81.105729,136.746616,-0.000516,0.030074,32.000000,-235.669693,138.374502,-0.024307,24.158921,0.693893,441597.819754,0.962216,40.398921,17.854820,2.809333,0.080997,0.032524,187.669777,32.000000,202.346219,856.543342,191.049989,169.858510,32.000000,166.578797,68.975192,66.660886,92.221229,83.978065,21.408273,55.696203,0.000000,49.110506,19.493671,0.000000,39.844275,28.762106,36.356360,59.475185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.411237,80.003512,138.747395,149.689499,95.858156,92.436381,29.358623,14.345819,137.731466,1.209833,79.372620,19.935405,160.843773,138.797534,158.496382,138.176222,81.153715,136.702987,-0.000517,0.030067,32.000000,-235.660410,138.379028,-0.024344,24.123516,0.683944,441180.880210,0.976079,39.609389,17.886187,2.768185,0.081948,0.029858,186.958729,32.000000,202.804736,528.794424,188.302191,169.943606,32.000000,166.944483,68.973850,66.651210,92.217261,83.978065,21.459990,55.696203,0.000000,49.039653,19.493671,0.000000,39.855741,29.358623,36.359808,59.481597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.798526,80.002684,138.761481,179.355264,95.847087,92.428734,29.183206,14.340111,137.709904,1.209630,79.290510,19.891849,160.752742,138.733264,158.586393,138.147533,81.131815,136.836523,-0.000517,0.030065,32.000000,-235.669396,138.282603,-0.024339,24.088006,0.695761,441421.054040,0.970850,40.346439,17.817184,2.808013,0.090891,0.034860,186.738157,32.000000,203.293351,573.119969,187.459625,170.836472,32.000000,165.776428,68.963390,66.661967,92.192398,83.978065,21.426005,55.696203,0.000000,49.109460,19.493671,0.000000,39.855672,29.183206,36.428187,59.476866,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.222180,80.000203,138.657496,171.281638,95.821656,92.421078,29.555828,14.338541,137.698365,1.209576,79.204338,19.934138,160.778236,138.761057,158.625898,138.153624,81.134914,136.718399,-0.000516,0.030088,32.000000,-235.674900,138.367018,-0.024343,24.099519,0.697984,441376.063035,0.958046,40.388803,17.781472,2.810158,0.084785,0.033294,187.489209,32.000000,202.549469,208.110219,189.915951,171.093560,32.000000,165.684993,68.979935,66.661893,92.192627,83.978065,21.427343,55.696203,0.000000,48.870951,19.493671,0.000000,39.856118,29.555828,36.354746,59.473306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.266286,79.999927,138.697656,148.861762,95.797271,92.412271,28.856967,14.339112,137.703512,1.209392,79.230851,20.048090,160.842214,138.815623,158.612785,138.105627,81.164826,136.702319,-0.000517,0.030100,32.000000,-235.664986,138.368568,-0.024358,24.183102,0.697984,441376.063035,0.958046,40.388803,17.781472,2.810158,0.084366,0.027095,187.664399,32.000000,202.169000,455.582879,191.627335,171.033537,32.000000,165.709966,68.982097,66.638233,92.234299,83.978065,21.357306,55.696203,0.000000,48.748170,19.493671,0.000000,39.853747,28.856967,36.422831,59.484026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.007621,79.999927,138.641910,148.861762,95.770912,92.401525,29.099860,14.336971,137.657897,1.208979,79.294296,20.167453,160.809822,138.736160,158.604050,138.195080,81.105317,136.738867,-0.000516,0.030104,32.000000,-235.674011,138.365285,-0.024316,24.216487,0.698813,441471.643294,0.968210,40.540312,17.843410,2.816972,0.084929,0.025235,187.863235,32.000000,202.039633,237.202402,191.909629,170.135431,32.000000,166.547844,68.966652,66.647324,92.223652,83.978065,21.382071,55.696203,0.000000,49.186561,19.493671,0.000000,39.853483,29.099860,36.325986,59.467956,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.723846,79.999927,138.772364,183.306068,95.753654,92.392681,29.627628,14.339682,137.691988,1.208766,79.398290,20.185433,160.849819,138.752900,158.519029,138.113532,81.109079,136.726070,-0.000516,0.030113,32.000000,-235.672611,138.456592,-0.024363,24.219635,0.695846,441354.473140,0.990603,40.493983,17.805751,2.815265,0.088912,0.023082,187.515197,32.000000,202.553096,237.284871,189.469381,169.947646,32.000000,166.777363,68.975963,66.654577,92.230198,83.978065,21.394935,55.696203,0.000000,49.000316,19.493671,0.000000,39.853471,29.627628,36.489522,59.475470,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.601866,80.001582,138.767007,167.677927,95.736748,92.381305,28.899319,14.345391,137.693447,1.208519,79.387111,20.268137,160.796917,138.722394,158.587343,138.128693,81.157630,136.769977,-0.000515,0.030133,32.000000,-235.662805,138.372073,-0.024364,24.178853,0.688011,441131.844033,0.955034,40.018081,17.872940,2.790861,0.085718,0.017166,186.643181,32.000000,202.949678,203.075793,187.487062,170.054288,32.000000,166.928431,68.996011,66.662183,92.240941,83.978065,21.390141,55.696203,0.000000,48.929096,19.493671,0.000000,39.853459,28.899319,36.429214,59.480358,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.619140,80.019778,138.688360,150.402589,95.727123,92.371177,29.496002,14.337685,137.613665,1.208090,79.329392,20.226644,160.796455,138.781733,158.614015,138.097355,81.159006,136.681303,-0.000516,0.030135,32.000000,-235.668872,138.321619,-0.024338,24.124670,0.690931,441055.282156,0.981591,40.146275,17.845537,2.797617,0.080342,0.021676,186.686960,32.000000,203.265326,222.192990,186.606220,170.755839,32.000000,166.059019,69.007132,66.681667,92.252005,83.978065,21.336661,55.696203,0.000000,49.063663,19.493671,0.000000,39.855325,29.496002,36.234570,59.480318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502585,80.019778,138.664666,150.402589,95.731681,92.361109,29.376994,14.346818,137.706478,1.207674,79.196520,20.358417,160.808339,138.760035,158.610102,138.178198,81.221645,136.685050,-0.000517,0.030098,32.000000,-235.663181,138.289147,-0.024370,24.065635,0.690931,441055.282156,0.981591,40.146275,17.845537,2.797617,0.092319,0.026116,187.121852,32.000000,203.038978,388.409044,188.778966,171.108582,32.000000,165.776046,69.021098,66.680675,92.225713,83.978065,21.341922,55.696203,0.000000,49.000623,19.493671,0.000000,39.875231,29.376994,36.319603,59.477329,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.519667,80.014539,138.642964,186.109939,95.696282,92.353491,28.693810,14.347246,137.692197,1.207830,79.201642,20.345038,160.838738,138.665198,158.607793,138.165425,81.144081,136.677316,-0.000517,0.030094,32.000000,-235.659802,138.364139,-0.024394,24.075758,0.695079,440916.874233,0.967556,40.267640,17.740611,2.801160,0.088460,0.036867,187.511341,32.000000,202.229309,338.212649,191.047682,171.120178,32.000000,165.459539,68.988642,66.646045,92.252631,83.978065,21.285074,55.696203,0.000000,49.041909,19.493671,0.000000,39.873151,28.693810,36.501407,59.487813,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.535630,80.004890,138.645789,162.749714,95.676527,92.347752,29.321518,14.351670,137.693679,1.207602,79.240291,20.364731,160.897016,138.811868,158.652282,138.172946,81.070711,136.668191,-0.000517,0.030079,32.000000,-235.655379,138.332994,-0.024362,24.111137,0.694349,441001.173010,0.990129,40.244641,17.814449,2.799756,0.077477,0.025027,187.857919,32.000000,202.146090,233.896358,192.491061,170.493156,32.000000,165.924952,69.003619,66.637318,92.276417,83.978065,21.295362,55.696203,0.000000,49.078601,19.493671,0.000000,39.875566,29.321518,36.320704,59.487468,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.690178,80.002133,138.595008,154.099796,95.651032,92.342660,29.065744,14.344534,137.705339,1.207421,79.310756,20.401292,160.905942,138.635897,158.582843,138.122458,81.141510,136.682440,-0.000516,0.030076,32.000000,-235.662186,138.358327,-0.024394,24.184990,0.693039,441082.441719,0.968512,40.218396,17.883421,2.798910,0.089734,0.037080,188.017607,32.000000,202.356390,229.652205,190.868105,170.114541,32.000000,166.757152,68.996452,66.660959,92.246049,83.978065,21.249879,55.696203,0.000000,49.133345,19.493671,0.000000,39.867029,29.065744,36.560908,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.427104,80.002133,138.592448,154.099796,95.648762,92.329934,28.870018,14.348245,137.637791,1.207206,79.377813,20.407926,160.839000,138.716603,158.585066,138.161861,81.197012,136.739203,-0.000516,0.030077,32.000000,-235.662410,138.302974,-0.024378,24.208200,0.688273,440854.825347,0.973688,40.055189,17.819489,2.789183,0.081666,0.026942,186.930767,32.000000,202.758557,373.903224,188.361969,170.142283,32.000000,166.858240,69.005964,66.685911,92.251123,83.978065,21.249491,55.696203,0.000000,48.995123,19.493671,0.000000,39.864865,28.870018,36.286074,59.475952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.464341,79.992208,138.633984,186.949055,95.666522,92.318501,29.489099,14.340111,137.597132,1.207028,79.349947,20.474350,160.772642,138.822494,158.599562,138.075008,81.160415,136.718826,-0.000518,0.030046,32.000000,-235.669396,138.306261,-0.024358,24.227660,0.691522,440828.606725,0.985798,40.328539,17.791334,2.803977,0.090063,0.040525,186.644941,32.000000,203.215510,293.535926,186.604795,170.272109,32.000000,166.246060,69.016957,66.681522,92.265122,83.978065,21.229636,55.696203,0.000000,49.029651,19.493671,0.000000,39.855054,29.489099,36.437284,59.490930,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.403547,79.994965,138.560503,154.768425,95.662689,92.307079,29.485968,14.343964,137.676003,1.207006,79.224028,20.501270,160.798233,138.795190,158.636902,138.140956,81.157971,136.686277,-0.000519,0.030046,32.000000,-235.660298,138.260677,-0.024351,24.185174,0.690498,440807.060288,0.964175,40.279856,17.818114,2.802706,0.088201,0.025291,186.969507,32.000000,203.330546,395.806600,187.646145,170.876664,32.000000,165.816818,69.018652,66.696135,92.233595,83.978065,21.231732,55.696203,0.000000,49.091665,19.493671,0.000000,39.856152,29.485968,36.230755,59.477417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.404733,79.990830,138.695891,162.057806,95.682981,92.296894,28.760081,14.347674,137.700797,1.206584,79.170971,20.525610,160.868021,138.674108,158.601351,138.126576,81.188609,136.681009,-0.000519,0.030031,32.000000,-235.660686,138.317088,-0.024366,24.168913,0.690498,440807.060288,0.964175,40.279856,17.818114,2.802706,0.090050,0.033053,187.498055,32.000000,202.517297,265.579691,190.231121,171.354451,32.000000,165.469455,69.046763,66.692664,92.233525,83.978065,21.187289,55.696203,0.000000,49.188009,19.493671,0.000000,39.855316,28.760081,36.492897,59.471359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.450595,79.990278,138.618622,184.832811,95.679699,92.285460,28.512691,14.342822,137.687283,1.206515,79.252866,20.600514,160.881657,138.706775,158.670799,138.090595,81.132074,136.733944,-0.000519,0.030034,32.000000,-235.669308,138.337689,-0.024302,24.128945,0.692200,440789.915346,0.965447,40.345903,17.804876,2.804667,0.084992,0.023918,187.821594,32.000000,202.288691,221.114264,191.989088,171.008593,32.000000,165.725677,69.068065,66.681950,92.262610,83.978065,21.192804,55.696203,0.000000,49.156673,19.493671,0.000000,39.849786,28.512691,36.269933,59.476719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
