OSU 80 Ton Compressor Load Stand
49.239007,79.990278,138.689783,184.832811,95.639259,92.276556,29.420066,14.347959,137.727396,1.206762,79.264769,20.625956,160.896857,138.643400,158.592954,138.122787,81.150995,136.733041,-0.000520,0.030075,32.000000,-235.658597,138.369747,-0.024319,24.120264,0.693233,440682.293375,0.989670,40.340533,17.771700,2.807340,0.082927,0.035666,188.253549,32.000000,202.315218,195.742082,191.897241,170.263232,32.000000,166.585251,69.042908,66.690465,92.262693,83.978065,21.182227,55.696203,0.000000,49.181466,19.493671,0.000000,39.847668,29.420066,36.387248,59.488255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.276383,79.998825,138.546454,150.294810,95.609266,92.262591,28.731759,14.346390,137.699513,1.206674,79.330544,20.728672,160.905443,138.715889,158.554077,138.177770,81.120445,136.595819,-0.000519,0.030074,32.000000,-235.663445,138.329998,-0.024318,24.090314,0.693204,440703.287964,0.997131,40.292231,17.853738,2.803174,0.086524,0.022074,187.471129,32.000000,202.652354,200.063702,189.313739,170.207175,32.000000,166.625818,69.009194,66.667905,92.227673,83.978065,21.154820,55.696203,0.000000,49.077712,19.493671,0.000000,39.854807,28.731759,36.325252,59.487488,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.580239,79.990830,138.679675,174.452693,95.578740,92.246093,28.990809,14.345105,137.673059,1.206788,79.355957,20.690839,160.867241,138.657837,158.622428,138.097278,81.174643,136.787485,-0.000519,0.030067,32.000000,-235.660796,138.311745,-0.024339,24.079037,0.696491,440709.127508,0.993086,40.482342,17.798806,2.811620,0.085315,0.016621,186.926502,32.000000,203.198938,291.262749,187.442281,170.082164,32.000000,166.629349,69.043824,66.703881,92.251677,83.978065,21.125316,55.696203,0.000000,49.309049,19.493671,0.000000,39.854611,28.990809,36.377123,59.480053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.656051,79.981732,138.644163,173.638887,95.540100,92.228309,29.427183,14.337256,137.687111,1.206989,79.270199,20.707031,160.819121,138.683755,158.653698,138.169126,81.194939,136.591419,-0.000518,0.030073,32.000000,-235.668644,138.223786,-0.024371,24.113734,0.692662,440378.552476,0.977497,40.157984,17.836956,2.797076,0.082695,0.020169,186.983178,32.000000,203.555581,57.398061,186.683064,170.875912,32.000000,165.958591,69.032183,66.701372,92.245437,83.978065,21.111869,55.696203,0.000000,49.309931,19.493671,0.000000,39.845342,29.427183,36.519529,59.474398,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.208047,79.981732,138.707228,173.638887,95.513953,92.218137,28.997416,14.342537,137.714128,1.207442,79.211509,20.766240,160.838166,138.706653,158.638499,138.130728,81.133520,136.633265,-0.000518,0.030085,32.000000,-235.671560,138.266103,-0.024312,24.147696,0.690173,440207.022679,0.961204,40.070186,17.722190,2.792090,0.095595,0.024239,187.222219,32.000000,203.011929,284.808728,188.875655,171.125014,32.000000,165.644772,69.036614,66.684987,92.190846,83.978065,21.133518,55.696203,0.000000,49.107840,19.493671,0.000000,39.833997,28.997416,36.493410,59.486504,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.290659,79.982559,138.683466,150.608658,95.530403,92.214386,28.792933,14.344963,137.752183,1.207769,79.189273,20.789783,160.879492,138.695050,158.661468,138.136740,81.157042,136.643853,-0.000518,0.030093,32.000000,-235.664381,138.434298,-0.024000,24.201250,0.696314,440488.517365,0.984950,40.536604,17.803781,2.818792,0.097782,0.027219,187.795938,32.000000,202.472859,279.628532,191.114010,171.278567,32.000000,165.628153,69.046978,66.692881,92.219737,83.978065,21.092633,55.696203,0.000000,49.049470,19.493671,0.000000,39.831810,28.792933,36.462963,59.486337,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739591,79.984213,138.703999,185.222352,95.537206,92.208099,29.521848,14.336971,137.692873,1.207818,79.219519,20.821101,160.892301,138.788687,158.693530,138.140319,81.096523,136.664103,-0.000520,0.030090,32.000000,-235.669422,138.264453,-0.024008,24.215648,0.693360,440389.736174,0.990109,40.451179,17.785361,2.813585,0.089440,0.025612,188.263062,32.000000,202.320803,186.884849,192.225499,170.651852,32.000000,166.380533,69.029979,66.676667,92.225886,83.978065,21.121439,55.696203,0.000000,49.337978,19.493671,0.000000,39.828914,29.521848,36.506543,59.468458,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.790238,79.980905,138.649006,161.427242,95.564608,92.202999,28.963554,14.343821,137.694329,1.207742,79.277604,20.998348,160.922678,138.825878,158.608670,138.220184,81.086907,136.720088,-0.000519,0.030094,32.000000,-235.668145,138.395793,-0.024030,24.217746,0.686145,440245.106962,0.956177,39.986050,17.855640,2.788604,0.090441,0.024561,187.957403,32.000000,202.275522,301.305315,190.707100,170.209299,32.000000,166.686638,69.029075,66.659513,92.228117,83.978065,21.112328,55.696203,0.000000,49.122358,19.493671,0.000000,39.827894,28.963554,36.317402,59.489661,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.237268,79.980905,138.678757,161.427242,95.578645,92.197919,28.853281,14.340253,137.747964,1.207858,79.289738,21.010862,160.892301,138.823452,158.620420,138.158107,81.187955,136.653836,-0.000520,0.030061,32.000000,-235.668598,138.365631,-0.024012,24.188819,0.685005,440209.629260,0.973474,39.930284,17.892231,2.784662,0.084527,0.031891,187.060888,32.000000,202.977798,308.046481,188.451183,170.092595,32.000000,166.796433,69.063212,66.710410,92.238944,83.978065,21.085296,55.696203,0.000000,49.062589,19.493671,0.000000,39.821700,28.853281,36.371474,59.478558,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.356018,79.984764,138.590254,158.258924,95.586652,92.187726,28.724277,14.340396,137.759057,1.208190,79.301233,21.048853,160.812174,138.765848,158.624499,138.165909,81.188449,136.667038,-0.000520,0.030046,32.000000,-235.672881,138.289252,-0.024025,24.136629,0.694396,440281.562172,0.989016,40.505256,17.759260,2.816540,0.079828,0.044482,187.043365,32.000000,203.426796,220.996537,186.632984,170.450098,32.000000,166.258720,69.061477,66.733663,92.206677,83.978065,21.044293,55.696203,0.000000,49.016018,19.493671,0.000000,39.821639,28.724277,36.374849,59.472274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.600042,79.969877,138.692308,185.393399,95.564965,92.180143,29.443804,14.343107,137.741339,1.208613,79.123393,21.112641,160.839469,138.850775,158.658272,138.193068,81.185857,136.737004,-0.000519,0.030043,32.000000,-235.665908,138.371748,-0.024016,24.080296,0.693518,440192.880472,0.962710,40.378234,17.768360,2.807725,0.093403,0.023956,186.871273,32.000000,203.467440,228.370427,187.637335,171.024809,32.000000,165.913320,69.041794,66.692264,92.179855,83.978065,21.114901,55.696203,0.000000,49.212937,19.493671,0.000000,39.803860,29.443804,36.332516,59.461780,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.581170,79.959401,138.704934,155.090054,95.519353,92.172522,29.279341,14.338398,137.775528,1.208795,79.072263,21.255262,160.836106,138.826165,158.698614,138.236111,81.155380,136.771146,-0.000520,0.030031,32.000000,-235.667995,138.391023,-0.024042,24.083626,0.693518,440192.880472,0.962710,40.378234,17.768360,2.807725,0.083661,0.022072,187.418101,32.000000,202.617743,191.990231,190.368148,171.254665,32.000000,165.546492,69.046385,66.703116,92.161887,83.978065,21.066336,55.696203,0.000000,49.190231,19.493671,0.000000,39.798857,29.279341,36.509184,59.479001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.416371,79.956092,138.589574,163.581900,95.502543,92.166146,28.796723,14.345248,137.730241,1.208840,79.135417,21.235472,160.958335,138.856505,158.721301,138.273275,81.094339,136.837579,-0.000520,0.030016,32.000000,-235.666390,138.376336,-0.024051,24.123201,0.691848,440008.448788,0.961306,40.116466,17.801429,2.796214,0.082729,0.027340,188.032554,32.000000,202.322136,225.731959,192.071385,170.951450,32.000000,165.908056,69.055194,66.681123,92.200275,83.978065,21.055889,55.696203,0.000000,49.329555,19.493671,0.000000,39.781964,28.796723,36.537578,59.479040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.513858,79.956092,138.694547,163.581900,95.490768,92.162310,29.530018,14.345961,137.705786,1.208844,79.229803,21.315293,160.913168,138.913334,158.678275,138.200811,81.165821,136.861310,-0.000521,0.030000,32.000000,-235.663054,138.416860,-0.024060,24.152575,0.692028,440022.287434,0.966999,40.125588,17.848351,2.797532,0.085157,0.019384,188.167190,32.000000,202.245546,207.517372,191.898088,170.273409,32.000000,166.865337,69.065090,66.704377,92.214658,83.978065,21.005200,55.696203,0.000000,49.318745,19.493671,0.000000,39.771650,29.530018,36.478297,59.483908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.531397,79.949200,138.629999,185.158036,95.459730,92.159741,28.896938,14.345961,137.759556,1.208865,79.318860,21.374907,160.940701,138.824756,158.606392,138.317178,81.129180,136.896243,-0.000521,0.029998,32.000000,-235.661251,138.472660,-0.024071,24.241560,0.690952,439985.733320,0.960086,40.192233,17.881323,2.801126,0.088853,0.022956,187.428735,32.000000,202.676875,230.264573,189.611830,170.141919,32.000000,166.701266,69.048996,66.699902,92.171193,83.978065,21.025805,55.696203,0.000000,49.309678,19.493671,0.000000,39.757298,28.896938,36.362963,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.674448,79.967396,138.686266,149.678331,95.460742,92.152067,29.158959,14.338541,137.728928,1.208900,79.355516,21.372197,160.918324,138.790093,158.686837,138.256952,81.161507,136.766229,-0.000521,0.029976,32.000000,-235.670311,138.398671,-0.024081,24.278486,0.687797,440021.154578,0.980700,40.167107,17.934778,2.798831,0.088223,0.023710,187.104667,32.000000,203.249884,301.356038,187.579718,169.963682,32.000000,166.755323,69.070789,66.743001,92.207163,83.978065,20.995886,55.696203,0.000000,49.271853,19.493671,0.000000,39.748861,29.158959,36.478517,59.481184,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.483980,79.985591,138.694558,167.399581,95.453520,92.144436,29.606666,14.347817,137.773833,1.208653,79.260510,21.425656,160.825063,138.829221,158.673223,138.265087,81.138526,136.800807,-0.000522,0.030002,32.000000,-235.655789,138.429157,-0.024119,24.239566,0.684831,439877.560918,0.968822,40.036765,17.839856,2.791904,0.096528,0.026486,186.884624,32.000000,203.328710,250.200690,186.675706,170.848340,32.000000,166.195325,69.046643,66.692128,92.180424,83.978065,20.983969,55.696203,0.000000,49.171764,19.493671,0.000000,39.761074,29.606666,36.389449,59.481213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.303523,79.985591,138.768109,167.399581,95.462145,92.141877,28.879952,14.338255,137.752504,1.208658,79.148501,21.395141,160.875844,138.909543,158.689466,138.206795,81.198384,136.879885,-0.000522,0.029989,32.000000,-235.672235,138.409970,-0.024344,24.226322,0.688845,439997.846887,0.958108,40.252806,17.879488,2.802817,0.085567,0.027568,187.193777,32.000000,202.884919,216.438234,189.095082,171.149409,32.000000,165.542819,69.070779,66.725496,92.174434,83.978065,20.993931,55.696203,0.000000,49.310270,19.493671,0.000000,39.775303,28.879952,36.432589,59.484626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.503954,79.973185,138.678535,183.780308,95.463751,92.138012,29.121058,14.347531,137.780248,1.208716,79.173772,21.483199,160.926681,138.778204,158.703883,138.365196,81.139422,136.780443,-0.000521,0.029995,32.000000,-235.662140,138.489241,-0.024294,24.143212,0.692327,439971.534150,0.986079,40.440791,17.857702,2.814568,0.082375,0.021433,187.946503,32.000000,202.462084,180.031275,191.337972,171.228028,32.000000,165.728130,69.058839,66.704775,92.188588,83.978065,20.983576,55.696203,0.000000,49.395047,19.493671,0.000000,39.760203,29.121058,36.507864,59.472982,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.440998,79.975115,138.736038,149.947195,95.466630,92.136671,29.478001,14.334830,137.761991,1.208755,79.231642,21.531899,160.933542,138.802533,158.738271,138.215268,81.091095,136.843322,-0.000520,0.030001,32.000000,-235.676480,138.472461,-0.024271,24.100201,0.691136,439940.503575,0.973563,40.219624,17.868786,2.801363,0.089448,0.017164,188.139907,32.000000,202.067094,207.679522,192.412102,170.628550,32.000000,166.474913,69.073070,66.685303,92.198689,83.978065,20.969465,55.696203,0.000000,49.324296,19.493671,0.000000,39.755749,29.478001,36.378004,59.470297,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.362017,79.994689,138.624212,168.947451,95.481717,92.138554,29.317028,14.347674,137.801638,1.208804,79.278974,21.628398,160.946293,138.867577,158.659861,138.350508,81.183692,136.789564,-0.000521,0.029983,32.000000,-235.661669,138.470131,-0.024296,24.144864,0.693613,440052.533654,0.963090,40.287058,17.947391,2.806093,0.101347,0.029989,187.246608,32.000000,202.955714,276.220442,188.288917,169.936807,32.000000,167.029592,69.053930,66.726512,92.190657,83.978065,20.956775,55.696203,0.000000,49.312952,19.493671,0.000000,39.752108,29.317028,36.431048,59.476099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.292599,79.967947,138.644981,183.351553,95.493068,92.139770,29.191724,14.341395,137.841285,1.209157,79.304726,21.712109,160.883778,138.823615,158.668403,138.332332,81.176808,136.915510,-0.000520,0.029969,32.000000,-235.673849,138.394183,-0.024315,24.222310,0.693082,439950.443679,0.992870,40.392467,17.819670,2.808443,0.085926,0.022584,186.994442,32.000000,203.256436,389.516797,186.505490,170.551182,32.000000,166.432006,69.069578,66.726790,92.212973,83.978065,20.957294,55.696203,0.000000,49.168592,19.493671,0.000000,39.770191,29.191724,36.421804,59.483141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.079160,79.967947,138.737030,183.351553,95.523059,92.146045,28.603264,14.341109,137.766145,1.209226,79.220038,21.708900,160.905116,138.871778,158.701479,138.305807,81.209239,136.823157,-0.000521,0.029945,32.000000,-235.667578,138.475314,-0.024309,24.250634,0.693082,439950.443679,0.992870,40.392467,17.819670,2.808443,0.085219,0.018600,186.872778,32.000000,203.270252,31.904728,187.956150,171.165932,32.000000,165.628658,69.068237,66.750022,92.180302,83.978065,20.922580,55.696203,0.000000,49.472484,19.493671,0.000000,39.740439,28.603264,36.487394,59.483485,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.712372,79.959952,138.764585,149.591225,95.538585,92.146026,29.557474,14.342108,137.839874,1.209260,79.134716,21.804438,160.933950,138.889906,158.735288,138.373790,81.186585,136.819911,-0.000520,0.029955,32.000000,-235.664940,138.405175,-0.024291,24.240248,0.691956,439983.376149,0.975717,40.434544,17.896423,2.812694,0.084983,0.030573,187.710620,32.000000,202.546842,158.042825,190.349093,171.221495,32.000000,165.610432,69.091798,66.750322,92.200388,83.978065,20.981290,55.696203,0.000000,49.430386,19.493671,0.000000,39.726926,29.557474,36.413220,59.480368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.535778,79.958573,138.938947,169.812439,95.538962,92.146060,28.939611,14.345819,137.777555,1.208981,79.158996,21.829265,160.943799,138.981541,158.753830,138.371796,81.136044,136.807950,-0.000520,0.029967,32.000000,-235.667130,138.488507,-0.024282,24.224591,0.679704,439567.564048,0.978945,39.618852,17.819537,2.770355,0.094660,0.029971,188.079751,32.000000,202.127938,200.666287,192.011522,171.126017,32.000000,165.958921,69.067375,66.717500,92.181207,83.978065,20.951354,55.696203,0.000000,49.239643,19.493671,0.000000,39.720275,28.939611,36.378370,59.482040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.836057,79.972358,138.724689,181.943928,95.575850,92.146384,28.810427,14.346104,137.787974,1.209053,79.248418,21.912394,160.976062,138.880199,158.695363,138.348286,81.139481,136.907160,-0.000521,0.029952,32.000000,-235.663075,138.499398,-0.024345,24.131987,0.685660,439778.255359,0.954891,39.989998,17.840629,2.791349,0.091560,0.028255,187.988684,32.000000,202.127153,302.448562,191.981895,170.275500,32.000000,166.459982,69.030755,66.748261,92.218974,83.978065,21.010675,55.696203,0.000000,49.472710,19.493671,0.000000,39.712059,28.810427,36.319603,59.479561,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.347003,79.972358,138.772061,181.943928,95.555958,92.146737,29.426070,14.342822,137.905799,1.209120,79.340271,21.832928,160.962052,138.862725,158.628555,138.286006,81.185906,136.811483,-0.000521,0.029960,32.000000,-235.663243,138.438521,-0.024347,24.114966,0.686681,439816.854978,0.977054,39.874317,17.929731,2.783621,0.094959,0.032333,187.571863,32.000000,202.719145,269.200386,189.584740,169.965292,32.000000,166.722924,69.029807,66.719402,92.201335,83.978065,20.932676,55.696203,0.000000,49.186394,19.493671,0.000000,39.720060,29.426070,36.400674,59.477309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.575626,79.968498,138.740806,151.404521,95.571516,92.150533,28.749638,14.339968,137.810112,1.209298,79.301190,21.982765,160.956251,138.902446,158.701500,138.257401,81.185948,136.755249,-0.000520,0.029960,32.000000,-235.667408,138.560157,-0.024358,24.092884,0.694879,439977.820074,0.966876,40.382215,17.837249,2.812168,0.087379,0.022405,187.089889,32.000000,203.208769,195.256817,187.446756,170.162342,32.000000,166.832019,69.052475,66.769623,92.231705,83.978065,20.907213,55.696203,0.000000,49.133209,19.493671,0.000000,39.711516,28.749638,36.376389,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743994,79.975115,138.874053,170.093419,95.539719,92.151834,29.364777,14.341538,137.828679,1.209732,79.245481,21.915137,160.897457,138.915109,158.724323,138.312265,81.224972,136.874516,-0.000520,0.029961,32.000000,-235.665675,138.479005,-0.024334,24.120448,0.691872,439877.529389,0.984721,40.140444,17.810126,2.798569,0.088320,0.024685,186.785289,32.000000,203.238526,200.779418,186.702617,170.803057,32.000000,165.935141,69.058110,66.761111,92.216869,83.978065,20.921418,55.696203,0.000000,49.342951,19.493671,0.000000,39.706284,29.364777,36.356360,59.476621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.837782,79.976494,138.745669,179.269126,95.516152,92.150534,29.442757,14.338683,137.874857,1.209674,79.214048,22.078943,160.929008,138.741787,158.770276,138.328642,81.242118,136.912635,-0.000520,0.029941,32.000000,-235.669348,138.500135,-0.024355,24.204712,0.689185,439741.889221,0.960592,39.972391,17.828529,2.791775,0.081017,0.018919,187.388720,32.000000,202.958410,240.563106,189.194015,171.135770,32.000000,165.457627,69.058089,66.794413,92.214797,83.978065,20.955986,55.696203,0.000000,49.472510,19.493671,0.000000,39.708561,29.442757,36.434643,59.479463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.314837,79.976494,138.774252,179.269126,95.510436,92.159466,28.919204,14.339112,137.896695,1.209579,79.174940,22.037788,160.973270,138.955748,158.764538,138.349280,81.150423,136.806467,-0.000520,0.029935,32.000000,-235.669904,138.553100,-0.024412,24.261045,0.684727,439661.371379,0.956087,39.876666,17.829729,2.783945,0.084917,0.026787,187.932167,32.000000,202.387396,276.121308,191.281519,171.443274,32.000000,165.685635,69.030576,66.745999,92.205518,83.978065,20.916625,55.696203,0.000000,49.201353,19.493671,0.000000,39.705916,28.919204,36.424592,59.484665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.462488,79.985040,138.752152,148.416534,95.514248,92.167087,29.343608,14.341109,137.828905,1.209658,79.266146,22.067725,160.991011,138.915007,158.756325,138.370509,81.158110,136.948199,-0.000521,0.029949,32.000000,-235.672987,138.555098,-0.024384,24.268336,0.691308,440121.408584,0.984662,40.419892,17.870316,2.814047,0.087086,0.019651,187.949302,32.000000,202.053317,125.112943,192.476278,170.544727,32.000000,166.119259,69.027338,66.736504,92.211896,83.978065,20.911066,55.696203,0.000000,49.229609,19.493671,0.000000,39.710765,29.343608,36.473675,59.481646,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.808108,79.987797,138.873111,178.815727,95.489378,92.174659,29.290966,14.337399,137.853469,1.209714,79.306065,22.131101,161.019612,138.899388,158.756364,138.283354,81.154814,136.936327,-0.000522,0.029937,32.000000,-235.672436,138.539151,-0.024378,24.277463,0.688806,440083.028560,0.967388,40.274616,17.930849,2.805200,0.095862,0.026011,187.997639,32.000000,202.470453,200.557369,190.661468,170.215678,32.000000,166.521451,69.021565,66.737380,92.243416,83.978065,20.906123,55.696203,0.000000,49.427504,19.493671,0.000000,39.708281,29.290966,36.539925,59.476660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.638698,79.986143,138.774123,171.732501,95.516506,92.179782,29.416068,14.344392,137.976503,1.209701,79.347759,22.282338,160.959511,138.925304,158.702508,138.293443,81.226185,137.041100,-0.000523,0.029930,32.000000,-235.663804,138.545165,-0.024066,24.228578,0.683945,439957.661691,0.961939,39.918678,17.928434,2.788163,0.086376,0.018092,187.279153,32.000000,203.026989,227.626339,188.273621,170.171623,32.000000,166.993806,69.016613,66.789064,92.250011,83.978065,20.926936,55.696203,0.000000,49.153127,19.493671,0.000000,39.708249,29.416068,36.556947,59.476591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.430986,79.986143,138.806767,171.732501,95.515993,92.190189,29.286085,14.343964,137.852352,1.209526,79.289713,22.281423,160.894518,138.906605,158.723639,138.266286,81.192843,136.893103,-0.000524,0.029917,32.000000,-235.663904,138.517815,-0.024048,24.162331,0.687472,439935.796563,0.983178,40.095566,17.906090,2.795787,0.088082,0.026550,186.717268,32.000000,203.332232,198.656076,186.647372,170.572336,32.000000,166.251326,69.030769,66.789095,92.257115,83.978065,20.944323,55.696203,0.000000,49.065912,19.493671,0.000000,39.704345,29.286085,36.501774,59.472165,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.190012,79.972910,138.711044,152.213898,95.515389,92.203147,28.873316,14.341680,137.912829,1.209361,79.244130,22.457009,160.927026,138.928954,158.765651,138.330009,81.233850,136.885432,-0.000526,0.029938,32.000000,-235.667663,138.506232,-0.024040,24.166212,0.687472,439935.796563,0.983178,40.095566,17.906090,2.795787,0.089121,0.025488,187.035624,32.000000,203.444560,193.194764,187.966594,170.905187,32.000000,165.660655,69.020172,66.789716,92.237364,83.978065,20.911798,55.696203,0.000000,49.448147,19.493671,0.000000,39.688490,28.873316,36.350784,59.488904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704157,79.980905,139.038100,181.954315,95.542536,92.215855,29.478564,14.342679,137.926086,1.209069,79.182556,22.447124,160.954606,138.955727,158.735650,138.354640,81.207208,136.977846,-0.000526,0.029917,32.000000,-235.664697,138.512289,-0.024015,24.150870,0.692757,440148.941169,0.970202,40.308507,17.869604,2.808092,0.091802,0.020954,187.652127,32.000000,202.644095,184.316430,190.570958,171.266908,32.000000,165.812487,69.017838,66.761135,92.219948,83.978065,20.936732,55.696203,0.000000,49.376868,19.493671,0.000000,39.692179,29.478564,36.567071,59.466068,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.682019,79.988348,138.899734,161.539698,95.536096,92.225989,29.394197,14.340539,137.863146,1.209040,79.218305,22.426953,160.977879,139.031072,158.776318,138.313222,81.133796,136.964932,-0.000527,0.029907,32.000000,-235.667657,138.549633,-0.024022,24.130807,0.680707,439749.093385,0.968081,39.509650,17.824905,2.763718,0.089199,0.023540,187.960153,32.000000,202.224199,173.915334,192.183478,171.038614,32.000000,165.879310,69.029439,66.739443,92.227109,83.978065,20.987561,55.696203,0.000000,49.294529,19.493671,0.000000,39.689008,29.394197,36.520997,59.479384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.452838,79.993311,138.788033,159.901183,95.544121,92.233593,28.919987,14.340967,137.853278,1.209041,79.338975,22.495930,161.009997,139.001321,158.694344,138.355698,81.155532,137.020862,-0.000526,0.029904,32.000000,-235.666573,138.501603,-0.024001,24.137363,0.690218,440106.320612,0.958393,40.019467,17.896014,2.797313,0.087353,0.021426,188.201938,32.000000,202.310666,176.871203,191.699902,170.130763,32.000000,166.341259,68.999721,66.747134,92.215820,83.978065,20.960970,55.696203,0.000000,49.068061,19.493671,0.000000,39.694284,28.919987,36.510505,59.476562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771662,79.993311,138.732630,159.901183,95.570592,92.238649,29.583944,14.343964,137.886347,1.209090,79.436409,22.470663,160.976232,138.978055,158.704577,138.414597,81.174819,136.960684,-0.000526,0.029905,32.000000,-235.661937,138.447004,-0.024006,24.174080,0.690544,440302.528695,0.961730,40.049866,17.963215,2.795775,0.085087,0.023175,187.531523,32.000000,202.823973,226.355447,189.516346,170.197416,32.000000,166.963252,69.005601,66.775107,92.230015,83.978065,20.903209,55.696203,0.000000,49.433576,19.493671,0.000000,39.697707,29.583944,36.439339,59.464966,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.823410,79.995792,139.068910,186.671490,95.595867,92.249858,29.223520,14.340539,137.879327,1.209234,79.447051,22.571360,160.923568,138.965821,158.706037,138.367820,81.200662,137.000192,-0.000527,0.029927,32.000000,-235.665362,138.445211,-0.024003,24.208646,0.687225,440252.695128,0.953842,39.961925,17.920147,2.787382,0.086264,0.022676,186.996370,32.000000,203.238244,198.702816,187.351672,170.191989,32.000000,166.821771,69.015519,66.789216,92.230467,83.978065,20.900193,55.696203,0.000000,49.103638,19.493671,0.000000,39.699137,29.223520,36.366485,59.476463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.679169,80.007923,138.811762,149.933235,95.574777,92.263659,28.642171,14.340967,137.929930,1.209092,79.383223,22.743322,160.917150,138.997080,158.772330,138.396280,81.208180,136.943322,-0.000527,0.029925,32.000000,-235.666901,138.614019,-0.023970,24.231148,0.687188,440239.379136,0.964644,39.910835,17.913310,2.791236,0.089300,0.032423,187.001270,32.000000,203.494761,215.255843,186.941098,170.907413,32.000000,165.998472,69.017980,66.812927,92.229804,83.978065,20.997020,55.696203,0.000000,49.216775,19.493671,0.000000,39.698438,28.642171,36.520116,59.470710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.535086,80.014264,138.841979,173.601886,95.555037,92.277631,29.548817,14.342537,137.852069,1.209138,79.287110,22.766009,160.971945,138.967003,158.792223,138.290284,81.265564,136.974765,-0.000527,0.029932,32.000000,-235.665167,138.514594,-0.023960,24.286432,0.687608,440377.160608,0.987492,40.072396,17.878433,2.794164,0.089836,0.021711,187.463587,32.000000,203.048232,210.610125,189.343871,171.284847,32.000000,165.858953,69.032850,66.787850,92.195899,83.978065,20.904945,55.696203,0.000000,49.483961,19.493671,0.000000,39.711507,29.548817,36.498326,59.475952,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.737794,80.014264,138.750618,173.601886,95.586726,92.289038,29.194286,14.340681,137.911503,1.208875,79.264385,22.707301,161.008487,138.978035,158.812658,138.386216,81.172310,137.013067,-0.000527,0.029938,32.000000,-235.667842,138.525954,-0.023940,24.271851,0.687608,440377.160608,0.987492,40.072396,17.878433,2.794164,0.082864,0.032303,187.880677,32.000000,202.458121,202.823941,191.479674,171.294286,32.000000,165.677633,69.025054,66.769620,92.212980,83.978065,20.908558,55.696203,0.000000,49.401189,19.493671,0.000000,39.719668,29.194286,36.515274,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.610914,80.018399,138.784810,177.925023,95.639373,92.299461,29.222756,14.338113,137.975453,1.208801,79.330083,22.716103,160.957550,138.978892,158.800398,138.378106,81.202694,137.018660,-0.000527,0.029983,32.000000,-235.664838,138.545412,-0.023920,24.271169,0.685465,440540.284266,0.967863,40.017963,17.947854,2.789642,0.084765,0.036032,188.230572,32.000000,202.258932,192.518801,192.566225,170.518496,32.000000,166.236527,69.013615,66.750235,92.194866,83.978065,20.907162,55.696203,0.000000,49.380597,19.493671,0.000000,39.726273,29.222756,36.411166,59.481794,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.994672,80.025567,138.746014,151.154302,95.669900,92.304818,29.608589,14.339397,137.874916,1.208680,79.376603,22.787397,161.067286,139.030583,158.767239,138.425350,81.188427,136.999376,-0.000526,0.030013,32.000000,-235.669946,138.550612,-0.024127,24.270093,0.687670,440604.910961,0.969715,40.153699,17.920161,2.797465,0.083189,0.021743,188.105733,32.000000,202.513348,192.709086,190.608352,170.251681,32.000000,166.861477,69.000321,66.761482,92.216765,83.978065,20.881034,55.696203,0.000000,49.363480,19.493671,0.000000,39.729328,29.608589,36.533102,59.481587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.136352,80.038249,138.870472,184.077955,95.687285,92.313509,28.802887,14.340539,137.982129,1.208812,79.431846,22.827037,160.975089,139.007255,158.744882,138.471963,81.237792,137.036431,-0.000527,0.030019,32.000000,-235.668477,138.534622,-0.024079,24.261701,0.681747,440473.930526,0.949202,39.763618,17.925153,2.775216,0.090176,0.025998,187.072885,32.000000,202.999224,243.083519,188.228268,170.028618,32.000000,166.832048,68.974841,66.778005,92.204459,83.978065,20.894211,55.696203,0.000000,49.473957,19.493671,0.000000,39.740520,28.802887,36.564210,59.467484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.368921,80.038249,138.861947,184.077955,95.712167,92.324678,29.329996,14.344677,138.009312,1.209187,79.402050,22.868049,160.937555,139.003890,158.758120,138.484087,81.222593,137.088399,-0.000526,0.030045,32.000000,-235.664666,138.658845,-0.024088,24.225247,0.680541,440374.846216,0.972890,39.630228,17.893609,2.769856,0.087426,0.023698,187.113169,32.000000,203.368785,234.244970,186.708691,170.515426,32.000000,166.226339,68.990683,66.797637,92.211284,83.978065,20.901943,55.696203,0.000000,49.063070,19.493671,0.000000,39.758457,29.329996,36.435450,59.478135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618693,80.029978,139.019322,158.586333,95.715352,92.339917,28.843857,14.340253,137.952915,1.209194,79.271677,22.933798,160.943087,139.058844,158.773087,138.448208,81.219352,136.991907,-0.000524,0.030065,32.000000,-235.667451,138.595848,-0.024060,24.218166,0.693276,440834.644811,0.971604,40.425263,17.933796,2.812740,0.100533,0.031468,187.154628,32.000000,203.447379,191.806592,188.096197,171.347660,32.000000,165.746264,68.973948,66.792938,92.166431,83.978065,20.949898,55.696203,0.000000,49.072613,19.493671,0.000000,39.757998,28.843857,36.520556,59.472549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.608434,80.038801,139.065643,167.663646,95.692175,92.346295,29.137545,14.338255,137.900905,1.209287,79.250920,22.902561,161.002150,139.003830,158.792739,138.436758,81.211602,137.106463,-0.000524,0.030055,32.000000,-235.670596,138.649976,-0.024034,24.194641,0.690529,440778.314017,0.982745,40.157203,17.890635,2.801753,0.090478,0.021573,187.635538,32.000000,202.507058,186.187213,190.724046,171.297396,32.000000,165.599563,68.969858,66.773842,92.137343,83.978065,20.976125,55.696203,0.000000,49.320277,19.493671,0.000000,39.772013,29.137545,36.437798,59.481754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.177359,80.036871,138.869526,179.947605,95.681568,92.355262,29.385743,14.337256,137.944198,1.209577,79.352481,22.970761,161.055264,139.018002,158.867470,138.353292,81.165828,136.991359,-0.000524,0.030071,32.000000,-235.674217,138.665130,-0.024068,24.182839,0.690529,440778.314017,0.982745,40.157203,17.890635,2.801753,0.082966,0.028553,188.158772,32.000000,202.336461,194.035848,192.292020,171.001190,32.000000,165.880231,69.006141,66.742742,92.143897,83.978065,20.988455,55.696203,0.000000,49.367565,19.493671,0.000000,39.778458,29.385743,36.520630,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.565786,80.044866,138.827519,148.289532,95.702801,92.369278,28.748666,14.341109,137.919449,1.209569,79.409461,23.001903,161.059956,139.051707,158.777977,138.435863,81.182954,137.088259,-0.000526,0.030042,32.000000,-235.668889,138.633251,-0.024071,24.152811,0.691645,440839.593849,0.973145,40.176676,17.953472,2.803266,0.089837,0.022934,188.346222,32.000000,202.348661,273.521059,191.887930,170.416505,32.000000,166.667301,68.986402,66.756690,92.124819,83.978065,20.885670,55.696203,0.000000,49.119894,19.493671,0.000000,39.782712,28.748666,36.465311,59.485836,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.890298,80.044866,139.011054,148.289532,95.713873,92.378174,29.280290,14.338255,137.997660,1.209511,79.456917,23.016105,161.018339,139.020958,158.719290,138.469028,81.189695,137.085732,-0.000525,0.030052,32.000000,-235.671252,138.645571,-0.024079,24.183941,0.692508,441027.245710,0.987487,40.227036,17.973369,2.800874,0.087744,0.028203,187.383209,32.000000,202.857758,71.021923,189.266644,170.206908,32.000000,166.858416,68.978616,66.781789,92.112066,83.978065,20.896991,55.696203,0.000000,49.386684,19.493671,0.000000,39.797467,29.280290,36.490035,59.479797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.039309,80.063062,139.022591,186.390567,95.720941,92.385738,29.197692,14.346104,137.984262,1.209441,79.442979,23.132300,160.966449,139.000912,158.748278,138.406633,81.225232,136.942746,-0.000525,0.030048,32.000000,-235.662419,138.683278,-0.024101,24.163537,0.692508,441027.245710,0.987487,40.227036,17.973369,2.800874,0.090373,0.036259,187.105267,32.000000,203.382935,305.547992,187.116881,170.223845,32.000000,166.696000,68.998526,66.786757,92.091356,83.978065,20.879829,55.696203,0.000000,49.178927,19.493671,0.000000,39.823555,29.197692,36.563256,59.482443,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.352454,80.049553,138.813857,157.917275,95.718842,92.388320,28.829363,14.340111,138.007851,1.209336,79.359788,23.032742,160.909650,139.060822,158.800607,138.460615,81.212886,137.083832,-0.000526,0.030066,32.000000,-235.672019,138.619363,-0.024126,24.152653,0.686094,440818.167758,0.962561,39.755057,17.861105,2.778268,0.074703,0.023689,187.030049,32.000000,203.436573,190.804123,186.825921,170.873874,32.000000,165.950184,68.944050,66.750466,92.058534,83.978065,20.964077,55.696203,0.000000,49.113438,19.493671,0.000000,39.834029,28.829363,36.461202,59.474644,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.583966,80.059202,138.850399,170.140764,95.721777,92.389209,29.805141,14.342965,137.903163,1.209269,79.304117,23.149790,160.964041,139.078521,158.837050,138.456461,81.248258,137.098603,-0.000524,0.030087,32.000000,-235.667854,138.676386,-0.024132,24.157741,0.686094,440818.167758,0.962561,39.755057,17.861105,2.778268,0.089062,0.023496,187.339603,32.000000,203.136466,180.340819,189.399184,171.428554,32.000000,165.750528,68.992956,66.827823,92.043325,83.978065,20.888883,55.696203,0.000000,49.069698,19.493671,0.000000,39.829170,29.805141,36.542713,59.467396,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.132581,80.059202,138.922543,170.140764,95.725515,92.395600,29.111040,14.340111,137.993795,1.209280,79.318557,23.190306,161.009419,139.013678,158.841098,138.380756,81.192752,137.022291,-0.000524,0.030113,32.000000,-235.668905,138.706326,-0.024137,24.147146,0.692377,441016.901769,0.952345,40.222484,17.913038,2.800308,0.090797,0.033219,188.072240,32.000000,202.522865,188.607657,191.461446,171.287990,32.000000,165.554555,69.019022,66.783981,92.014378,83.978065,20.900475,55.696203,0.000000,49.371844,19.493671,0.000000,39.847818,29.111040,36.335744,59.481164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.697519,80.069679,139.114009,174.853049,95.708835,92.403178,28.978625,14.336828,137.947856,1.209296,79.359154,23.179227,161.038684,139.033560,158.812791,138.418055,81.180312,137.042678,-0.000523,0.030116,32.000000,-235.670712,138.651323,-0.024123,24.151762,0.684721,440872.163288,0.963575,39.655065,17.931849,2.771103,0.087430,0.025735,188.326648,32.000000,202.263338,232.948044,192.380965,170.484674,32.000000,166.381311,68.989889,66.765185,92.028381,83.978065,20.992182,55.696203,0.000000,49.187603,19.493671,0.000000,39.868381,28.978625,36.384460,59.476326,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.069129,80.048726,138.914140,152.657733,95.709513,92.408234,29.556628,14.336257,138.003180,1.209265,79.444883,23.276769,161.041334,139.007215,158.784927,138.467519,81.207492,136.971424,-0.000521,0.030111,32.000000,-235.668988,138.588099,-0.024139,24.168389,0.692223,441157.556672,0.977259,40.115124,17.954093,2.799214,0.089512,0.041308,187.929008,32.000000,202.537644,209.342103,190.532412,170.259953,32.000000,166.732232,68.978694,66.779369,92.031770,83.978065,21.008624,55.696203,0.000000,49.294344,19.493671,0.000000,39.879953,29.556628,36.502581,59.466353,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.690836,80.061408,138.894633,186.325395,95.755264,92.409532,28.735177,14.340111,138.000333,1.209196,79.505817,23.331952,160.985435,139.054460,158.747343,138.411396,81.199527,137.037635,-0.000521,0.030104,32.000000,-235.671036,138.557199,-0.024144,24.180532,0.685115,440924.705927,0.950457,39.709972,17.892642,2.774447,0.085305,0.027551,187.345827,32.000000,203.119197,227.057799,188.108505,169.873986,32.000000,166.744593,68.974646,66.774477,92.015005,83.978065,20.922261,55.696203,0.000000,49.348756,19.493671,0.000000,39.867746,28.735177,36.511239,59.483751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655789,80.061408,138.823723,186.325395,95.774956,92.413381,29.371056,14.342108,137.981574,1.208849,79.502003,23.285056,160.927076,138.986313,158.774368,138.428225,81.263660,136.949851,-0.000519,0.030118,32.000000,-235.667562,138.553813,-0.024128,24.157243,0.690464,441148.234214,0.985730,40.113783,17.932454,2.795176,0.079960,0.032518,187.077718,32.000000,203.484583,254.880098,186.445899,170.619536,32.000000,166.382110,68.990316,66.798519,92.042766,83.978065,20.929796,55.696203,0.000000,49.302745,19.493671,0.000000,39.889530,29.371056,36.452105,59.478971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
