OSU 80 Ton Compressor Load Stand
49.672429,80.090356,138.896519,149.910620,95.801380,92.423563,29.116882,14.343964,137.958913,1.208546,79.377892,23.368942,161.044950,139.077562,158.814175,138.416878,81.225753,137.037734,-0.000518,0.030119,32.000000,-235.661118,138.620769,-0.023869,24.188635,0.691348,441070.248238,0.965165,40.150134,17.826095,2.795721,0.090126,0.023793,187.726252,32.000000,202.683375,202.418748,190.829547,171.210587,32.000000,165.730801,69.014264,66.798788,92.009767,83.978065,20.938240,55.696203,0.000000,49.161879,19.493671,0.000000,39.934380,29.116882,36.526352,59.478883,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.520463,80.099730,138.837101,180.998868,95.795077,92.428649,29.573681,14.334830,137.994399,1.208858,79.446975,23.408703,161.025630,139.117693,158.870538,138.335546,81.212461,137.080348,-0.000517,0.030122,32.000000,-235.673857,138.673636,-0.023894,24.181345,0.691348,441070.248238,0.965165,40.150134,17.826095,2.795721,0.085751,0.021861,188.304131,32.000000,202.247951,192.481822,192.143220,171.012440,32.000000,166.044902,69.027802,66.761545,91.997850,83.978065,20.902711,55.696203,0.000000,49.187656,19.493671,0.000000,39.958988,29.573681,36.510138,59.483131,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.199592,80.113239,138.938308,160.266998,95.788480,92.431208,28.962619,14.338541,137.935513,1.208933,79.491872,23.484373,161.034071,139.092041,158.799500,138.458067,81.239150,137.012559,-0.000516,0.030134,32.000000,-235.672933,138.599682,-0.023936,24.216959,0.690696,441112.697514,0.963946,40.166408,17.856118,2.796410,0.090647,0.016702,188.153673,32.000000,202.255295,164.587493,191.692553,170.372477,32.000000,166.544607,68.994345,66.792562,92.011678,83.978065,20.904196,55.696203,0.000000,49.402729,19.493671,0.000000,39.975552,28.962619,36.346015,59.480122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.644834,80.113239,138.921289,160.266998,95.810519,92.438812,29.367481,14.340824,138.021149,1.208904,79.522317,23.456605,161.051570,139.146851,158.776351,138.428733,81.207920,137.141517,-0.000516,0.030113,32.000000,-235.667863,138.677998,-0.023961,24.204528,0.692970,441347.347511,0.961634,40.329004,17.940058,2.803631,0.086552,0.028110,187.491518,32.000000,202.871733,199.102767,189.332748,170.031308,32.000000,166.909119,68.994995,66.799878,91.997814,83.978065,20.919063,55.696203,0.000000,49.409507,19.493671,0.000000,40.007448,29.367481,36.519969,59.481223,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.697330,80.105519,139.117008,169.597301,95.816686,92.446452,29.346869,14.343393,138.067846,1.208919,79.533571,23.419214,161.004664,139.189875,158.797521,138.499753,81.256486,137.151758,-0.000514,0.030127,32.000000,-235.663983,138.610734,-0.023937,24.204450,0.690918,441359.014429,0.965900,40.213332,17.974004,2.798303,0.093936,0.018898,187.333041,32.000000,203.252518,199.173040,187.051619,170.270036,32.000000,166.737490,69.009196,66.822862,92.013434,83.978065,20.936674,55.696203,0.000000,49.328791,19.493671,0.000000,40.018349,29.346869,36.405076,59.477476,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.933130,80.095870,138.838444,174.455216,95.821179,92.452811,28.569798,14.344534,138.042184,1.208713,79.451329,23.530001,160.967814,139.054806,158.816718,138.443200,81.248361,137.091195,-0.000512,0.030107,32.000000,-235.666939,138.675834,-0.023966,24.235370,0.691125,441275.582603,0.965536,40.151159,17.930359,2.799285,0.077258,0.025886,186.892783,32.000000,203.269529,226.071770,187.097847,170.936268,32.000000,165.944423,68.978848,66.799933,91.976285,83.978065,21.015221,55.696203,0.000000,49.413441,19.493671,0.000000,40.025992,28.569798,36.523564,59.474123,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.458004,80.099454,138.923779,151.261538,95.873238,92.456093,29.544182,14.342822,138.032463,1.208753,79.376562,23.484431,161.003633,139.123401,158.843963,138.458274,81.246935,137.100909,-0.000511,0.030094,32.000000,-235.666685,138.627458,-0.023943,24.214599,0.685328,441190.943787,0.986775,39.897469,17.909372,2.780488,0.084088,0.033758,187.583611,32.000000,203.012343,219.111706,189.555207,171.203227,32.000000,165.769420,68.984376,66.818388,91.958292,83.978065,20.918840,55.696203,0.000000,49.173855,19.493671,0.000000,40.041914,29.544182,36.552618,59.472185,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.687160,80.108276,139.045429,186.295057,95.898309,92.456122,28.931676,14.344106,137.933070,1.209013,79.406990,23.543218,161.068406,139.173949,158.836186,138.436416,81.163683,137.096643,-0.000510,0.030073,32.000000,-235.664089,138.708201,-0.023959,24.247670,0.693614,441448.889960,0.964195,40.393695,17.915470,2.808924,0.082960,0.039991,188.328621,32.000000,202.440609,258.387876,191.310801,171.246859,32.000000,165.825255,68.994497,66.770221,91.981215,83.978065,20.971935,55.696203,0.000000,49.222852,19.493671,0.000000,40.061905,28.931676,36.539045,59.477958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.631326,80.108276,139.094463,186.295057,95.944234,92.458660,28.432627,14.340396,138.075636,1.208798,79.461290,23.659224,161.072473,139.135167,158.828584,138.504416,81.220293,137.109094,-0.000510,0.030092,32.000000,-235.667472,138.697475,-0.023970,24.257610,0.689776,441492.141961,0.979718,40.164462,17.996669,2.798418,0.086247,0.021644,188.170867,32.000000,202.158716,222.269924,192.469505,170.603728,32.000000,166.306034,68.989853,66.800137,91.995071,83.978065,20.996820,55.696203,0.000000,49.322224,19.493671,0.000000,40.087947,28.432627,36.467585,59.487626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.569721,80.119304,138.909954,148.556379,95.944703,92.459929,29.704363,14.341538,138.018757,1.208615,79.556623,23.680995,161.075421,139.043979,158.783687,138.499853,81.205955,137.086402,-0.000510,0.030094,32.000000,-235.668461,138.590442,-0.023976,24.290471,0.690603,441432.698171,0.998155,40.222388,17.946046,2.802554,0.090203,0.026302,188.059143,32.000000,202.558716,178.473554,190.360003,170.197850,32.000000,166.701689,68.980649,66.820066,91.956233,83.978065,20.958925,55.696203,0.000000,49.293880,19.493671,0.000000,40.117226,29.704363,36.461202,59.480830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.605667,80.115720,138.865921,183.008460,95.943521,92.463697,28.775376,14.344963,138.110765,1.208840,79.533913,23.750045,161.006429,139.137450,158.823029,138.498715,81.217116,137.139942,-0.000509,0.030074,32.000000,-235.664544,138.692089,-0.023985,24.277201,0.689733,441506.976791,0.956744,40.297384,17.949475,2.802315,0.088379,0.021627,187.501582,32.000000,203.058297,223.273189,187.886682,170.165901,32.000000,167.029920,68.979574,66.804410,91.950675,83.978065,20.958455,55.696203,0.000000,49.395953,19.493671,0.000000,40.137041,28.775376,36.497739,59.463471,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.579273,80.121234,139.009897,155.814410,95.957208,92.466232,28.571730,14.344106,138.062185,1.208918,79.512143,23.824073,160.976692,139.187815,158.846342,138.571688,81.220214,137.085706,-0.000509,0.030069,32.000000,-235.664745,138.755844,-0.023989,24.299021,0.689364,441484.338378,0.986889,40.256468,17.964050,2.799396,0.082241,0.023429,186.993346,32.000000,203.268544,171.421322,186.387187,170.801228,32.000000,166.163334,68.988246,66.819352,91.962635,83.978065,20.947083,55.696203,0.000000,49.117447,19.493671,0.000000,40.152986,28.571730,36.519529,59.469205,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.640888,80.112963,139.000849,171.656000,95.962688,92.465432,28.774275,14.338255,138.015311,1.208936,79.355172,23.781836,161.010352,139.184085,158.879711,138.563555,81.238137,137.171270,-0.000506,0.030046,32.000000,-235.674530,138.800898,-0.024245,24.289763,0.689881,441510.181866,0.994536,40.289393,17.934881,2.803791,0.087844,0.030730,187.222404,32.000000,203.361838,49.141898,188.370220,171.353688,32.000000,165.644567,68.982665,66.839163,91.932611,83.978065,20.967157,55.696203,0.000000,49.226733,19.493671,0.000000,40.184871,28.774275,36.413587,59.484016,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.225559,80.112963,139.090423,171.656000,95.981104,92.461614,29.362436,14.336971,138.047368,1.208822,79.332196,23.806379,161.014525,139.172197,158.865433,138.559174,81.203588,137.196267,-0.000505,0.030035,32.000000,-235.670569,138.738592,-0.024257,24.280505,0.685379,441339.286367,0.959275,39.993212,17.917746,2.785975,0.083274,0.032327,188.031385,32.000000,202.477909,222.431866,190.452287,171.402101,32.000000,165.604193,68.986031,66.792556,91.925985,83.978065,20.997676,55.696203,0.000000,49.355401,19.493671,0.000000,40.196077,29.362436,36.543740,59.476512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.129052,80.088150,138.944660,174.242152,95.993070,92.462841,29.361024,14.342679,138.063373,1.208571,79.429926,23.789671,161.096757,139.128968,158.887219,138.470029,81.241595,137.084932,-0.000505,0.030020,32.000000,-235.664369,138.711016,-0.024243,24.285514,0.685379,441339.286367,0.959275,39.993212,17.917746,2.785975,0.093512,0.016227,188.090296,32.000000,202.149319,204.607229,192.292923,171.163653,32.000000,166.092498,68.977648,66.792899,91.971218,83.978065,21.005182,55.696203,0.000000,49.412744,19.493671,0.000000,40.189425,29.361024,36.513953,59.479896,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.617899,80.110206,139.205588,153.993068,95.982685,92.466564,28.900583,14.348245,138.103751,1.208777,79.500416,23.827399,161.082988,139.211203,158.825939,138.548609,81.226855,137.176525,-0.000504,0.030007,32.000000,-235.658804,138.708913,-0.024269,24.298627,0.680963,441189.272047,0.954216,39.613133,18.004646,2.769316,0.081645,0.020542,188.295400,32.000000,202.216021,226.449764,191.724822,170.377837,32.000000,166.651295,68.987353,66.799297,91.971218,83.978065,20.988709,55.696203,0.000000,49.069870,19.493671,0.000000,40.204066,28.900583,36.376463,59.477034,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791509,80.124267,139.128634,186.369779,95.954845,92.472406,29.225611,14.342108,138.068849,1.208818,79.538384,24.010502,161.083143,139.157596,158.818182,138.529597,81.214649,137.169083,-0.000503,0.029968,32.000000,-235.659695,138.753519,-0.024300,24.297028,0.681531,441144.727198,0.956207,39.687649,17.913127,2.771739,0.085651,0.020466,187.781536,32.000000,202.893596,200.198638,188.935519,170.228948,32.000000,166.958260,68.960104,66.816962,91.978574,83.978065,21.087497,55.696203,0.000000,49.274485,19.493671,0.000000,40.243739,29.225611,36.373015,59.481233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.495704,80.124267,139.158330,186.369779,95.975056,92.481272,29.421786,14.345248,138.049435,1.208791,79.564628,23.982291,161.004255,139.235448,158.814444,138.568592,81.269681,137.151165,-0.000503,0.029975,32.000000,-235.663931,138.751764,-0.024329,24.289527,0.690247,441468.820823,0.982369,40.238255,17.971893,2.805552,0.084559,0.029130,187.043879,32.000000,203.179297,207.061361,186.876840,170.486193,32.000000,166.814239,68.989634,66.830740,91.987236,83.978065,21.079439,55.696203,0.000000,49.263401,19.493671,0.000000,40.277222,29.421786,36.536330,59.469707,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.561150,80.130884,138.896537,148.109779,95.960902,92.486849,28.714535,14.340539,138.117945,1.208652,79.406726,23.946719,160.982121,139.252761,158.870623,138.510100,81.243669,137.238033,-0.000502,0.029952,32.000000,-235.667329,138.829287,-0.024320,24.286931,0.692274,441541.106141,0.967730,40.379286,17.916880,2.811523,0.094149,0.018752,187.084013,32.000000,203.433486,210.058413,186.944532,171.044539,32.000000,165.684357,68.965581,66.789964,91.942930,83.978065,21.009064,55.696203,0.000000,49.117565,19.493671,0.000000,40.304639,28.714535,36.486661,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.182572,80.118753,139.056250,182.298751,95.956708,92.489379,29.345038,14.339682,138.173475,1.208468,79.310995,23.963081,161.080456,139.272295,158.905915,138.626262,81.274819,137.229342,-0.000503,0.029957,32.000000,-235.666055,138.813746,-0.024298,24.311557,0.690124,441589.486595,0.990225,40.317870,17.984632,2.802529,0.095727,0.024863,187.685888,32.000000,202.922844,216.087457,189.536675,171.279273,32.000000,165.957346,68.982892,66.821065,91.919907,83.978065,21.006889,55.696203,0.000000,49.400816,19.493671,0.000000,40.326377,29.345038,36.495685,59.464032,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.936464,80.099178,139.154705,166.492667,95.977153,92.493293,29.037706,14.344820,138.164230,1.208367,79.324759,23.944665,161.053573,139.225722,158.907219,138.576965,81.176872,137.175386,-0.000502,0.029942,32.000000,-235.662884,138.894753,-0.024285,24.319713,0.680791,441225.366061,0.955968,39.663148,17.949306,2.771007,0.092788,0.020404,187.998324,32.000000,202.394321,248.919137,191.632128,171.561276,32.000000,165.842456,68.949848,66.794184,91.926692,83.978065,21.107555,55.696203,0.000000,49.232664,19.493671,0.000000,40.334347,29.037706,36.406984,59.482285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.830202,80.099178,139.271303,166.492667,95.978770,92.499647,28.634094,14.344249,138.147969,1.208321,79.440074,24.014592,161.093716,139.254187,158.903008,138.623006,81.251791,137.287778,-0.000501,0.029921,32.000000,-235.663947,138.801508,-0.024301,24.320107,0.684739,441512.899774,0.971237,39.897332,18.021329,2.786635,0.080213,0.021618,188.371536,32.000000,202.243683,218.752353,192.345809,170.554557,32.000000,166.388282,68.995890,66.827432,91.940438,83.978065,21.116558,55.696203,0.000000,49.177369,19.493671,0.000000,40.332938,28.634094,36.544327,59.469549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.561908,80.100281,138.961260,156.872878,95.976778,92.499606,29.544094,14.346247,138.203411,1.208385,79.549585,24.180327,161.101560,139.172991,158.840793,138.664118,81.225905,137.182037,-0.000501,0.029938,32.000000,-235.662277,138.857511,-0.024278,24.297814,0.686955,441466.017772,0.987268,40.007194,18.000403,2.794917,0.086264,0.022862,188.179916,32.000000,202.501612,283.796743,190.263881,170.274605,32.000000,167.184537,68.948476,66.817799,91.928212,83.978065,21.098592,55.696203,0.000000,49.403375,19.493671,0.000000,40.350540,29.544094,36.451518,59.465311,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.782980,80.130608,139.034335,186.402366,96.000287,92.502122,29.011619,14.345676,138.160673,1.208456,79.573799,24.214193,161.016255,139.179271,158.815548,138.632256,81.254742,137.153552,-0.000500,0.029952,32.000000,-235.662028,138.833119,-0.024269,24.263878,0.690160,441643.766112,0.962466,40.286479,17.975491,2.803792,0.086652,0.027519,187.220043,32.000000,203.084617,225.330257,187.820309,170.217250,32.000000,166.965958,68.963433,66.837792,91.932027,83.978065,21.070026,55.696203,0.000000,49.397531,19.493671,0.000000,40.367196,29.011619,36.523271,59.475263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.875575,80.134743,139.012411,148.452821,95.980420,92.506327,29.251271,14.337399,138.162693,1.208529,79.497258,24.105367,160.988600,139.247664,158.870714,138.568729,81.249066,137.273908,-0.000501,0.029943,32.000000,-235.672436,138.884232,-0.024251,24.274578,0.688185,441532.285137,0.975521,40.087502,17.932965,2.792809,0.079706,0.028304,187.027250,32.000000,203.324657,210.591485,186.605204,170.678476,32.000000,166.176918,68.968173,66.837547,91.944217,83.978065,21.105136,55.696203,0.000000,49.303522,19.493671,0.000000,40.418270,29.251271,36.527159,59.480446,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.984986,80.129229,138.952608,179.483492,95.951669,92.514074,28.755840,14.343250,138.138471,1.208356,79.424806,24.182853,161.005281,139.258572,158.901001,138.603101,81.306869,137.305388,-0.000502,0.029935,32.000000,-235.666913,138.814867,-0.024243,24.267130,0.686405,441522.748018,0.965639,39.995827,17.996467,2.787184,0.084450,0.030451,187.333797,32.000000,203.398707,216.084967,188.301030,171.335105,32.000000,165.969702,68.969581,66.852286,91.945911,83.978065,21.142007,55.696203,0.000000,49.117833,19.493671,0.000000,40.451887,28.755840,36.500967,59.473768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.491230,80.129229,139.051170,179.483492,95.940213,92.523516,29.404107,14.339397,138.104709,1.208431,79.397975,24.243325,161.070093,139.262712,158.909088,138.554429,81.265992,137.187430,-0.000502,0.029942,32.000000,-235.664865,138.924409,-0.024227,24.262094,0.686405,441522.748018,0.965639,39.995827,17.996467,2.787184,0.085225,0.033773,187.773623,32.000000,202.523522,246.211051,190.610231,171.412209,32.000000,165.793207,68.980160,66.821241,91.931411,83.978065,21.091205,55.696203,0.000000,49.144060,19.493671,0.000000,40.468314,29.404107,36.456727,59.477978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.704278,80.134192,138.948331,165.690028,95.934306,92.529795,29.265717,14.338113,138.148534,1.208404,79.379503,24.373778,161.101717,139.243647,158.932881,138.643109,81.281824,137.266623,-0.000502,0.029918,32.000000,-235.669263,138.890493,-0.024219,24.263039,0.683686,441354.652515,0.953177,39.821055,17.903509,2.779854,0.088337,0.020015,188.095519,32.000000,202.305229,175.506258,192.185333,170.884158,32.000000,166.064128,68.978146,66.769240,91.926020,83.978065,21.139478,55.696203,0.000000,49.164880,19.493671,0.000000,40.494860,29.265717,36.418356,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.007346,80.121234,139.198652,162.634157,95.937705,92.533592,28.853806,14.346104,138.185617,1.208318,79.447932,24.298439,161.087351,139.354245,158.886831,138.634477,81.240854,137.277226,-0.000502,0.029897,32.000000,-235.657666,138.932258,-0.024224,24.263406,0.692923,441757.582228,0.968860,40.388902,17.937996,2.809612,0.083214,0.025233,188.302061,32.000000,202.375756,215.100174,191.548024,170.525976,32.000000,166.878457,68.941491,66.803300,91.930036,83.978065,21.104111,55.696203,0.000000,49.303515,19.493671,0.000000,40.517147,28.853806,36.544768,59.470208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.730632,80.120683,139.045857,184.018986,95.932763,92.541209,29.335968,14.344534,138.180288,1.208442,79.530040,24.368666,161.087420,139.360016,158.846961,138.622965,81.270543,137.279901,-0.000503,0.029897,32.000000,-235.663333,138.824309,-0.024200,24.282892,0.689194,441661.326070,0.969007,40.172628,17.960209,2.795500,0.085726,0.024549,187.461815,32.000000,202.820047,258.899019,188.938628,170.251110,32.000000,166.885570,68.941567,66.809624,91.915278,83.978065,21.241182,55.696203,0.000000,49.139196,19.493671,0.000000,40.524729,29.335968,36.520263,59.467917,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.213486,80.120683,139.046684,184.018986,95.923868,92.551361,29.100346,14.346960,138.196770,1.208568,79.567909,24.309366,161.078575,139.248906,158.901391,138.612190,81.284033,137.177526,-0.000503,0.029889,32.000000,-235.663202,138.847130,-0.024210,24.293067,0.685810,441586.081555,0.976405,39.846206,18.006271,2.783564,0.081851,0.024099,187.104394,32.000000,203.416712,334.234153,187.058771,170.438956,32.000000,166.759732,68.976658,66.859380,91.964202,83.978065,21.160737,55.696203,0.000000,49.288560,19.493671,0.000000,40.544269,29.100346,36.352031,59.481322,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.932591,80.119580,139.014369,149.042095,95.902992,92.560249,28.828717,14.339112,138.212293,1.208577,79.464286,24.455346,161.012349,139.224907,158.892262,138.711092,81.287992,137.270397,-0.000503,0.029896,32.000000,-235.668592,138.849070,-0.024219,24.290209,0.688768,441706.400009,0.966219,40.131804,17.977867,2.795980,0.088249,0.025950,187.267410,32.000000,203.466487,180.585590,187.006997,171.230770,32.000000,166.059711,68.980302,66.836794,91.937372,83.978065,21.184915,55.696203,0.000000,49.337684,19.493671,0.000000,40.563184,28.828717,36.490182,59.484980,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.764554,80.133365,139.150248,187.250514,95.913774,92.569133,29.418574,14.342822,138.217801,1.208612,79.339586,24.481797,161.059641,139.338402,158.926113,138.609192,81.238036,137.329283,-0.000503,0.029858,32.000000,-235.666521,138.918371,-0.024199,24.302115,0.685477,441665.454558,0.979116,39.921734,17.955853,2.784041,0.091730,0.021876,187.493187,32.000000,202.851658,190.773129,189.695433,171.435573,32.000000,165.807719,68.954480,66.801743,91.910667,83.978065,21.168269,55.696203,0.000000,49.159693,19.493671,0.000000,40.583044,29.418574,36.492090,59.479168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.677682,80.135295,139.080875,154.541536,95.939412,92.574192,29.176352,14.340824,138.177559,1.208397,79.398872,24.450561,161.092500,139.333141,158.896138,138.643865,81.239053,137.343772,-0.000504,0.029844,32.000000,-235.667044,138.860899,-0.024147,24.281344,0.688449,441895.713865,0.963116,40.109341,18.034088,2.796172,0.129851,0.025300,188.108900,32.000000,202.503325,268.776678,191.376343,171.335977,32.000000,165.747613,68.962972,66.795262,91.934324,83.978065,21.275916,55.696203,0.000000,49.242222,19.493671,0.000000,40.618550,29.176352,36.483212,59.471556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.715465,80.135295,139.101425,154.541536,95.949446,92.579213,28.864316,14.337399,138.241143,1.208236,79.446905,24.466953,161.084272,139.298233,158.899944,138.625609,81.238593,137.316351,-0.000505,0.029848,32.000000,-235.672436,138.851763,-0.024101,24.280322,0.690063,441963.920153,0.973007,40.201311,18.040028,2.799665,0.080922,0.021477,188.391957,32.000000,202.435069,215.114493,192.070416,170.780695,32.000000,166.502059,68.968000,66.800303,91.971488,83.978065,21.216414,55.696203,0.000000,49.309291,19.493671,0.000000,40.642784,28.864316,36.366411,59.469333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.686209,80.136398,138.955710,171.435752,95.947127,92.581771,29.648796,14.341680,138.212737,1.208304,79.520646,24.538483,161.111048,139.386524,158.829584,138.649773,81.253734,137.308389,-0.000504,0.029845,32.000000,-235.668482,138.926366,-0.024080,24.272847,0.689656,441969.156493,0.982770,40.162135,18.027320,2.797951,0.096249,0.022180,187.854249,32.000000,202.681294,233.768006,190.070135,170.529385,32.000000,166.905796,68.942764,66.800410,91.953683,83.978065,21.213441,55.696203,0.000000,49.215237,19.493671,0.000000,40.666384,29.648796,36.442053,59.476512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.559383,80.130608,139.093372,177.902863,95.909987,92.581800,29.485846,14.341395,138.250205,1.208525,79.529862,24.486381,161.082326,139.408098,158.833565,138.674912,81.314580,137.248684,-0.000506,0.029872,32.000000,-235.668932,138.912375,-0.024117,24.305394,0.689621,441970.699174,0.957405,40.193570,18.008356,2.796666,0.094678,0.025986,187.376622,32.000000,203.255615,161.332030,187.804288,170.373801,32.000000,166.674533,68.946322,66.827303,91.947057,83.978065,21.189076,55.696203,0.000000,49.303239,19.493671,0.000000,40.689038,29.485846,36.500234,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.721495,80.129781,139.048063,149.439630,95.901249,92.585778,28.837964,14.341823,138.265833,1.208838,79.471618,24.610424,161.019107,139.322558,158.899038,138.701906,81.299453,137.339058,-0.000506,0.029874,32.000000,-235.669323,138.927977,-0.024102,24.271615,0.691297,441919.559982,0.965348,40.319429,17.918837,2.806600,0.081233,0.019020,187.210955,32.000000,203.452361,228.491416,186.814078,170.890518,32.000000,166.291543,68.969493,66.834288,91.963662,83.978065,21.248159,55.696203,0.000000,49.058059,19.493671,0.000000,40.705121,28.837964,36.370080,59.482748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.936572,80.129781,139.197139,149.439630,95.862269,92.587586,29.602607,14.349386,138.243814,1.209103,79.382872,24.609215,161.037974,139.307121,158.916069,138.769282,81.319598,137.307443,-0.000508,0.029888,32.000000,-235.656842,138.869135,-0.024081,24.276493,0.689592,441884.899355,0.983596,40.150372,17.977363,2.796538,0.082860,0.027061,187.257220,32.000000,203.285670,276.667694,188.607550,171.451983,32.000000,165.796159,68.976641,66.870192,91.965364,83.978065,21.237263,55.696203,0.000000,49.284383,19.493671,0.000000,40.725921,29.602607,36.528700,59.475647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.610711,80.140258,139.222506,188.105808,95.826964,92.595187,28.947492,14.341680,138.231695,1.209112,79.410327,24.674281,161.118499,139.293216,158.913540,138.699807,81.247287,137.339078,-0.000509,0.029902,32.000000,-235.669958,138.975477,-0.024150,24.280112,0.686925,441751.174209,0.953742,39.927823,17.942039,2.787479,0.085216,0.025910,188.321366,32.000000,202.462291,200.939532,191.985485,171.071920,32.000000,166.316713,68.978421,66.796590,91.963493,83.978065,21.358546,55.696203,0.000000,49.059090,19.493671,0.000000,40.765971,28.947492,36.451591,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.341565,80.144393,139.080904,154.884389,95.837476,92.602826,29.709953,14.339254,138.260813,1.209321,79.479119,24.599083,161.102352,139.283123,158.877004,138.737637,81.280378,137.318533,-0.000508,0.029877,32.000000,-235.668777,138.870587,-0.024127,24.253283,0.691944,442001.173256,0.976145,40.274583,17.987606,2.806258,0.080048,0.023698,188.071149,32.000000,202.467414,204.238276,191.371110,170.582773,32.000000,166.747087,68.960569,66.822842,91.969895,83.978065,21.326100,55.696203,0.000000,49.375859,19.493671,0.000000,40.793502,29.709953,36.523711,59.482285,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.742125,80.153215,139.297886,171.296209,95.851549,92.607980,28.710848,14.339112,138.237462,1.209191,79.558259,24.641824,161.136480,139.319847,158.878821,138.697402,81.277610,137.287211,-0.000508,0.029868,32.000000,-235.674329,138.885129,-0.024117,24.254725,0.691944,442001.173256,0.976145,40.274583,17.987606,2.806258,0.093201,0.024152,187.500026,32.000000,203.148968,195.745960,188.806932,170.344683,32.000000,166.744741,68.981683,66.834431,91.980104,83.978065,21.302503,55.696203,0.000000,48.915279,19.493671,0.000000,40.817484,28.710848,36.435083,59.478676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.821405,80.172239,139.574629,179.471146,95.891963,92.614380,29.597257,14.341680,138.264546,1.209167,79.609290,24.742343,161.061827,139.407405,158.877441,138.778852,81.311696,137.415965,-0.000509,0.029878,32.000000,-235.666351,138.933219,-0.024096,24.223831,0.681028,441710.311084,0.942210,39.525359,17.986583,2.762745,0.089643,0.015337,187.352048,32.000000,203.427373,193.408904,187.002128,170.714348,32.000000,166.819352,68.981823,66.852064,92.013779,83.978065,21.338942,55.696203,0.000000,49.057153,19.493671,0.000000,40.851479,29.597257,36.483066,59.483180,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691316,80.172239,139.368208,179.471146,95.854529,92.620772,29.463447,14.339968,138.300588,1.208989,79.449112,24.787412,161.043211,139.311731,158.909641,138.802238,81.312048,137.285619,-0.000509,0.029880,32.000000,-235.663802,138.778300,-0.024095,24.210167,0.691184,442046.535564,0.987800,40.152428,17.974310,2.800401,0.093608,0.025189,187.132048,32.000000,203.504368,192.323650,187.193198,171.203555,32.000000,165.821005,68.951688,66.816854,91.956286,83.978065,21.513158,55.696203,0.000000,49.205865,19.493671,0.000000,40.897463,29.463447,36.474702,59.486209,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.592166,80.171412,139.209008,148.787787,95.831253,92.627220,28.978177,14.336543,138.286049,1.208783,79.371056,24.809652,161.091207,139.369642,158.941182,138.778930,81.324922,137.393361,-0.000510,0.029906,32.000000,-235.667719,138.946029,-0.024093,24.180138,0.692287,442002.303938,0.956677,40.089357,18.002036,2.801499,0.098415,0.021677,187.701784,32.000000,203.013303,206.799422,189.838171,171.278647,32.000000,165.731129,68.978991,66.847975,91.945950,83.978065,21.447624,55.696203,0.000000,49.274048,19.493671,0.000000,40.925223,28.978177,36.520630,59.468300,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.806357,80.159832,139.160238,182.420024,95.877634,92.633610,29.629910,14.336828,138.279634,1.208577,79.400311,24.853309,161.131185,139.509237,158.961673,138.702453,81.318287,137.406705,-0.000511,0.029888,32.000000,-235.672187,139.055630,-0.024074,24.170854,0.695355,442152.490494,0.982136,40.326178,17.977962,2.807077,0.085860,0.032295,188.300646,32.000000,202.637641,219.371520,191.391881,171.495809,32.000000,166.028012,68.990785,66.834809,91.935754,83.978065,21.428418,55.696203,0.000000,49.341914,19.493671,0.000000,40.953692,29.629910,36.435964,59.471752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.908302,80.151561,139.077525,164.308689,95.871106,92.645072,29.055728,14.346818,138.301227,1.208525,79.430387,24.898060,161.122186,139.465884,158.907440,138.799961,81.292007,137.456199,-0.000511,0.029909,32.000000,-235.665804,139.026298,-0.024055,24.193566,0.692122,442074.700684,0.956105,40.092524,17.991003,2.794026,0.082390,0.021264,188.181547,32.000000,202.504320,235.661164,191.950174,170.723932,32.000000,166.448051,68.967541,66.814005,91.916259,83.978065,21.398128,55.696203,0.000000,48.982526,19.493671,0.000000,40.969020,29.055728,36.381012,59.480377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816416,80.151561,139.234746,164.308689,95.871805,92.651483,29.207079,14.340396,138.384369,1.208604,79.500449,24.840470,161.151766,139.434341,158.859862,138.879918,81.290348,137.409946,-0.000511,0.029917,32.000000,-235.667964,139.094767,-0.024072,24.188347,0.689584,442116.018285,0.972944,39.978814,18.041033,2.786661,0.085677,0.032147,187.954056,32.000000,202.855058,203.040809,189.980829,170.255533,32.000000,166.996514,68.962439,66.841378,91.918261,83.978065,21.405737,55.696203,0.000000,49.148483,19.493671,0.000000,40.986637,29.207079,36.512192,59.468910,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.731349,80.135019,139.297412,155.700944,95.885129,92.659176,29.516931,14.343678,138.249547,1.208359,79.483904,24.893783,161.082201,139.382323,158.905027,138.795681,81.328173,137.329486,-0.000511,0.029902,32.000000,-235.663370,138.981717,-0.024042,24.231305,0.691952,442194.137117,0.969902,40.073843,18.020497,2.794957,0.086573,0.032199,187.480787,32.000000,203.361813,211.978653,187.787785,170.358887,32.000000,166.988841,68.975682,66.839659,91.926106,83.978065,21.533010,55.696203,0.000000,49.371935,19.493671,0.000000,40.994867,29.516931,36.523931,59.475391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.913192,80.135571,139.238494,185.597032,95.870678,92.674395,28.805467,14.340824,138.363714,1.208470,79.455403,24.938523,161.038311,139.342113,158.896062,138.737088,81.290530,137.487914,-0.000512,0.029937,32.000000,-235.667044,139.003826,-0.024046,24.261701,0.692366,442186.221296,0.961538,40.145397,17.944047,2.800998,0.085333,0.018390,187.005353,32.000000,203.512308,179.292616,186.729347,171.046107,32.000000,166.073121,68.967043,66.855572,91.904688,83.978065,21.520287,55.696203,0.000000,49.257163,19.493671,0.000000,41.017292,28.805467,36.341907,59.483397,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.825296,80.134468,139.299757,153.828509,95.887888,92.687077,29.379671,14.341966,138.383814,1.208327,79.371924,24.943076,161.086442,139.453529,158.953359,138.845633,81.301230,137.343771,-0.000512,0.029950,32.000000,-235.666394,138.995178,-0.024066,24.321654,0.688556,442236.963701,0.981566,39.957769,18.057726,2.789613,0.088640,0.029826,187.389961,32.000000,203.407841,204.031521,188.959033,171.311022,32.000000,165.943997,68.961675,66.838945,91.902316,83.978065,21.576401,55.696203,0.000000,49.236784,19.493671,0.000000,41.040343,29.379671,36.476463,59.482325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.609350,80.134468,139.254578,153.828509,95.915382,92.692146,29.057817,14.345105,138.282354,1.208188,79.377369,24.958073,161.116620,139.448022,158.949331,138.837364,81.364833,137.419226,-0.000511,0.029943,32.000000,-235.665877,139.078428,-0.024038,24.330440,0.688579,442319.166755,0.964349,40.047559,17.977850,2.795764,0.087080,0.027116,188.108985,32.000000,202.700506,103.960400,190.632009,171.439593,32.000000,165.937457,68.985484,66.831160,91.920261,83.978065,21.560767,55.696203,0.000000,49.203415,19.493671,0.000000,41.061669,29.057817,36.509551,59.479482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771986,80.146599,139.196180,164.340315,95.947088,92.699775,29.460920,14.340681,138.365532,1.208709,79.362699,24.965832,161.083919,139.530382,158.951206,138.821694,81.251840,137.417578,-0.000511,0.029942,32.000000,-235.670956,139.006620,-0.024138,24.339225,0.691441,442339.867924,0.979677,40.271391,17.950466,2.807023,0.097817,0.016431,188.121072,32.000000,202.415555,234.621832,192.309809,170.905799,32.000000,166.285203,68.948915,66.785750,91.909339,83.978065,21.637445,55.696203,0.000000,49.018680,19.493671,0.000000,41.104543,29.460920,36.461496,59.484656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.068240,80.149080,139.512432,186.789481,95.950734,92.707370,29.021877,14.342679,138.384201,1.209009,79.455837,25.062694,161.097322,139.439234,158.948067,138.913656,81.324127,137.424473,-0.000510,0.029927,32.000000,-235.660599,139.010902,-0.024123,24.335423,0.691441,442339.867924,0.979677,40.271391,17.950466,2.807023,0.087547,0.023692,188.227130,32.000000,202.654063,191.739999,191.489171,170.559053,32.000000,166.559921,68.940468,66.835178,91.949615,83.978065,21.591144,55.696203,0.000000,48.996427,19.493671,0.000000,41.131432,29.021877,36.453132,59.482669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.942052,80.137776,139.299406,149.738636,95.973481,92.714932,29.303983,14.338541,138.476817,1.208849,79.534172,25.088281,161.154950,139.407854,158.909397,138.917667,81.334058,137.463593,-0.000509,0.029911,32.000000,-235.670802,139.130764,-0.024136,24.300044,0.688512,442503.152919,0.988253,40.116799,18.061777,2.796744,0.095685,0.041806,187.645837,32.000000,203.181161,322.578342,188.866999,170.444167,32.000000,167.019469,68.953912,66.861983,91.954168,83.978065,21.705802,55.696203,0.000000,49.046468,19.493671,0.000000,41.156193,29.303983,36.509111,59.482010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.961903,80.137225,139.255399,167.789661,95.989085,92.720042,29.335392,14.344820,138.371959,1.208732,79.540902,25.255211,161.070749,139.492597,158.914644,138.893143,81.326082,137.494685,-0.000510,0.029884,32.000000,-235.663376,139.075043,-0.024137,24.263799,0.685720,442274.028444,0.971358,39.811242,17.993689,2.786446,0.089587,0.028707,187.138017,32.000000,203.329007,324.632105,187.230058,170.834499,32.000000,166.583002,68.928122,66.845293,91.940624,83.978065,21.651516,55.696203,0.000000,49.063671,19.493671,0.000000,41.168124,29.335392,36.340880,59.483908,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.878170,80.137225,139.312581,167.789661,96.004560,92.727232,28.918899,14.338683,138.438062,1.208834,79.411239,25.187186,161.050379,139.458729,158.948851,138.884236,81.330902,137.493282,-0.000509,0.029869,32.000000,-235.670987,139.024201,-0.024168,24.228892,0.687629,442342.428756,0.964691,39.930158,18.002529,2.789221,0.084598,0.031406,187.155898,32.000000,203.726467,221.920624,187.623842,171.162966,32.000000,165.805646,68.963766,66.836877,91.954691,83.978065,21.655967,55.696203,0.000000,49.094109,19.493671,0.000000,41.190412,28.918899,36.492237,59.480682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.910062,80.131711,139.300567,183.544447,96.054347,92.734855,29.346919,14.339825,138.366474,1.208895,79.257321,25.162825,161.059843,139.488091,158.965873,138.796554,81.293365,137.480385,-0.000510,0.029867,32.000000,-235.669190,139.085548,-0.024165,24.209065,0.688178,442370.245192,0.963295,39.909104,18.025421,2.787232,0.095891,0.017301,187.944300,32.000000,202.963726,334.079295,190.007042,171.347420,32.000000,165.887065,68.937253,66.837370,91.927310,83.978065,21.712361,55.696203,0.000000,48.877151,19.493671,0.000000,41.207556,29.346919,36.344475,59.483682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.039787,80.115444,139.301669,153.537400,96.086378,92.742176,29.289299,14.340681,138.403777,1.208786,79.294471,25.174402,161.112270,139.486501,158.961169,138.918015,81.293019,137.542130,-0.000508,0.029880,32.000000,-235.667514,139.075799,-0.024210,24.211242,0.690779,442437.441550,0.979020,39.995625,18.019928,2.793057,0.096011,0.016127,188.184650,32.000000,202.588415,205.953628,191.581694,171.572387,32.000000,165.898146,68.943699,66.813426,91.950834,83.978065,21.714596,55.696203,0.000000,49.105258,19.493671,0.000000,41.229431,29.289299,36.472501,59.483328,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907214,80.107725,139.564744,165.798925,96.106476,92.749825,28.980300,14.343107,138.480894,1.208824,79.366561,25.266494,161.121260,139.472940,158.976964,138.895179,81.291339,137.459345,-0.000509,0.029901,32.000000,-235.664597,139.070231,-0.024232,24.242871,0.690841,442517.736659,0.964141,39.957144,18.051279,2.791032,0.088646,0.018784,188.317923,32.000000,202.457582,229.623909,192.400382,170.472466,32.000000,166.390367,68.954885,66.851297,91.988814,83.978065,21.790170,55.696203,0.000000,49.073614,19.493671,0.000000,41.232846,28.980300,36.421437,59.482659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.857340,80.107725,139.281174,165.798925,96.134060,92.760008,29.471099,14.345391,138.546591,1.208947,79.371507,25.247985,161.189263,139.478976,158.892940,138.871549,81.306543,137.442202,-0.000509,0.029942,32.000000,-235.660182,138.995666,-0.023939,24.321182,0.688839,442470.143637,0.963365,39.806947,18.081242,2.783818,0.094678,0.029066,188.165616,32.000000,202.909243,233.722845,189.834532,170.453291,32.000000,167.069354,68.950721,66.839209,92.007474,83.978065,21.858089,55.696203,0.000000,49.096490,19.493671,0.000000,41.243686,29.471099,36.433763,59.478115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
