OSU 80 Ton Compressor Load Stand
49.865011,80.107174,139.317846,184.569106,96.186816,92.767701,29.177823,14.342965,138.433681,1.209261,79.384371,25.377946,161.102195,139.471166,158.926202,138.898459,81.326835,137.399293,-0.000509,0.029948,32.000000,-235.660805,139.080204,-0.023957,24.360626,0.688514,442611.170355,0.961382,39.987666,18.019781,2.793594,0.089031,0.022482,187.404455,32.000000,203.291186,297.610067,188.002287,170.419411,32.000000,166.834680,68.949178,66.835580,91.971706,83.978065,21.754548,55.696203,0.000000,49.041917,19.493671,0.000000,41.261013,29.177823,36.496859,59.483062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888484,80.100281,139.314124,147.864721,96.202458,92.778235,28.867651,14.345391,138.391815,1.209165,79.332222,25.264879,161.082433,139.491373,158.948586,138.800164,81.386617,137.426531,-0.000509,0.029969,32.000000,-235.665428,139.029766,-0.023978,24.348693,0.687519,442606.890576,0.970963,39.979180,17.978896,2.793900,0.093814,0.018560,187.120373,32.000000,203.537104,205.721648,187.062547,170.801767,32.000000,166.080471,68.951842,66.855743,91.983044,83.978065,21.809707,55.696203,0.000000,49.113399,19.493671,0.000000,41.278813,28.867651,36.551958,59.472067,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.829084,80.089804,139.466549,174.626233,96.223142,92.789672,29.536856,14.343393,138.490985,1.209421,79.256215,25.417684,161.072289,139.431792,158.967802,138.872158,81.409744,137.472526,-0.000510,0.029996,32.000000,-235.664475,139.042126,-0.023970,24.332643,0.687539,442532.951636,0.980991,39.948018,17.932188,2.792511,0.082553,0.022569,187.624908,32.000000,203.494015,225.875319,188.745475,171.399052,32.000000,165.840211,68.955583,66.867407,91.988504,83.978065,21.865148,55.696203,0.000000,49.011114,19.493671,0.000000,41.288791,29.536856,36.471914,59.475283,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.810303,80.089804,139.250837,174.626233,96.232841,92.798646,28.957075,14.339397,138.457571,1.209652,79.251992,25.351149,161.139514,139.432853,158.977558,138.924716,81.340414,137.486324,-0.000510,0.030025,32.000000,-235.669782,139.116120,-0.023943,24.307361,0.689712,442563.902701,0.960096,39.998977,17.931128,2.798899,0.089956,0.021829,188.006549,32.000000,202.609773,200.792159,190.907510,171.331308,32.000000,165.873487,68.958449,66.852371,91.990785,83.978065,21.913333,55.696203,0.000000,49.119925,19.493671,0.000000,41.294136,28.957075,36.435670,59.488521,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.048252,80.096421,139.400420,178.701261,96.219941,92.806242,29.323779,14.339968,138.367597,1.210004,79.302197,25.385995,161.128849,139.577791,159.001524,138.833204,81.315928,137.484772,-0.000510,0.030077,32.000000,-235.666917,138.983227,-0.023973,24.262829,0.689725,442738.229176,0.979813,40.018414,18.007079,2.795623,0.087962,0.034456,188.221260,32.000000,202.522931,194.889341,192.399927,170.858517,32.000000,166.238083,68.984463,66.830137,92.035352,83.978065,21.862108,55.696203,0.000000,49.046195,19.493671,0.000000,41.315829,29.323779,36.521290,59.473316,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.869769,80.093113,139.178697,151.061310,96.226320,92.808866,29.524702,14.341395,138.491766,1.210179,79.387080,25.430143,161.168411,139.486562,158.927038,138.863315,81.343885,137.387765,-0.000508,0.030074,32.000000,-235.666309,139.054486,-0.024008,24.258265,0.688177,442707.509284,0.962676,39.779194,18.030820,2.785320,0.085135,0.024956,188.509931,32.000000,202.569921,225.239136,191.266495,170.532700,32.000000,166.727853,68.979181,66.859827,92.046794,83.978065,21.931983,55.696203,0.000000,48.985010,19.493671,0.000000,41.331843,29.524702,36.366705,59.488403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.760936,80.100832,139.302717,180.283226,96.234013,92.816178,28.729660,14.340253,138.389293,1.209900,79.393121,25.494788,161.121982,139.462909,158.908742,138.894444,81.348726,137.505463,-0.000507,0.030094,32.000000,-235.666139,139.100171,-0.024059,24.208016,0.689947,442754.117183,0.959849,39.960200,17.956313,2.790843,0.093841,0.023727,187.457773,32.000000,203.025474,224.279024,188.899990,170.300816,32.000000,167.099484,68.964823,66.879169,92.039039,83.978065,21.924677,55.696203,0.000000,48.986333,19.493671,0.000000,41.344103,28.729660,36.587321,59.477565,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.744640,80.100005,139.425021,173.085014,96.307062,92.830172,29.220986,14.341823,138.477648,1.209708,79.446922,25.431545,161.054275,139.433648,158.974230,138.903347,81.401138,137.518459,-0.000506,0.030102,32.000000,-235.668340,139.121646,-0.024060,24.199755,0.693720,442845.075628,0.988842,40.080556,18.007947,2.799439,0.091694,0.024674,187.280381,32.000000,203.503730,214.153095,187.329649,170.613954,32.000000,166.552229,68.988845,66.883676,92.054422,83.978065,21.920464,55.696203,0.000000,48.748060,19.493671,0.000000,41.373484,29.220986,36.542787,59.470592,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.524903,80.100005,139.351586,173.085014,96.356372,92.839065,29.288502,14.340681,138.439079,1.209302,79.298864,25.474262,161.060279,139.511459,158.984016,138.893568,81.407144,137.455776,-0.000506,0.030064,32.000000,-235.666695,139.090320,-0.024047,24.200909,0.683047,442459.290172,0.959081,39.368321,17.958343,2.760047,0.089650,0.030309,187.369699,32.000000,203.569591,211.573895,187.796658,171.248801,32.000000,165.908012,68.978449,66.874921,92.038920,83.978065,22.005927,55.696203,0.000000,49.137248,19.493671,0.000000,41.389338,29.288502,36.538531,59.481164,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.313102,80.083188,139.911391,149.303114,96.399103,92.849961,29.637173,14.339968,138.403553,1.208941,79.257623,25.570849,161.112244,139.487092,158.973575,138.915834,81.354667,137.391562,-0.000506,0.030076,32.000000,-235.670359,138.968543,-0.024048,24.243054,0.683047,442459.290172,0.959081,39.368321,17.958343,2.760047,0.084157,0.026244,187.754057,32.000000,202.834168,247.895550,190.211240,171.476728,32.000000,165.807946,68.951148,66.872957,92.005271,83.978065,22.139297,55.696203,0.000000,49.058681,19.493671,0.000000,41.388723,29.637173,36.706763,59.470169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.980408,80.095870,139.827187,182.686722,96.424729,92.863750,29.040129,14.340967,138.417137,1.208798,79.292820,25.643320,161.130300,139.615982,158.999212,138.957252,81.357681,137.529030,-0.000505,0.030082,32.000000,-235.671327,139.123890,-0.024051,24.248850,0.682730,442471.548470,0.954336,39.293009,17.925694,2.758077,0.090390,0.032303,188.215396,32.000000,202.625235,208.601001,191.911657,171.320432,32.000000,165.858812,68.943691,66.835494,92.016743,83.978065,22.247895,55.696203,0.000000,48.788886,19.493671,0.000000,41.402539,29.040129,36.514907,59.481636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.111920,80.101384,139.543281,168.040301,96.416462,92.877663,29.242942,14.340824,138.426147,1.208811,79.333804,25.658284,161.124030,139.540475,158.960904,138.913268,81.316156,137.389969,-0.000504,0.030082,32.000000,-235.666388,139.186400,-0.024176,24.315832,0.687516,442699.744834,0.947484,39.493383,17.947355,2.780814,0.078220,0.021986,188.527604,32.000000,202.473132,162.262340,192.147885,170.524981,32.000000,166.501789,68.947977,66.840207,92.048116,83.978065,22.213045,55.696203,0.000000,48.921993,19.493671,0.000000,41.430749,29.242942,36.550564,59.483171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.765514,80.101384,139.420448,168.040301,96.410274,92.889036,29.557305,14.342537,138.439463,1.208703,79.392331,25.634656,161.143396,139.535826,158.906854,138.840988,81.333604,137.522438,-0.000505,0.030080,32.000000,-235.667134,138.993628,-0.024334,24.362357,0.692115,442941.707732,0.974110,39.848644,18.010297,2.797640,0.079061,0.023595,187.908504,32.000000,202.838785,262.537117,189.821382,170.474537,32.000000,166.654522,68.922441,66.855841,92.022077,83.978065,22.202005,55.696203,0.000000,48.882139,19.493671,0.000000,41.452625,29.557305,36.556066,59.479591,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.975951,80.083188,139.267589,152.516115,96.418785,92.899160,29.053698,14.341395,138.423776,1.208920,79.395991,25.662753,161.112787,139.481831,158.922883,138.847181,81.353656,137.494361,-0.000503,0.030089,32.000000,-235.669096,139.079450,-0.024344,24.354935,0.690365,443218.332829,0.961813,40.076366,18.031212,2.801547,0.085815,0.028655,187.529621,32.000000,203.383740,248.348791,188.033497,170.396021,32.000000,166.660948,68.945517,66.892717,92.054425,83.978065,22.174742,55.696203,0.000000,48.922302,19.493671,0.000000,41.450827,29.053698,36.535817,59.472303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.915585,80.068851,139.421686,184.984749,96.424136,92.911330,29.006344,14.340824,138.464882,1.208864,79.376100,25.648375,161.073466,139.536723,158.927916,138.926143,81.415546,137.492485,-0.000502,0.030106,32.000000,-235.664421,139.144958,-0.024363,24.332433,0.686675,443104.188419,0.974090,39.840563,17.997693,2.786692,0.080969,0.019214,187.399581,32.000000,203.594947,227.357863,186.973871,170.979029,32.000000,165.927166,68.939850,66.905778,92.047626,83.978065,22.151587,55.696203,0.000000,48.952816,19.493671,0.000000,41.464643,29.006344,36.428260,59.471506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.063220,80.070781,139.312557,158.686992,96.477145,92.922753,29.643576,14.339397,138.360979,1.208846,79.260684,25.714035,161.122385,139.425023,158.970180,138.883646,81.441659,137.372055,-0.000503,0.030100,32.000000,-235.669290,139.113020,-0.024356,24.327292,0.689049,443065.893082,0.977052,39.888577,17.934903,2.793149,0.091046,0.031027,187.468410,32.000000,203.386162,273.270587,188.821404,171.427490,32.000000,165.740104,68.924969,66.894193,92.041475,83.978065,22.258633,55.696203,0.000000,49.007223,19.493671,0.000000,41.462189,29.643576,36.498766,59.464022,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.908352,80.070781,139.238088,158.686992,96.478740,92.931594,28.964686,14.336115,138.327461,1.208820,79.248316,25.621412,161.108194,139.466927,158.985715,138.853472,81.347775,137.471614,-0.000502,0.030116,32.000000,-235.671425,139.047575,-0.024373,24.310403,0.686511,443002.075000,0.953118,39.738119,17.850999,2.782733,0.087097,0.026265,188.082367,32.000000,202.682578,199.631958,191.103830,171.254427,32.000000,165.606873,68.937946,66.886377,92.042548,83.978065,22.222678,55.696203,0.000000,48.885293,19.493671,0.000000,41.475708,28.964686,36.422464,59.474978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.768424,80.077398,139.430415,161.975835,96.477494,92.940472,29.281938,14.340824,138.405063,1.208821,79.240143,25.633756,161.153305,139.433627,158.997036,138.830638,81.345297,137.504401,-0.000500,0.030124,32.000000,-235.667699,139.002031,-0.024371,24.279876,0.689043,443287.518394,0.978828,39.897982,17.992661,2.789876,0.090134,0.021783,188.387429,32.000000,202.574624,255.488847,192.282074,170.848834,32.000000,166.188716,68.946277,66.863909,92.075287,83.978065,22.291148,55.696203,0.000000,48.917340,19.493671,0.000000,41.494241,29.281938,36.428040,59.485619,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.960765,80.055067,139.390791,184.253743,96.505809,92.951887,29.266242,14.339682,138.313868,1.208758,79.312441,25.705711,161.129894,139.454182,158.927602,138.780929,81.359787,137.447268,-0.000499,0.030099,32.000000,-235.669005,138.986531,-0.024380,24.273555,0.693056,443412.794071,0.971278,40.049366,18.010866,2.801584,0.083417,0.025982,188.169667,32.000000,202.622828,242.195220,191.368881,170.558901,32.000000,166.547431,68.875935,66.863783,92.068976,83.978065,22.307997,55.696203,0.000000,49.048805,19.493671,0.000000,41.507096,29.266242,36.425252,59.479178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.822295,80.061959,139.250290,150.230870,96.502413,92.963374,29.050870,14.338113,138.354955,1.208932,79.404468,25.650537,161.100479,139.389808,158.885676,138.770232,81.395330,137.299271,-0.000501,0.030125,32.000000,-235.668280,139.015146,-0.024362,24.248745,0.693056,443412.794071,0.971278,40.049366,18.010866,2.801584,0.079145,0.024025,187.476408,32.000000,203.187834,211.765472,188.762847,170.196265,32.000000,166.750560,68.836762,66.887822,92.080230,83.978065,22.334887,55.696203,0.000000,48.987826,19.493671,0.000000,41.494606,29.050870,36.461129,59.479187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.043962,80.070506,139.407268,179.141183,96.511913,92.968518,28.937424,14.343250,138.370062,1.208889,79.300389,25.804305,161.069319,139.314035,158.936192,138.819863,81.404173,137.389294,-0.000502,0.030130,32.000000,-235.664454,138.963994,-0.024394,24.241166,0.692380,443385.476713,0.978063,39.978155,17.862383,2.794939,0.096336,0.031268,187.244242,32.000000,203.540438,278.041104,187.625278,171.155492,32.000000,165.798132,68.845105,66.888688,92.101099,83.978065,22.345326,55.696203,0.000000,49.090634,19.493671,0.000000,41.514623,28.937424,36.488128,59.485747,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.675335,80.070506,139.147256,179.141183,96.533633,92.962205,29.351813,14.338969,138.292725,1.208797,79.255487,25.777120,161.138810,139.288221,158.929006,138.752835,81.387727,137.439535,-0.000502,0.030111,32.000000,-235.671030,138.876828,-0.024403,24.221234,0.695361,443440.559062,0.968916,40.113616,17.897452,2.805076,0.084284,0.031791,187.811860,32.000000,202.858493,231.644040,190.315169,171.261387,32.000000,165.693572,68.845490,66.897403,92.080403,83.978065,22.377866,55.696203,0.000000,48.885150,19.493671,0.000000,41.534140,29.351813,36.484239,59.467769,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.894755,80.064440,139.471212,165.936099,96.533719,92.964451,29.511571,14.345105,138.313734,1.208740,79.257173,25.816718,161.117689,139.378204,158.989960,138.684001,81.363631,137.268882,-0.000502,0.030128,32.000000,-235.663418,138.968133,-0.024413,24.198470,0.695361,443440.559062,0.968916,40.113616,17.897452,2.805076,0.090884,0.028520,188.390645,32.000000,202.620533,203.084950,191.832445,171.192408,32.000000,165.895097,68.872412,66.884407,92.107150,83.978065,22.337290,55.696203,0.000000,48.659282,19.493671,0.000000,41.539638,29.511571,36.479104,59.466628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.254884,80.063338,139.423563,157.314264,96.518525,92.972084,28.863921,14.338398,138.250641,1.208427,79.258304,25.804001,161.130178,139.352248,158.966691,138.775733,81.378276,137.270826,-0.000502,0.030136,32.000000,-235.673895,138.946089,-0.024394,24.233797,0.694924,443478.741188,0.971142,40.138955,17.937316,2.801134,0.085138,0.029069,188.246274,32.000000,202.412028,163.783907,192.163574,170.622919,32.000000,166.360455,68.850488,66.878257,92.114339,83.978065,22.436974,55.696203,0.000000,48.957541,19.493671,0.000000,41.550341,28.863921,36.382406,59.484508,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.468444,80.042385,139.534262,184.419145,96.533196,92.979692,29.295022,14.341395,138.269818,1.208054,79.395725,25.912745,161.139168,139.275476,158.925974,138.657474,81.396372,137.281495,-0.000502,0.030153,32.000000,-235.670407,138.893449,-0.024400,24.201381,0.693815,443413.420047,0.961298,39.905695,17.879488,2.795308,0.085369,0.019846,187.840847,32.000000,202.884108,118.692185,189.861027,170.374499,32.000000,166.792976,68.846302,66.904465,92.099458,83.978065,22.553799,55.696203,0.000000,49.042701,19.493671,0.000000,41.559792,29.295022,36.498840,59.480368,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772856,80.042385,139.328178,184.419145,96.569053,92.987349,29.358273,14.342108,138.222644,1.207724,79.393138,25.818757,161.095532,139.242259,158.928564,138.702028,81.401551,137.299186,-0.000502,0.030151,32.000000,-235.671496,138.879804,-0.024424,24.187980,0.685397,443116.816528,0.956594,39.293216,17.852804,2.764782,0.090583,0.023997,187.697823,32.000000,203.314663,174.568820,187.899707,170.381415,32.000000,166.830564,68.845419,66.923153,92.113068,83.978065,22.525683,55.696203,0.000000,48.607642,19.493671,0.000000,41.547691,29.358273,36.536184,59.479620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.893706,80.052861,139.618167,150.563423,96.580068,92.993701,28.805763,14.342679,138.296598,1.207554,79.314017,25.805033,161.055497,139.226680,158.954358,138.674893,81.442831,137.294370,-0.000501,0.030176,32.000000,-235.668467,138.910886,-0.024424,24.214861,0.695412,443490.218672,0.969066,40.009764,17.856120,2.799280,0.083047,0.017521,187.189049,32.000000,203.365270,269.645182,187.133415,171.062093,32.000000,165.865497,68.855583,66.897941,92.085909,83.978065,22.537011,55.696203,0.000000,48.847892,19.493671,0.000000,41.565461,28.805763,36.628406,59.491196,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.880516,80.042385,139.550985,180.925055,96.557658,92.992955,29.491896,14.344963,138.240534,1.207347,79.220117,25.816901,161.102182,139.252454,158.926943,138.631379,81.404599,137.270045,-0.000501,0.030190,32.000000,-235.661430,138.928343,-0.024149,24.171588,0.694284,443399.719718,0.985157,39.895200,17.812527,2.798312,0.081305,0.039643,187.558736,32.000000,203.284895,295.902773,188.955619,171.305318,32.000000,165.600420,68.832412,66.898872,92.040450,83.978065,22.612657,55.696203,0.000000,48.924128,19.493671,0.000000,41.574240,29.491896,36.548216,59.477663,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.026055,80.047071,139.250453,165.861073,96.534518,92.996772,29.141786,14.346390,138.164492,1.207177,79.234571,25.913516,161.123013,139.311628,159.008482,138.648615,81.392918,137.166671,-0.000500,0.030246,32.000000,-235.658528,138.783416,-0.024117,24.173529,0.695368,443457.323913,0.962480,39.898360,17.839077,2.797705,0.087131,0.026399,188.292335,32.000000,202.650080,221.532346,191.122494,171.471406,32.000000,165.835143,68.866664,66.918210,92.078656,83.978065,22.550994,55.696203,0.000000,49.030163,19.493671,0.000000,41.571130,29.141786,36.456727,59.467061,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.560454,80.047071,139.000314,165.861073,96.523433,93.003180,28.953105,14.338826,138.195173,1.207120,79.259193,25.812551,161.164136,139.251701,158.948747,138.649038,81.388585,137.178044,-0.000500,0.030280,32.000000,-235.667403,138.856290,-0.024123,24.178774,0.691650,443428.056288,0.971027,39.752740,17.801094,2.783559,0.082455,0.023107,188.309333,32.000000,202.322850,148.180864,192.339583,170.959630,32.000000,166.073004,68.870171,66.880911,92.062241,83.978065,22.532677,55.696203,0.000000,48.847594,19.493671,0.000000,41.583229,28.953105,36.345208,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.631044,80.055618,139.258431,159.505467,96.525610,93.007067,29.542141,14.340967,138.116903,1.207110,79.337047,25.856113,161.143248,139.206045,158.925544,138.608967,81.343568,137.171533,-0.000502,0.030255,32.000000,-235.672638,138.767551,-0.024102,24.147880,0.697449,443698.662717,0.987363,40.234780,17.810893,2.804662,0.083859,0.025791,188.262101,32.000000,202.576080,240.425629,191.378626,170.536811,32.000000,166.509179,68.848320,66.913151,92.056592,83.978065,22.564053,55.696203,0.000000,48.622299,19.493671,0.000000,41.599801,29.542141,36.385414,59.480535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.269957,80.052310,139.482119,185.348179,96.529301,93.005786,28.890562,14.343964,138.108622,1.206978,79.329044,25.719576,161.105500,139.137593,158.910302,138.633803,81.401845,137.216319,-0.000502,0.030229,32.000000,-235.664560,138.759780,-0.024091,24.155328,0.698575,443771.429887,0.966248,40.170021,17.852781,2.805873,0.087683,0.025362,187.753782,32.000000,203.093447,233.124288,188.662091,170.382056,32.000000,166.809156,68.841067,66.914627,92.047436,83.978065,22.567299,55.696203,0.000000,49.059832,19.493671,0.000000,41.609038,28.890562,36.497152,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.911910,80.054791,139.560342,148.570336,96.507412,93.000691,29.338224,14.342394,138.031054,1.206700,79.394120,25.913581,161.097492,139.120526,158.903404,138.528416,81.389028,137.193202,-0.000502,0.030221,32.000000,-235.667605,138.743199,-0.024058,24.151316,0.689672,443340.886418,0.974432,39.506833,17.816023,2.774662,0.082715,0.033613,187.338084,32.000000,203.247091,217.062076,187.081676,170.788055,32.000000,166.351666,68.864622,66.907418,92.071982,83.978065,22.791284,55.696203,0.000000,49.003731,19.493671,0.000000,41.614521,29.338224,36.485487,59.478292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.625571,80.051207,139.461723,185.720339,96.511337,93.004274,28.584095,14.341395,138.112754,1.206362,79.248497,25.889191,161.040325,139.094405,158.956101,138.461899,81.375385,137.090177,-0.000501,0.030233,32.000000,-235.666637,138.717890,-0.024046,24.149952,0.695601,443520.170367,0.966972,39.878314,17.817734,2.796133,0.084647,0.028745,187.326234,32.000000,203.416727,372.487550,188.019327,171.066353,32.000000,165.642676,68.858753,66.926523,92.033426,83.978065,22.703744,55.696203,0.000000,48.844401,19.493671,0.000000,41.628921,28.584095,36.544914,59.480348,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.796370,80.051207,139.202609,185.720339,96.512655,93.005316,29.503366,14.341823,138.077553,1.206172,79.238279,25.933153,161.067084,139.111962,158.979160,138.516436,81.384362,137.016821,-0.000501,0.030226,32.000000,-235.669815,138.664802,-0.024075,24.151185,0.693750,443515.639697,0.967311,39.795766,17.804409,2.788974,0.084877,0.024914,188.092395,32.000000,202.854621,326.339381,190.343421,171.321781,32.000000,165.909175,68.870472,66.947015,92.052407,83.978065,22.745342,55.696203,0.000000,49.049262,19.493671,0.000000,41.634152,29.503366,36.471107,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.371021,80.046244,139.281572,162.457049,96.494763,93.000188,28.712271,14.335829,137.985428,1.205735,79.230725,25.921636,161.109962,139.071222,158.985603,138.379082,81.396424,137.146643,-0.000501,0.030203,32.000000,-235.674661,138.705635,-0.024101,24.154279,0.693750,443515.639697,0.967311,39.795766,17.804409,2.788974,0.092266,0.017608,188.168751,32.000000,202.450980,198.593158,191.783528,171.322288,32.000000,165.729734,68.870100,66.904995,92.046124,83.978065,22.574886,55.696203,0.000000,48.973812,19.493671,0.000000,41.637574,28.712271,36.503022,59.480053,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.628888,80.047898,139.137352,161.165972,96.513970,92.995073,29.374605,14.340253,138.010282,1.205412,79.290060,25.905755,161.132046,139.056397,158.917703,138.393285,81.331984,137.038594,-0.000503,0.030187,32.000000,-235.669090,138.631579,-0.024141,24.143291,0.695640,443601.445487,0.964014,39.994238,17.737607,2.795437,0.081756,0.029274,188.385407,32.000000,202.439728,291.480678,192.055046,170.419437,32.000000,166.324414,68.884547,66.888658,92.033823,83.978065,22.710095,55.696203,0.000000,48.611836,19.493671,0.000000,41.645255,29.374605,36.506396,59.478450,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.253197,80.041282,139.459293,180.905970,96.520394,92.992549,29.501451,14.339825,137.929606,1.205076,79.342091,25.988658,161.145911,139.056132,158.894305,138.348852,81.362553,136.964871,-0.000504,0.030183,32.000000,-235.668043,138.601619,-0.024139,24.144261,0.687123,443265.422979,0.978279,39.396976,17.787964,2.765113,0.081386,0.020339,188.090462,32.000000,202.858721,-16.791758,189.503961,170.308851,32.000000,166.866886,68.885335,66.915686,92.046228,83.978065,22.567545,55.696203,0.000000,48.671128,19.493671,0.000000,41.654813,29.501451,36.416521,59.479089,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.759535,80.041282,139.487555,180.905970,96.513303,92.990264,28.877496,14.346818,137.908814,1.204866,79.367672,25.979406,161.048161,138.972263,158.924022,138.419244,81.394390,136.976108,-0.000506,0.030179,32.000000,-235.662689,138.613344,-0.024138,24.131804,0.698035,443724.598517,0.971661,40.164539,17.800458,2.803556,0.089571,0.023526,187.341419,32.000000,203.285337,141.600351,187.905138,170.448391,32.000000,166.700051,68.871987,66.928544,92.060697,83.978065,22.793795,55.696203,0.000000,48.664238,19.493671,0.000000,41.655625,28.877496,36.424078,59.479246,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.845886,80.033011,138.928391,149.043212,96.508891,92.987707,29.008838,14.342394,137.933645,1.204726,79.310837,25.997724,161.067086,138.965882,158.927548,138.403411,81.365954,136.964665,-0.000506,0.030160,32.000000,-235.669080,138.486224,-0.024243,24.123070,0.690008,443339.402046,0.954438,39.513033,17.734429,2.775133,0.085957,0.027508,187.260239,32.000000,203.388420,215.346146,187.111081,170.829831,32.000000,165.808289,68.891665,66.938688,92.045140,83.978065,22.815622,55.696203,0.000000,48.838628,19.493671,0.000000,41.654010,29.008838,36.514687,59.483367,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.626254,80.029703,139.264550,185.330766,96.485442,92.982637,29.543465,14.342537,137.844551,1.204731,79.215011,26.019146,161.093584,138.974018,158.999699,138.329562,81.416664,136.988151,-0.000506,0.030173,32.000000,-235.665003,138.551141,-0.024329,24.148746,0.698036,443518.080140,0.985513,40.022458,17.707997,2.803233,0.085972,0.030120,187.717215,32.000000,203.321637,224.545652,189.033099,171.209937,32.000000,165.722663,68.897696,66.941818,92.026890,83.978065,22.649071,55.696203,0.000000,48.892227,19.493671,0.000000,41.659493,29.543465,36.342200,59.480141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.976630,80.022810,138.888490,157.846543,96.481692,92.981317,29.191609,14.339254,137.930342,1.204710,79.236029,26.087174,161.070230,138.973019,159.003411,138.271519,81.373915,136.886924,-0.000506,0.030199,32.000000,-235.665171,138.684096,-0.024310,24.132459,0.694169,443502.796315,0.979166,39.924799,17.730927,2.787159,0.090664,0.025482,188.051178,32.000000,202.477615,216.180070,191.070598,171.347842,32.000000,165.616986,68.900127,66.912604,92.028738,83.978065,22.699554,55.696203,0.000000,49.114266,19.493671,0.000000,41.661221,29.191609,36.404416,59.486819,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.679167,80.022810,139.021485,157.846543,96.469566,92.977542,28.979229,14.338113,137.903868,1.204640,79.264853,25.968590,161.135076,138.997489,159.000610,138.363112,81.340233,136.949446,-0.000505,0.030225,32.000000,-235.670739,138.525670,-0.024286,24.138753,0.691636,443379.638261,0.970189,39.779483,17.685559,2.779069,0.094192,0.034159,188.228354,32.000000,202.443817,215.417717,192.516734,170.682843,32.000000,166.340982,68.869200,66.922418,92.069071,83.978065,22.654617,55.696203,0.000000,48.819409,19.493671,0.000000,41.658713,28.979229,36.496052,59.481272,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.735902,80.038525,139.287827,170.259828,96.491107,92.964864,29.653677,14.342822,137.851374,1.204152,79.354588,25.977035,161.169077,138.938415,158.942776,138.284539,81.340310,136.932608,-0.000506,0.030247,32.000000,-235.668652,138.478495,-0.024281,24.145153,0.696645,443569.674030,0.983594,40.087285,17.749327,2.798386,0.088418,0.033292,188.346347,32.000000,202.580355,274.043432,191.103177,170.450715,32.000000,166.619771,68.866493,66.921788,92.065102,83.978065,22.701049,55.696203,0.000000,48.849685,19.493671,0.000000,41.678597,29.653677,36.489889,59.476847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.672269,80.049277,139.049036,176.197578,96.507082,92.952236,29.106231,14.339968,137.818447,1.203917,79.369111,25.956800,161.118592,138.920717,158.880100,138.348832,81.399111,136.897759,-0.000506,0.030255,32.000000,-235.668556,138.550693,-0.024286,24.136629,0.696840,443499.848658,0.959942,40.044185,17.741149,2.800549,0.094245,0.027979,187.388164,32.000000,202.999045,265.912436,188.633811,170.285864,32.000000,167.022831,68.832275,66.919558,92.058485,83.978065,22.810619,55.696203,0.000000,48.957823,19.493671,0.000000,41.684995,29.106231,36.479691,59.471133,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.708393,80.048174,138.981020,152.368356,96.485507,92.942093,29.148734,14.337114,137.827524,1.203517,79.420989,25.995205,161.029859,138.899755,158.920743,138.207446,81.404559,136.919227,-0.000506,0.030294,32.000000,-235.670754,138.538702,-0.024266,24.133246,0.696804,443380.536176,0.979246,40.120907,17.665577,2.799329,0.089626,0.026433,187.155872,32.000000,203.492732,156.261338,187.131529,170.570962,32.000000,166.386433,68.865879,66.981140,92.062250,83.978065,22.731894,55.696203,0.000000,48.991024,19.493671,0.000000,41.703597,29.148734,36.517035,59.481095,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703588,80.048174,138.874314,152.368356,96.489667,92.932028,29.568109,14.342537,137.780974,1.203292,79.304518,25.998679,161.007841,138.857708,158.971759,138.264370,81.365337,136.969052,-0.000508,0.030293,32.000000,-235.665003,138.516878,-0.024257,24.161990,0.695939,443303.502798,0.976940,40.082344,17.670461,2.795927,0.096646,0.024427,187.376984,32.000000,203.509098,167.651083,188.029482,171.174932,32.000000,165.971798,68.851507,66.956741,92.040891,83.978065,22.718163,55.696203,0.000000,48.979119,19.493671,0.000000,41.710591,29.568109,36.494364,59.481046,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.705497,80.044039,138.911067,188.525632,96.472612,92.918548,28.872449,14.344249,137.766016,1.203013,79.230792,26.049122,161.119028,138.885847,158.985651,138.291344,81.385848,136.770957,-0.000508,0.030309,32.000000,-235.666733,138.391000,-0.024236,24.150817,0.695939,443303.502798,0.976940,40.082344,17.670461,2.795927,0.091989,0.022526,187.696225,32.000000,202.678722,197.299024,190.432000,171.342003,32.000000,165.812036,68.865582,66.944612,92.046999,83.978065,22.640403,55.696203,0.000000,48.981253,19.493671,0.000000,41.714356,28.872449,36.373235,59.487104,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502596,80.028324,138.919410,150.347303,96.486032,92.904591,29.224943,14.339682,137.716177,1.202731,79.246877,26.013530,161.120185,138.790419,159.006401,138.162262,81.345101,136.815200,-0.000509,0.030311,32.000000,-235.666874,138.387902,-0.024222,24.147513,0.694577,443327.041910,0.963080,40.087327,17.733655,2.794050,0.090250,0.029263,188.131988,32.000000,202.558894,208.508041,192.109649,171.183659,32.000000,165.701858,68.866031,66.942563,92.051232,83.978065,22.629686,55.696203,0.000000,49.061698,19.493671,0.000000,41.708013,29.224943,36.196713,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.880261,80.029978,138.795988,178.730719,96.501352,92.894460,28.796042,14.344249,137.756536,1.202629,79.338117,26.050747,161.109904,138.841803,158.972737,138.131789,81.347098,136.823358,-0.000509,0.030317,32.000000,-235.665750,138.378600,-0.024259,24.145887,0.694949,443218.245389,0.986091,40.081211,17.617791,2.794682,0.099805,0.030367,188.438841,32.000000,202.508712,362.271926,192.203139,170.430166,32.000000,166.673162,68.868790,66.943246,92.071405,83.978065,22.688241,55.696203,0.000000,49.109420,19.493671,0.000000,41.712718,28.796042,36.309625,59.485688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.065949,80.035216,139.032686,167.460346,96.491481,92.877902,29.516220,14.343535,137.815151,1.202630,79.338567,26.052632,161.087349,138.849409,158.881931,138.172309,81.336497,136.736616,-0.000509,0.030318,32.000000,-235.666791,138.419329,-0.024245,24.151945,0.691634,443068.547799,0.984670,39.886217,17.681775,2.782583,0.083361,0.025232,187.706282,32.000000,202.813660,180.849010,189.545049,170.395758,32.000000,166.858411,68.831800,66.913252,92.033428,83.978065,22.592862,55.696203,0.000000,49.087918,19.493671,0.000000,41.719299,29.516220,36.513440,59.472431,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.850519,80.035216,139.037319,167.460346,96.478006,92.861382,29.290247,14.335259,137.812758,1.202262,79.351221,26.067259,161.074727,138.830692,158.919008,138.191249,81.351665,136.804573,-0.000508,0.030315,32.000000,-235.671298,138.430957,-0.024208,24.162645,0.689679,442920.932039,0.956630,39.699740,17.650602,2.776991,0.079428,0.021200,187.306827,32.000000,203.323673,202.169930,187.997132,170.440613,32.000000,166.656734,68.828231,66.948405,92.026573,83.978065,22.717784,55.696203,0.000000,48.791866,19.493671,0.000000,41.729933,29.290247,36.295832,59.486652,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.683024,80.031632,139.169338,157.265903,96.477640,92.851201,29.081360,14.340396,137.896672,1.202118,79.292592,26.119341,161.073436,138.820496,158.951999,138.271845,81.377101,136.909124,-0.000508,0.030331,32.000000,-235.668128,138.439684,-0.024259,24.185960,0.692565,442923.236781,0.968348,39.922213,17.668163,2.789085,0.102705,0.024129,187.285250,32.000000,203.459363,-43.623723,187.095460,170.852315,32.000000,165.888121,68.852982,66.954055,92.026628,83.978065,22.725430,55.696203,0.000000,48.909651,19.493671,0.000000,41.733833,29.081360,36.535377,59.474437,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.541326,80.034389,138.809082,186.338317,96.470603,92.837150,29.638041,14.340253,137.911892,1.201865,79.193011,26.044964,161.082101,138.814317,158.990824,138.280178,81.387201,136.844338,-0.000507,0.030337,32.000000,-235.668106,138.400873,-0.024249,24.189999,0.695023,442910.536442,0.978747,40.092108,17.693055,2.801145,0.089286,0.034268,187.475726,32.000000,203.080423,183.372181,189.176322,171.393912,32.000000,165.863849,68.838463,66.974484,92.027304,83.978065,22.782987,55.696203,0.000000,49.004661,19.493671,0.000000,41.735614,29.638041,36.412339,59.484921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.125497,80.025843,138.999113,146.413003,96.435025,92.824574,28.886288,14.337256,137.832734,1.201488,79.280610,26.129521,161.104833,138.899246,158.996660,138.228776,81.332726,136.874152,-0.000509,0.030346,32.000000,-235.676676,138.494303,-0.024100,24.223647,0.695210,442898.857675,0.963196,40.241975,17.651772,2.801885,0.083306,0.016899,188.356043,32.000000,202.434902,291.819136,192.320211,170.640148,32.000000,166.310822,68.842822,66.948037,92.015546,83.978065,22.661643,55.696203,0.000000,49.145716,19.493671,0.000000,41.745901,28.886288,36.364797,59.486947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.723618,80.028600,138.930690,185.245664,96.393780,92.808195,29.669786,14.337685,137.810280,1.201483,79.312089,26.133523,161.120510,138.847800,158.961895,138.290484,81.297616,136.856461,-0.000509,0.030337,32.000000,-235.671003,138.425225,-0.023951,24.227581,0.695210,442898.857675,0.963196,40.241975,17.651772,2.801885,0.097569,0.033858,188.059100,32.000000,202.525242,290.573767,191.069772,170.535088,32.000000,166.688384,68.821930,66.947504,92.009981,83.978065,22.657529,55.696203,0.000000,49.052469,19.493671,0.000000,41.741913,29.669786,36.414027,59.482679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.448987,80.028600,139.312972,185.245664,96.389185,92.792953,28.813971,14.342394,137.843264,1.201473,79.374636,26.165035,161.155071,138.909114,158.968668,138.260479,81.380918,136.887452,-0.000509,0.030336,32.000000,-235.668097,138.579551,-0.023937,24.226952,0.686153,442634.445339,0.975651,39.629003,17.720600,2.773022,0.086208,0.022384,187.225984,32.000000,203.163099,399.308540,188.799650,170.235208,32.000000,166.577688,68.836464,66.954574,92.003300,83.978065,22.696758,55.696203,0.000000,48.992615,19.493671,0.000000,41.749181,28.813971,36.536477,59.466560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.521259,80.027497,138.746383,161.607676,96.359124,92.781510,29.066945,14.339397,137.788458,1.201445,79.395847,26.229774,161.064328,138.833852,158.954923,138.265631,81.346143,136.783082,-0.000510,0.030347,32.000000,-235.673552,138.484043,-0.023909,24.234426,0.691716,442820.314413,0.958037,40.046989,17.747192,2.794058,0.094078,0.023880,187.297851,32.000000,203.410528,283.028210,187.268059,170.676504,32.000000,166.427722,68.848727,66.968114,91.973390,83.978065,22.786055,55.696203,0.000000,48.943415,19.493671,0.000000,41.752802,29.066945,36.494217,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.262531,80.035492,139.011647,163.698035,96.349186,92.767564,29.613852,14.342537,137.798298,1.201550,79.210086,26.284731,161.034283,138.948570,158.929323,138.244161,81.343355,136.890859,-0.000510,0.030374,32.000000,-235.664840,138.452593,-0.023786,24.229600,0.697712,442739.046198,0.992257,40.332226,17.678809,2.817307,0.103005,0.021501,187.167050,32.000000,203.561171,242.770345,188.056650,171.354371,32.000000,165.745530,68.825895,66.931072,91.941106,83.978065,22.652034,55.696203,0.000000,49.115981,19.493671,0.000000,41.757369,29.613852,36.351885,59.481282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.866053,80.035492,139.218726,185.895614,96.282988,92.757430,28.755161,14.343678,137.774598,1.201417,79.210894,26.256147,161.124858,138.948733,159.032182,138.300878,81.394108,136.961378,-0.000511,0.030383,32.000000,-235.668615,138.497951,-0.023783,24.249060,0.683571,442287.761804,0.948311,39.497649,17.718012,2.765711,0.083852,0.022910,187.718643,32.000000,202.769303,272.156254,190.665385,171.230211,32.000000,165.563067,68.881585,66.972312,91.956470,83.978065,22.783553,55.696203,0.000000,49.025451,19.493671,0.000000,41.771010,28.755161,36.409478,59.477132,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.481629,80.035492,139.520055,185.895614,96.249313,92.744217,29.299465,14.342679,137.806613,1.201426,79.251953,26.322235,161.149100,138.881505,159.030869,138.297109,81.317859,136.969358,-0.000511,0.030372,32.000000,-235.664697,138.571679,-0.023906,24.254148,0.689972,442347.668812,0.984932,39.906422,17.701192,2.791854,0.094453,0.032428,188.227017,32.000000,202.695566,103.345764,192.047273,171.117068,32.000000,166.030723,68.859362,66.926300,91.932500,83.978065,22.831659,55.696203,0.000000,48.917274,19.493671,0.000000,41.776904,29.299465,36.197593,59.481636,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
