OSU 80 Ton Compressor Load Stand
49.420979,80.035216,139.030664,146.937891,96.229684,92.727721,29.500924,14.342251,137.813703,1.201530,79.340600,26.281360,161.140585,138.926915,159.012914,138.323246,81.306608,136.884860,-0.000512,0.030351,32.000000,-235.666108,138.548082,-0.023882,24.235318,0.697085,442609.941169,0.974624,40.305153,17.781281,2.819633,0.091876,0.020174,188.242588,32.000000,202.482375,161.868286,191.928018,170.560199,32.000000,166.371139,68.854100,66.966420,91.950102,83.978065,22.849607,55.696203,0.000000,48.703192,19.493671,0.000000,41.782517,29.500924,36.522611,59.477516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.168653,80.035492,139.160835,183.771042,96.211094,92.708669,28.849107,14.340253,137.884435,1.201625,79.393098,26.324682,161.163381,138.879242,158.942716,138.291912,81.336013,136.911756,-0.000511,0.030303,32.000000,-235.666139,138.467768,-0.023916,24.219713,0.696037,442579.680620,0.969080,40.367999,17.751872,2.813191,0.094138,0.038109,187.614606,32.000000,203.040687,352.867422,189.671318,170.114960,32.000000,166.670480,68.850223,66.970030,91.937088,83.978065,22.801871,55.696203,0.000000,49.173064,19.493671,0.000000,41.788366,28.849107,36.372868,59.484931,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.817785,80.040730,139.501396,164.735512,96.201051,92.693368,29.473564,14.341109,137.888887,1.201630,79.397497,26.293375,161.120834,138.965250,158.966742,138.269951,81.332653,136.992927,-0.000510,0.030283,32.000000,-235.670692,138.520182,-0.023786,24.195795,0.685565,442066.685312,0.974803,39.594214,17.735411,2.773860,0.087298,0.026912,187.374843,32.000000,203.498615,222.340388,187.892098,170.467910,32.000000,166.673663,68.853868,66.976181,91.940240,83.978065,22.921507,55.696203,0.000000,49.019833,19.493671,0.000000,41.794528,29.473564,36.292384,59.480977,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.892462,80.052585,139.205368,158.881324,96.175400,92.683203,29.316052,14.343107,137.933215,1.201672,79.324734,26.342155,161.104021,138.992532,158.999991,138.391901,81.315232,137.008637,-0.000510,0.030283,32.000000,-235.661154,138.550570,-0.023965,24.179378,0.693149,442180.552910,0.961280,39.961594,17.777825,2.800233,0.083372,0.022661,187.005843,32.000000,203.575014,284.677020,187.127792,171.035911,32.000000,165.928966,68.846911,66.978371,91.930713,83.978065,22.994341,55.696203,0.000000,49.043566,19.493671,0.000000,41.808333,29.316052,36.462816,59.475922,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.543407,80.052585,139.001699,158.881324,96.177950,92.672997,29.404284,14.336400,137.895291,1.201652,79.185797,26.421378,161.069797,138.940639,159.007874,138.480863,81.372178,136.962752,-0.000510,0.030269,32.000000,-235.672451,138.587752,-0.023958,24.141507,0.695671,442264.517887,0.979689,40.148684,17.777862,2.809127,0.087154,0.022204,187.296970,32.000000,203.210479,330.858892,189.353030,171.277045,32.000000,165.637847,68.855191,66.966680,91.915383,83.978065,22.933904,55.696203,0.000000,48.898862,19.493671,0.000000,41.827896,29.404284,36.378517,59.484862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.754511,80.035768,139.039674,186.364723,96.176146,92.653984,28.773481,14.335401,137.967839,1.201657,79.219929,26.369536,161.138912,139.031644,159.023292,138.346058,81.296746,137.105405,-0.000511,0.030243,32.000000,-235.672467,138.559832,-0.023933,24.110770,0.695671,442264.517887,0.979689,40.148684,17.777862,2.809127,0.084467,0.022033,188.087258,32.000000,202.763139,240.769823,191.085522,171.399512,32.000000,165.586622,68.865963,66.959569,91.955325,83.978065,22.871292,55.696203,0.000000,49.059828,19.493671,0.000000,41.819405,28.773481,36.333910,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.562498,80.029703,139.190836,153.730167,96.194015,92.638762,29.464505,14.343821,137.955339,1.201732,79.245754,26.360899,161.185680,139.073667,159.043055,138.345025,81.285021,137.064852,-0.000511,0.030248,32.000000,-235.665850,138.617036,-0.024076,24.117012,0.696332,442164.389238,0.969135,40.258009,17.723783,2.805655,0.095718,0.028514,188.100577,32.000000,202.519737,303.092243,192.514543,170.729756,32.000000,166.423614,68.869895,66.949767,91.951021,83.978065,22.890512,55.696203,0.000000,48.983136,19.493671,0.000000,41.825346,29.464505,36.494878,59.477319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.484153,80.031081,138.745059,171.834223,96.192192,92.633674,29.111434,14.337827,138.021584,1.201593,79.295187,26.461465,161.169986,138.988068,158.970060,138.407646,81.322805,137.101301,-0.000510,0.030254,32.000000,-235.669713,138.593258,-0.024111,24.120002,0.697374,442118.457386,0.966341,40.215287,17.860048,2.808390,0.082033,0.020911,188.017533,32.000000,202.683076,193.473138,190.938120,170.283537,32.000000,166.615721,68.847970,66.931958,91.964487,83.978065,22.920553,55.696203,0.000000,48.713206,19.493671,0.000000,41.824402,29.111434,36.527966,59.474899,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.276812,80.031081,139.032684,171.834223,96.157112,92.629817,28.690084,14.339968,137.980577,1.202017,79.345847,26.483585,161.145736,138.964598,158.941978,138.437818,81.286496,136.995050,-0.000509,0.030256,32.000000,-235.667572,138.554283,-0.024162,24.127476,0.697374,442118.457386,0.966341,40.215287,17.860048,2.808390,0.085996,0.022345,187.398028,32.000000,203.305403,125.055565,188.593864,170.213556,32.000000,166.867327,68.855226,66.980458,91.952074,83.978065,22.800401,55.696203,0.000000,49.137350,19.493671,0.000000,41.830824,28.690084,36.538385,59.480122,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.885383,80.025843,139.511657,176.225622,96.160527,92.626056,29.392003,14.345961,137.947019,1.203138,79.347167,26.532950,161.105858,138.971407,158.982996,138.402090,81.283728,137.063075,-0.000508,0.030266,32.000000,-235.664857,138.578061,-0.024115,24.155722,0.685321,441720.185265,0.977080,39.478559,17.825003,2.765344,0.093964,0.019659,187.051325,32.000000,203.414282,196.368996,187.069503,170.740322,32.000000,166.491803,68.895893,66.980406,91.973608,83.978065,23.044766,55.696203,0.000000,49.005227,19.493671,0.000000,41.830621,29.392003,36.498913,59.473178,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.542896,80.025291,139.702301,150.446706,96.146231,92.621011,29.164433,14.339397,137.981804,1.204267,79.210159,26.468720,161.039335,138.978545,158.980350,138.511566,81.351615,136.979951,-0.000507,0.030287,32.000000,-235.670766,138.643449,-0.024146,24.205394,0.685321,441720.185265,0.977080,39.478559,17.825003,2.765344,0.090015,0.016946,187.123488,32.000000,203.620758,259.774525,188.147849,171.203645,32.000000,165.880205,68.890898,66.974983,91.967471,83.978065,23.103462,55.696203,0.000000,48.902187,19.493671,0.000000,41.834913,29.164433,36.430021,59.492494,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578158,80.037146,139.143787,184.945430,96.116779,92.615964,28.833703,14.344106,137.979649,1.205289,79.173468,26.451175,161.127442,139.183737,159.045697,138.515297,81.331548,137.036571,-0.000508,0.030301,32.000000,-235.664909,138.658927,-0.024068,24.224486,0.692788,441894.891357,0.961801,39.876786,17.860486,2.796644,0.090674,0.024986,187.947329,32.000000,202.827748,191.989499,190.412374,171.152688,32.000000,165.610854,68.890674,66.977258,91.965845,83.978065,23.099669,55.696203,0.000000,48.938406,19.493671,0.000000,41.838580,28.833703,36.399867,59.485206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.146959,80.037146,139.187785,184.945430,96.119253,92.607062,29.613996,14.339540,138.021172,1.206415,79.205984,26.476172,161.127914,139.122729,159.042403,138.449125,81.286423,137.047349,-0.000508,0.030312,32.000000,-235.672262,138.699229,-0.024091,24.222939,0.693659,441928.660970,0.986919,40.206462,17.799920,2.806554,0.093965,0.023663,188.000364,32.000000,202.556847,233.631706,192.011234,171.324831,32.000000,166.011368,68.872084,66.922810,91.964541,83.978065,23.029198,55.696203,0.000000,49.083772,19.493671,0.000000,41.855578,29.613996,36.491283,59.476276,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.327882,80.043212,139.144356,162.915638,96.106087,92.602007,29.427226,14.341109,137.983190,1.207201,79.302534,26.504707,161.136029,139.015330,158.996668,138.496980,81.269185,137.064916,-0.000509,0.030309,32.000000,-235.665447,138.670778,-0.024203,24.271693,0.685188,441683.768971,0.949033,39.618203,17.850229,2.775598,0.100866,0.024517,188.166624,32.000000,202.486201,249.613214,192.017288,170.485560,32.000000,166.451746,68.899754,66.966369,91.955600,83.978065,23.054939,55.696203,0.000000,48.753013,19.493671,0.000000,41.859691,29.427226,36.456947,59.478942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.651431,80.055067,139.031039,159.798825,96.098893,92.599484,29.068942,14.344963,138.042775,1.208336,79.377813,26.633961,161.161879,139.058333,158.953643,138.392616,81.289133,137.043304,-0.000509,0.030297,32.000000,-235.663561,138.604473,-0.024164,24.295979,0.680845,441608.124362,0.951300,39.438227,17.875914,2.764757,0.085379,0.022831,187.761723,32.000000,203.094433,239.253275,189.470768,170.219547,32.000000,166.732058,68.925428,66.979609,91.970454,83.978065,23.051850,55.696203,0.000000,48.645219,19.493671,0.000000,41.872745,29.068942,36.501921,59.484724,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.716537,80.050931,139.181683,185.288355,96.090572,92.602017,28.746220,14.342537,137.993606,1.209382,79.380405,26.563149,161.095283,139.030133,158.979928,138.469723,81.339636,137.009535,-0.000508,0.030274,32.000000,-235.669429,138.561910,-0.024157,24.290996,0.689855,441909.311839,0.977238,40.148315,17.845573,2.800142,0.093512,0.016138,187.242537,32.000000,203.409828,271.115402,187.830256,170.581572,32.000000,166.863241,68.932811,66.970352,91.981117,83.978065,23.026334,55.696203,0.000000,49.031375,19.493671,0.000000,41.893376,28.746220,36.355773,59.492238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.486012,80.058375,139.324518,151.647211,96.092988,92.601965,29.393370,14.340539,137.987849,1.210399,79.308463,26.659751,161.065029,139.009539,158.983127,138.453709,81.368482,137.057326,-0.000508,0.030242,32.000000,-235.667001,138.620280,-0.023807,24.266553,0.689747,441795.336908,0.986826,40.076661,17.778831,2.799505,0.093877,0.026754,187.035937,32.000000,203.614287,360.016837,187.153359,171.039908,32.000000,165.864524,68.939247,66.960562,91.949351,83.978065,23.159710,55.696203,0.000000,49.036489,19.493671,0.000000,41.897829,29.393370,36.452251,59.480741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734245,80.047623,138.843329,176.180472,96.108007,92.597328,28.843633,14.338969,138.006382,1.211911,79.225012,26.641125,161.165611,139.016289,159.010880,138.464689,81.327233,137.109626,-0.000508,0.030205,32.000000,-235.667096,138.657379,-0.024175,24.258475,0.694681,441868.930440,0.969981,40.323476,17.772967,2.815432,0.089621,0.023986,188.057028,32.000000,202.662322,31.059667,191.103816,171.525677,32.000000,165.768873,68.981071,66.975833,91.940144,83.978065,22.986476,55.696203,0.000000,48.772715,19.493671,0.000000,41.917556,28.843633,36.364210,59.484242,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.041730,80.047623,139.201796,176.180472,96.075723,92.602824,29.593317,14.340396,137.943251,1.212703,79.272050,26.660258,161.153250,139.006623,159.024104,138.389190,81.276637,136.923163,-0.000507,0.030188,32.000000,-235.671242,138.607575,-0.024157,24.245415,0.681912,441554.525906,0.962292,39.676637,17.718326,2.769740,0.109723,0.030069,188.134466,32.000000,202.519243,243.800023,192.451661,170.635041,32.000000,166.139277,68.962003,66.967547,91.950424,83.978065,22.999912,55.696203,0.000000,48.982469,19.493671,0.000000,41.915643,29.593317,36.513073,59.482315,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.797475,80.055894,139.332850,173.946399,96.043849,92.609207,28.617739,14.342108,137.950030,1.213368,79.339076,26.614539,161.156642,139.057110,158.963085,138.498794,81.324727,137.068364,-0.000506,0.030178,32.000000,-235.664284,138.750909,-0.024205,24.220552,0.686204,441743.417330,0.951839,39.737122,17.800276,2.781714,0.085424,0.030906,188.209721,32.000000,202.779521,107.749367,190.857314,170.305449,32.000000,166.753214,68.979879,67.006703,91.943331,83.978065,23.248086,55.696203,0.000000,48.783903,19.493671,0.000000,41.932024,28.617739,36.456433,59.484665,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.660460,80.059753,138.777879,151.709770,96.040302,92.615532,29.110942,14.343107,137.889250,1.215035,79.357772,26.613101,161.129077,138.954361,158.942982,138.443077,81.322630,136.943341,-0.000506,0.030174,32.000000,-235.667875,138.684360,-0.023880,24.159393,0.691326,441822.602952,0.989602,39.997780,17.822030,2.797990,0.091159,0.030196,187.369901,32.000000,203.255981,-82626.871645,188.464324,170.447924,32.000000,166.752660,68.970174,66.982400,91.915775,83.978065,23.144229,55.696203,0.000000,48.914320,19.493671,0.000000,41.948355,29.110942,36.500894,59.482738,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743889,80.054791,139.150597,183.635421,96.031411,92.619607,28.825952,14.342679,137.982308,1.215984,79.372232,26.652633,161.092444,139.062901,159.007974,138.362626,81.374410,137.103215,-0.000506,0.030156,32.000000,-235.667483,138.601047,-0.024106,24.130886,0.692499,441927.410179,0.975816,40.143634,17.763992,2.794535,0.096103,0.026986,186.980380,32.000000,203.534397,375.952019,187.103062,170.681317,32.000000,166.121801,68.994899,67.000937,91.949140,83.978065,23.021347,55.696203,0.000000,49.020580,19.493671,0.000000,41.958279,28.825952,36.467952,59.471870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.825333,80.048450,139.129839,163.210564,96.040662,92.625982,29.510433,14.342822,137.977057,1.216757,79.256267,26.660572,161.109307,139.096974,159.018475,138.390312,81.395469,136.989089,-0.000506,0.030149,32.000000,-235.666685,138.659111,-0.024209,24.133141,0.693889,441810.667335,0.983707,40.052174,17.789104,2.797341,0.099723,0.033454,187.397365,32.000000,203.725509,447.170966,188.167279,171.154907,32.000000,165.866007,68.986123,67.024205,91.925050,83.978065,23.032429,55.696203,0.000000,48.916314,19.493671,0.000000,41.962571,29.510433,36.546015,59.478086,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.807985,80.048450,139.136480,163.210564,96.063197,92.633587,28.906667,14.346390,137.951860,1.217633,79.161110,26.717257,161.139109,139.099074,159.011057,138.448967,81.328143,137.017469,-0.000507,0.030147,32.000000,-235.664265,138.581263,-0.024200,24.145834,0.692516,441754.590282,0.959242,39.961503,17.713162,2.792351,0.084635,0.019299,187.882368,32.000000,202.751259,264.873403,190.470991,171.492210,32.000000,165.547754,68.974203,66.995184,91.917581,83.978065,23.154500,55.696203,0.000000,48.925023,19.493671,0.000000,41.964826,28.906667,36.408084,59.478342,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.365705,80.048450,138.874764,158.624080,96.095759,92.641284,28.629274,14.346675,137.926649,1.219018,79.179185,26.631451,161.190106,139.047974,159.054274,138.431650,81.311089,137.009756,-0.000507,0.030135,32.000000,-235.662996,138.647138,-0.024081,24.179220,0.692502,441918.129284,0.979727,39.979457,17.794140,2.793457,0.099488,0.040839,188.004852,32.000000,202.550464,335.577252,192.121210,171.255368,32.000000,165.845031,68.993197,66.960503,91.969091,83.978065,23.157123,55.696203,0.000000,49.113756,19.493671,0.000000,41.972873,28.629274,36.548803,59.480250,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.246552,80.050655,139.345739,185.858817,96.135889,92.647610,28.870535,14.341966,137.927007,1.220361,79.290486,26.661990,161.179035,139.052237,159.021702,138.402168,81.352062,136.991335,-0.000506,0.030119,32.000000,-235.667541,138.610939,-0.023971,24.208488,0.681861,441708.732357,0.977446,39.404637,17.807484,2.757328,0.085926,0.023412,188.444379,32.000000,202.639579,149.579474,191.781590,170.559773,32.000000,166.537464,68.984281,67.004869,91.976406,83.978065,23.079713,55.696203,0.000000,49.027044,19.493671,0.000000,41.985861,28.870535,36.515934,59.475411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.890981,80.050655,139.603508,149.007480,96.145991,92.653953,29.416739,14.344249,137.909024,1.221281,79.341919,26.719827,161.176734,139.047669,158.976824,138.499631,81.355012,136.931586,-0.000507,0.030097,32.000000,-235.665586,138.702633,-0.024227,24.259183,0.691990,442026.248851,0.961987,40.164661,17.736091,2.798021,0.101740,0.023269,187.622085,32.000000,202.977377,204.945501,189.347868,170.447905,32.000000,166.797493,68.966780,66.997737,91.976490,83.978065,23.257568,55.696203,0.000000,48.670299,19.493671,0.000000,41.994274,29.416739,36.513733,59.485964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.632435,80.038249,139.537691,177.025758,96.166202,92.657744,29.439329,14.343964,137.915276,1.221943,79.300478,26.679257,161.133281,139.144933,158.978467,138.408241,81.383794,136.965418,-0.000507,0.030104,32.000000,-235.663249,138.665474,-0.024213,24.278748,0.690442,441928.357995,0.961222,39.895811,17.725953,2.798171,0.081981,0.023197,187.165505,32.000000,203.400610,221.258511,187.808448,170.391439,32.000000,166.525133,68.987702,67.012462,91.994412,83.978065,23.338584,55.696203,0.000000,48.807417,19.493671,0.000000,42.002688,29.439329,36.543080,59.461613,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.408831,80.038249,139.238740,177.025758,96.178876,92.658970,28.664691,14.340824,137.987808,1.222543,79.269728,26.822636,161.093460,139.063656,159.042521,138.381795,81.357001,137.022351,-0.000506,0.030102,32.000000,-235.666716,138.665598,-0.024244,24.282682,0.693511,442009.556803,0.965911,40.151209,17.713450,2.811421,0.086041,0.022023,187.261753,32.000000,203.781495,447.343506,187.214213,171.088668,32.000000,165.959166,69.006408,67.054947,92.020925,83.978065,23.384710,55.696203,0.000000,49.017886,19.493671,0.000000,41.997707,28.664691,36.439045,59.478647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.931157,80.037698,139.282107,170.915425,96.190136,92.660244,29.521630,14.343250,137.944471,1.223414,79.175296,26.789164,161.122607,139.010782,159.057802,138.468318,81.383327,137.079626,-0.000507,0.030094,32.000000,-235.665601,138.658234,-0.024046,24.287088,0.680199,441678.515172,0.975495,39.350191,17.767629,2.762189,0.089150,0.022395,187.521369,32.000000,203.152935,235.935082,189.677773,171.297413,32.000000,165.813973,69.013290,67.048937,92.011748,83.978065,23.233254,55.696203,0.000000,48.978801,19.493671,0.000000,42.003495,29.521630,36.502948,59.468704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.849816,80.030530,139.544118,152.344615,96.265246,92.665529,29.117419,14.341538,137.967438,1.224448,79.152049,26.915452,161.157603,139.082640,159.074050,138.481274,81.380039,137.053917,-0.000506,0.030064,32.000000,-235.670592,138.590769,-0.024061,24.277515,0.687499,441875.115197,0.957008,39.841335,17.768844,2.789483,0.092468,0.021302,187.857005,32.000000,202.714247,268.725495,191.275721,171.402390,32.000000,165.561451,68.994235,67.001937,91.998387,83.978065,23.331123,55.696203,0.000000,48.826531,19.493671,0.000000,42.009756,29.117419,36.209625,59.483318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.640564,80.028048,139.158128,186.441413,96.314648,92.675691,29.590015,14.336686,137.992168,1.225420,79.232843,26.866742,161.195843,139.038148,158.973757,138.500705,81.270823,137.048412,-0.000506,0.030098,32.000000,-235.669543,138.625401,-0.024255,24.242425,0.690309,441937.366412,0.972046,39.918254,17.759772,2.799291,0.086650,0.023552,188.027068,32.000000,202.753889,314.864130,190.740424,170.361725,32.000000,166.614939,68.978769,67.014751,92.010206,83.978065,23.431446,55.696203,0.000000,48.836380,19.493671,0.000000,42.009572,29.590015,36.477930,59.485531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.853344,80.021707,138.815945,157.114672,96.346283,92.688396,28.781043,14.336543,137.983036,1.226187,79.256847,26.885929,161.094446,139.039800,158.970425,138.465196,81.324003,137.123524,-0.000505,0.030073,32.000000,-235.673292,138.611879,-0.024271,24.204345,0.692583,442174.230083,0.996426,40.124427,17.819687,2.803030,0.083698,0.024020,187.210209,32.000000,203.348135,316.888374,188.584084,170.300085,32.000000,166.706716,68.964708,67.001490,91.999648,83.978065,23.258835,55.696203,0.000000,48.901601,19.493671,0.000000,42.011827,28.781043,36.500160,59.477958,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.744313,80.021707,139.252773,157.114672,96.366079,92.701098,29.275707,14.337399,137.977192,1.226783,79.279347,26.961669,161.061175,139.090899,159.029745,138.456926,81.347832,137.010111,-0.000505,0.030099,32.000000,-235.672436,138.685015,-0.024278,24.188688,0.688922,442133.572207,0.983553,39.905781,17.849272,2.784486,0.083313,0.021433,187.102869,32.000000,203.731454,217.864179,187.040227,170.562013,32.000000,166.258162,68.990242,67.040826,92.057165,83.978065,23.218332,55.696203,0.000000,48.867902,19.493671,0.000000,42.009640,29.275707,36.502435,59.476267,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.044150,80.021156,139.047319,164.196740,96.381825,92.707443,29.418585,14.339112,137.968281,1.227410,79.175218,26.868843,161.130589,139.052482,159.023612,138.503783,81.412722,137.088547,-0.000505,0.030101,32.000000,-235.670068,138.565174,-0.024288,24.159787,0.693281,442204.523256,0.969360,40.018652,17.770912,2.799371,0.085806,0.027182,187.195077,32.000000,203.589004,194.297387,188.192562,171.186927,32.000000,165.891832,68.986802,67.045290,92.037555,83.978065,23.381671,55.696203,0.000000,48.848596,19.493671,0.000000,42.012680,29.418585,36.492677,59.483721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.628674,79.996068,139.178219,183.974619,96.405643,92.718841,28.660410,14.338826,137.953449,1.227999,79.144450,26.797735,161.138422,139.007500,159.044650,138.430321,81.393285,136.998316,-0.000505,0.030110,32.000000,-235.668058,138.638800,-0.024510,24.126506,0.688564,441972.498691,0.958462,39.708158,17.743739,2.778493,0.087671,0.034685,187.649750,32.000000,202.938049,476.511056,190.594090,171.379774,32.000000,165.468352,68.963473,67.026487,92.037360,83.978065,23.322589,55.696203,0.000000,48.758132,19.493671,0.000000,42.016194,28.660410,36.523784,59.481469,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.467658,80.002684,139.078807,148.914521,96.391260,92.727796,29.442643,14.336543,137.883993,1.228618,79.166348,26.827127,161.202628,139.041920,159.066828,138.391530,81.339544,137.044678,-0.000507,0.030113,32.000000,-235.674767,138.530137,-0.024467,24.121811,0.696564,442236.271504,0.992796,40.112932,17.719785,2.804391,0.087147,0.036168,188.236528,32.000000,202.735479,393.703086,192.146327,171.025659,32.000000,165.978514,69.005381,67.035179,92.045741,83.978065,23.326872,55.696203,0.000000,48.619043,19.493671,0.000000,41.991235,29.442643,36.353425,59.477683,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.460907,80.002684,139.459416,148.914521,96.393499,92.731640,29.526714,14.339825,137.979781,1.229219,79.193074,26.953374,161.189864,139.012414,159.011086,138.377537,81.326677,136.974339,-0.000508,0.030108,32.000000,-235.667059,138.541414,-0.024500,24.106469,0.698769,442461.984655,0.969932,40.286880,17.795822,2.811510,0.089415,0.024281,188.244427,32.000000,202.583485,317.924337,191.699752,170.486342,32.000000,166.730664,68.994176,67.039356,92.047589,83.978065,23.355266,55.696203,0.000000,49.078646,19.493671,0.000000,41.997725,29.526714,36.477343,59.491107,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.223841,80.012609,139.364206,181.557129,96.382548,92.740501,28.649938,14.341252,137.938224,1.230011,79.312054,26.927187,161.163879,138.942555,158.986917,138.419056,81.329923,136.951443,-0.000509,0.030124,32.000000,-235.668910,138.568946,-0.024404,24.123647,0.685935,442009.534868,0.946617,39.261238,17.774859,2.763712,0.086293,0.031588,187.468427,32.000000,203.021364,288.356954,189.544950,170.206802,32.000000,166.602267,68.976663,67.025550,92.060099,83.978065,23.474180,55.696203,0.000000,48.980885,19.493671,0.000000,42.008336,28.649938,36.480204,59.472313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846306,80.013988,139.494241,168.394014,96.380730,92.743093,28.815365,14.333831,137.943715,1.231009,79.300143,26.883055,161.136402,138.960745,158.998549,138.376758,81.378546,136.955939,-0.000509,0.030122,32.000000,-235.675839,138.465099,-0.024375,24.145625,0.688656,442174.912527,0.980694,39.514547,17.760597,2.774862,0.092161,0.028220,187.328331,32.000000,203.510856,274.349240,187.692006,170.259283,32.000000,166.718103,68.988659,67.030495,92.056772,83.978065,23.568188,55.696203,0.000000,48.795384,19.493671,0.000000,42.012540,28.815365,36.399574,59.482010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.593921,80.000755,139.399922,156.233359,96.382192,92.746925,28.683948,14.345248,137.870307,1.231167,79.154526,26.911203,161.086897,139.038880,159.042721,138.375951,81.367789,137.083256,-0.000510,0.030086,32.000000,-235.661964,138.659253,-0.024494,24.157453,0.694438,442290.460397,0.983093,39.905343,17.714137,2.798487,0.089069,0.040781,187.156304,32.000000,203.679786,228.619607,187.142124,171.067958,32.000000,166.059545,68.992920,67.040595,92.060704,83.978065,23.591183,55.696203,0.000000,48.833324,19.493671,0.000000,42.014863,28.683948,36.426353,59.479168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.524879,80.002684,139.087764,187.644990,96.398635,92.746806,29.532390,14.339968,137.899022,1.230756,79.094921,27.064137,161.117047,139.025118,159.017947,138.334164,81.362375,136.940201,-0.000510,0.030070,32.000000,-235.665277,138.537967,-0.024436,24.208148,0.697515,442438.938791,0.993045,40.153700,17.786128,2.810827,0.080872,0.022449,187.386794,32.000000,203.112385,168.201360,189.703292,171.225504,32.000000,165.380193,68.992602,67.046523,92.046862,83.978065,23.530315,55.696203,0.000000,48.545757,19.493671,0.000000,42.002167,29.532390,36.399940,59.484213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.336276,80.002684,139.161472,187.644990,96.424737,92.749336,29.056122,14.343964,137.930312,1.230390,79.114719,26.930873,161.129958,139.098932,159.022603,138.359347,81.332724,137.032510,-0.000509,0.030052,32.000000,-235.666691,138.656011,-0.024418,24.210010,0.695585,442483.047280,0.965974,40.227367,17.722735,2.808442,0.091172,0.027031,188.068167,32.000000,202.699271,245.975930,191.354447,171.290220,32.000000,165.711336,68.978627,67.003782,92.079043,83.978065,23.484692,55.696203,0.000000,49.015693,19.493671,0.000000,42.004376,29.056122,36.447629,59.474988,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.742771,79.999100,139.413521,153.071431,96.457297,92.755685,29.041650,14.346675,137.929918,1.230031,79.151805,26.996448,161.164942,138.962007,159.050518,138.281058,81.305696,137.020367,-0.000509,0.030034,32.000000,-235.661685,138.501437,-0.024200,24.266343,0.683559,442145.493499,0.964713,39.389081,17.796793,2.764636,0.102495,0.019836,188.200753,32.000000,202.482160,194.246747,192.365349,170.679884,32.000000,166.434854,68.977008,67.012154,92.075800,83.978065,23.648390,55.696203,0.000000,48.865907,19.493671,0.000000,42.001151,29.041650,36.571327,59.468074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.538617,79.998273,139.440405,167.686608,96.465571,92.762021,29.559802,14.342822,137.889128,1.229503,79.220140,26.967742,161.178616,138.996162,159.007343,138.294970,81.330527,136.932771,-0.000509,0.030013,32.000000,-235.672258,138.473600,-0.024449,24.283600,0.692238,442512.832978,0.977727,39.997643,17.817979,2.802689,0.082253,0.023778,187.922236,32.000000,202.633626,217.435896,190.966323,170.405039,32.000000,166.412039,68.983401,67.024808,92.090219,83.978065,23.639840,55.696203,0.000000,48.886124,19.493671,0.000000,42.001002,29.559802,36.380938,59.484842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.734575,79.997722,138.731047,179.054767,96.483326,92.758202,29.093953,14.336971,137.872163,1.228930,79.256048,26.928916,161.133052,138.913642,159.000088,138.363111,81.376419,136.952223,-0.000509,0.030028,32.000000,-235.672044,138.598113,-0.024439,24.276440,0.695045,442599.215330,0.964936,40.208676,17.751009,2.814782,0.092164,0.026811,187.433821,32.000000,203.315023,222.660768,188.636564,170.352733,32.000000,166.759921,68.980386,67.060095,92.089452,83.978065,23.660586,55.696203,0.000000,48.799987,19.493671,0.000000,41.999914,29.093953,36.405957,59.483534,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.867181,79.997722,139.203502,179.054767,96.490896,92.755656,28.972983,14.339397,137.835855,1.228707,79.237018,26.870590,161.096730,138.931891,159.028846,138.264327,81.384733,136.908125,-0.000509,0.030022,32.000000,-235.671421,138.560565,-0.024461,24.284124,0.688747,442402.482012,0.976167,40.004757,17.714477,2.789429,0.086526,0.020668,187.119419,32.000000,203.423920,249.289294,187.172773,170.799032,32.000000,166.195160,68.970556,67.036501,92.062076,83.978065,23.437326,55.696203,0.000000,48.890814,19.493671,0.000000,41.999032,28.972983,36.531268,59.469530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816202,79.997722,139.081233,150.086239,96.479147,92.748090,28.747491,14.338969,137.775118,1.228471,79.242028,27.034711,161.100150,138.931952,159.024364,138.234400,81.397542,136.992908,-0.000511,0.030092,32.000000,-235.671849,138.583795,-0.024468,24.220684,0.688811,442309.151250,0.977395,39.867486,17.684943,2.791485,0.090651,0.033428,187.162786,32.000000,203.366122,173.829001,188.351127,171.172770,32.000000,165.721219,68.995940,67.038626,92.039544,83.978065,23.681224,55.696203,0.000000,48.774272,19.493671,0.000000,41.998527,28.747491,36.498179,59.475765,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.542820,80.004614,139.129650,181.079980,96.452656,92.746847,29.270301,14.339682,137.855589,1.228092,79.156364,27.074085,161.148345,138.939354,159.040283,138.280422,81.361857,136.977461,-0.000509,0.030105,32.000000,-235.666218,138.440439,-0.024486,24.168022,0.690720,442287.771865,0.962477,39.917272,17.714298,2.791785,0.086789,0.015659,187.881765,32.000000,202.726716,195.023561,190.601499,171.289450,32.000000,165.459846,68.985661,67.018745,92.021678,83.978065,23.474293,55.696203,0.000000,48.563256,19.493671,0.000000,42.005208,29.270301,36.299207,59.482492,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.231451,80.010128,139.033415,170.844819,96.420303,92.744564,29.496232,14.337256,137.846135,1.227791,79.174656,27.046319,161.165853,138.892557,159.072150,138.290545,81.299990,136.930960,-0.000507,0.030122,32.000000,-235.670447,138.480597,-0.024440,24.115360,0.696670,442477.947618,0.974246,40.210647,17.741180,2.808271,0.087000,0.026094,188.206636,32.000000,202.549203,224.685235,192.270646,171.117108,32.000000,165.863180,68.970122,66.978600,92.012730,83.978065,23.607962,55.696203,0.000000,48.988070,19.493671,0.000000,42.005974,29.496232,36.393704,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.744749,80.016469,139.524235,152.025648,96.414702,92.736907,28.978023,14.334688,137.924959,1.227946,79.181304,27.026045,161.180961,138.955892,159.006303,138.280479,81.316083,136.954836,-0.000508,0.030158,32.000000,-235.673180,138.493366,-0.024443,24.116671,0.687177,442240.012486,0.952436,39.504239,17.780675,2.767856,0.096971,0.029978,188.130566,32.000000,202.553840,172.672806,192.092139,170.423026,32.000000,166.467484,68.976439,67.020328,92.035910,83.978065,23.684459,55.696203,0.000000,48.888244,19.493671,0.000000,42.012999,28.978023,36.514027,59.474821,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.756092,80.016469,139.339715,152.025648,96.420700,92.734344,29.369491,14.341966,137.857709,1.227818,79.248555,27.032185,161.200759,138.982745,158.985090,138.369573,81.344740,136.843275,-0.000508,0.030173,32.000000,-235.667050,138.574881,-0.024501,24.138124,0.696936,442423.903546,0.979675,40.012962,17.776069,2.804803,0.092575,0.021603,187.586872,32.000000,203.058925,233.884099,189.479450,170.085330,32.000000,166.492708,68.948891,67.032275,92.041572,83.978065,23.784750,55.696203,0.000000,48.862936,19.493671,0.000000,42.021526,29.369491,36.487614,59.477496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.582106,79.996619,138.792604,183.891784,96.402328,92.733069,29.140791,14.344677,137.841135,1.227580,79.277161,27.156725,161.124348,138.967023,159.026397,138.276453,81.354233,136.826398,-0.000509,0.030160,32.000000,-235.663519,138.466481,-0.024482,24.190052,0.695222,442354.284371,0.966352,40.001211,17.693722,2.800455,0.090598,0.033668,187.309860,32.000000,203.449492,246.603059,187.714401,170.385600,32.000000,166.811590,68.968270,67.043787,92.035177,83.978065,23.731471,55.696203,0.000000,48.957903,19.493671,0.000000,42.003931,29.140791,36.447482,59.480191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648990,79.993311,138.650075,165.376504,96.365509,92.730246,28.970746,14.339112,137.798469,1.227224,79.213362,27.035666,161.126854,138.888377,159.047745,138.233891,81.367523,136.918613,-0.000509,0.030170,32.000000,-235.666789,138.458468,-0.024260,24.205079,0.693661,442394.318550,0.977573,40.161835,17.676104,2.799248,0.093641,0.024199,187.014912,32.000000,203.444466,299.971827,187.507386,170.960559,32.000000,165.730901,68.986828,67.048230,92.047094,83.978065,23.555305,55.696203,0.000000,48.970197,19.493671,0.000000,42.003370,28.970746,36.501261,59.476768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.841531,80.011507,138.757705,156.316928,96.345313,92.727667,29.768701,14.341252,137.808455,1.227055,79.120871,27.052101,161.107430,138.875673,159.058409,138.175893,81.373698,136.982785,-0.000508,0.030168,32.000000,-235.665632,138.416230,-0.024251,24.252312,0.691473,442321.689300,0.981841,40.089091,17.707200,2.792606,0.084521,0.013714,187.466936,32.000000,203.284121,288.937837,189.737060,171.156772,32.000000,165.663229,68.984879,67.025872,92.011941,83.978065,23.710340,55.696203,0.000000,48.991877,19.493671,0.000000,41.999053,29.768701,36.337945,59.481626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.818306,80.011507,139.221940,156.316928,96.306210,92.730123,29.011604,14.340253,137.859265,1.226702,79.211457,27.161073,161.178123,138.909583,159.035102,138.325323,81.291920,136.849888,-0.000508,0.030185,32.000000,-235.664664,138.494689,-0.024237,24.268756,0.687733,442224.911026,0.951544,39.907800,17.731900,2.783978,0.098317,0.019741,188.076713,32.000000,202.334469,290.963190,192.712094,170.496858,32.000000,166.266033,68.976209,67.000526,92.026598,83.978065,23.660205,55.696203,0.000000,49.007321,19.493671,0.000000,42.018223,29.011604,36.474482,59.474870,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904310,80.019226,139.178957,187.707648,96.280569,92.730092,29.748403,14.338826,137.857511,1.226277,79.243311,27.140153,161.153179,138.924795,158.973552,138.277610,81.317366,136.915390,-0.000508,0.030207,32.000000,-235.671828,138.438278,-0.024255,24.241428,0.689914,442390.171420,0.976894,39.931832,17.749726,2.794594,0.100552,0.033799,188.030982,32.000000,202.704473,277.444542,190.920290,170.117833,32.000000,166.634112,68.970234,67.024519,92.038795,83.978065,23.717718,55.696203,0.000000,48.848383,19.493671,0.000000,42.028041,29.748403,36.492457,59.480151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.764616,80.023086,139.226177,154.313816,96.269852,92.733872,28.700036,14.337114,137.860212,1.226241,79.227127,27.103354,161.126539,138.882953,159.002599,138.284698,81.300700,136.956936,-0.000509,0.030223,32.000000,-235.669443,138.490571,-0.024258,24.189894,0.689182,442312.813459,0.950939,39.850605,17.755807,2.788917,0.078207,0.018978,187.446663,32.000000,203.322858,157.747723,188.544553,170.231182,32.000000,166.892486,68.952412,67.006239,92.018285,83.978065,23.744342,55.696203,0.000000,48.976789,19.493671,0.000000,42.035187,28.700036,36.434863,59.489091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.802084,80.004890,138.982010,165.707104,96.251787,92.737759,29.568124,14.331834,137.855749,1.226002,79.293299,27.104896,161.094194,138.895291,159.065859,138.316251,81.363484,136.874280,-0.000508,0.030222,32.000000,-235.676198,138.412359,-0.024247,24.165845,0.693053,442434.713982,0.988720,39.998999,17.792464,2.797694,0.082794,0.029980,186.929526,32.000000,203.412235,193.630172,187.188410,170.635442,32.000000,166.242151,68.983540,67.036190,92.033801,83.978065,23.755048,55.696203,0.000000,48.874121,19.493671,0.000000,42.039021,29.568124,36.485633,59.481656,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.300076,80.002684,139.147710,184.098735,96.259184,92.737765,29.487586,14.342251,137.912909,1.225990,79.126048,27.151213,161.091652,138.932788,159.041462,138.333351,81.370710,136.894655,-0.000507,0.030249,32.000000,-235.669715,138.498645,-0.024216,24.111164,0.691964,442301.272164,0.958909,39.942006,17.689904,2.790687,0.090353,0.028232,187.135456,32.000000,203.555474,139.114468,188.327032,171.048902,32.000000,165.689866,68.953725,67.045449,91.975417,83.978065,23.772777,55.696203,0.000000,48.979509,19.493671,0.000000,42.022204,29.487586,36.430975,59.478715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.583966,80.002684,138.662690,184.098735,96.265233,92.737765,29.093032,14.340539,137.889296,1.225993,79.085066,27.184749,161.114970,138.947388,159.051652,138.271662,81.340198,136.867477,-0.000508,0.030259,32.000000,-235.670116,138.514554,-0.024208,24.089317,0.686753,442039.805310,0.951220,39.426259,17.692484,2.766352,0.086821,0.025572,187.947742,32.000000,202.808382,262.337576,190.697587,171.327387,32.000000,165.529059,68.966210,67.014656,91.962257,83.978065,23.748262,55.696203,0.000000,48.569212,19.493671,0.000000,42.020636,29.093032,36.445428,59.477063,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
