OSU 80 Ton Compressor Load Stand
49.576158,79.990278,139.384584,148.737541,96.234513,92.737830,29.268992,14.339254,137.836529,1.225760,79.126898,27.090226,161.203225,138.861114,159.092288,138.242998,81.268398,136.842686,-0.000507,0.030242,32.000000,-235.667630,138.505927,-0.024224,24.117222,0.695931,442448.289012,0.979202,40.165967,17.709914,2.796523,0.087244,0.022680,188.011344,32.000000,202.488753,322.117840,192.255244,170.974839,32.000000,165.875073,68.979868,67.039588,91.980305,83.978065,23.795800,55.696203,0.000000,48.723657,19.493671,0.000000,42.008375,29.268992,36.537064,59.483033,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.776408,79.987521,139.430301,179.956585,96.190000,92.733839,29.455282,14.347103,137.833101,1.225712,79.199760,27.176857,161.164399,138.979400,159.054494,138.258995,81.322748,136.883346,-0.000508,0.030257,32.000000,-235.661912,138.534823,-0.024235,24.129155,0.698791,442563.607733,0.973453,40.161671,17.769780,2.811525,0.088151,0.031152,188.220769,32.000000,202.590470,178.001409,192.042989,170.321090,32.000000,166.510975,68.964359,67.042782,91.997599,83.978065,23.851462,55.696203,0.000000,48.979840,19.493671,0.000000,42.006760,29.455282,36.392824,59.478824,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.433433,79.996619,139.293195,173.826981,96.188976,92.731335,29.535938,14.338969,137.875632,1.225561,79.331464,27.236134,161.179901,138.810097,159.008255,138.255424,81.338368,136.855623,-0.000507,0.030230,32.000000,-235.669391,138.460447,-0.024241,24.191101,0.695559,442346.125200,0.963039,39.951221,17.735003,2.801132,0.087143,0.029822,187.593628,32.000000,203.155780,181.820183,189.450568,170.209036,32.000000,166.658712,68.972775,67.065791,91.978651,83.978065,23.891330,55.696203,0.000000,48.941354,19.493671,0.000000,42.001326,29.535938,36.545868,59.490379,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.588105,80.004063,139.151677,150.145989,96.187762,92.722502,28.938301,14.339825,137.826804,1.225293,79.293001,27.183711,161.128270,138.908176,159.005465,138.256933,81.352131,136.763758,-0.000508,0.030245,32.000000,-235.669190,138.501440,-0.024258,24.256272,0.698338,442487.297627,0.984488,40.313762,17.707274,2.817699,0.089493,0.030008,187.126517,32.000000,203.395469,264.343831,187.805066,170.429344,32.000000,166.796433,68.979253,67.061458,91.992250,83.978065,23.811458,55.696203,0.000000,48.745696,19.493671,0.000000,42.009579,28.938301,36.293484,59.479610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879534,80.004063,139.055451,150.145989,96.180890,92.716171,29.500765,14.335687,137.762193,1.225186,79.205106,27.157968,161.091541,138.898165,159.012720,138.171142,81.380518,136.764517,-0.000509,0.030256,32.000000,-235.671853,138.326964,-0.024254,24.272952,0.693368,442352.513741,0.984190,40.163049,17.648041,2.806150,0.086917,0.028836,187.069448,32.000000,203.602091,243.109625,187.516326,170.904493,32.000000,165.571274,68.989331,67.046575,91.960030,83.978065,23.835572,55.696203,0.000000,48.981950,19.493671,0.000000,42.017053,29.500765,36.555186,59.481361,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.796922,80.004339,139.342435,186.502092,96.162420,92.713672,29.199636,14.342965,137.832721,1.225231,79.131478,27.177429,161.113712,138.887336,159.066966,138.222424,81.349554,136.864189,-0.000508,0.030263,32.000000,-235.663920,138.421205,-0.024292,24.276545,0.687931,442127.664134,0.959258,39.861054,17.620020,2.787826,0.088012,0.022677,187.627094,32.000000,203.233615,208.165270,189.746278,171.255102,32.000000,165.573126,68.986423,67.059483,91.965434,83.978065,23.925935,55.696203,0.000000,48.886538,19.493671,0.000000,42.018010,29.199636,36.392530,59.470739,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.093218,80.020329,139.115867,161.685167,96.139712,92.706046,29.067029,14.342251,137.797523,1.225288,79.154964,27.240228,161.164652,138.823330,159.060775,138.215191,81.311735,136.832950,-0.000507,0.030259,32.000000,-235.663158,138.507619,-0.024291,24.234269,0.690469,442212.841592,0.970865,39.946799,17.698975,2.798214,0.085937,0.038301,187.871348,32.000000,202.665771,216.207389,191.568547,171.290712,32.000000,165.634752,68.968378,67.031820,91.958809,83.978065,23.935082,55.696203,0.000000,48.864896,19.493671,0.000000,42.018731,29.067029,36.328334,59.487773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.124919,80.026394,138.682386,157.672652,96.148495,92.699708,29.694098,14.339825,137.795750,1.225308,79.248660,27.181112,161.185619,138.805407,159.012858,138.139099,81.304316,136.798039,-0.000505,0.030259,32.000000,-235.667715,138.402076,-0.024295,24.191101,0.686032,442115.105945,0.969009,39.656746,17.721755,2.777140,0.081067,0.019904,188.091834,32.000000,202.558358,184.392819,192.381684,170.543878,32.000000,165.954204,68.981590,67.007169,91.962400,83.978065,23.741472,55.696203,0.000000,48.984170,19.493671,0.000000,42.036714,29.694098,36.502948,59.472382,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.784688,80.034665,139.388609,185.902636,96.098269,92.697148,29.448140,14.341680,137.806758,1.225405,79.302709,27.285140,161.223155,138.842986,158.993983,138.118789,81.303342,136.882821,-0.000503,0.030254,32.000000,-235.666351,138.442600,-0.024227,24.129391,0.684603,442089.090000,0.947846,39.630150,17.712366,2.766735,0.088214,0.028733,188.108910,32.000000,202.834915,202.313988,190.755472,170.188206,32.000000,166.749950,69.008135,67.043770,91.980448,83.978065,23.877837,55.696203,0.000000,48.931973,19.493671,0.000000,42.048100,29.448140,36.485120,59.488855,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.553404,80.034665,139.449988,185.902636,96.061338,92.695933,29.368000,14.348102,137.842272,1.225304,79.283829,27.269308,161.125614,138.798350,159.001296,138.230169,81.268408,136.799297,-0.000503,0.030229,32.000000,-235.660585,138.453753,-0.024223,24.124014,0.695022,442258.144002,0.962828,39.989790,17.754155,2.799829,0.083852,0.019103,187.199286,32.000000,203.255317,243.257358,188.602419,170.510926,32.000000,166.895120,69.016199,67.043108,91.958068,83.978065,23.971109,55.696203,0.000000,48.865005,19.493671,0.000000,42.061413,29.368000,36.302068,59.493999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.839925,80.032184,139.083213,154.587080,96.046816,92.697204,28.825785,14.336400,137.793143,1.225307,79.238737,27.330378,161.088510,138.795130,159.034167,138.177234,81.378681,136.786615,-0.000502,0.030221,32.000000,-235.669665,138.459183,-0.024220,24.106338,0.699032,442427.646792,0.970319,40.229699,17.748879,2.814135,0.083616,0.018032,187.121698,32.000000,203.555592,241.060659,187.013484,170.648057,32.000000,166.045756,69.009659,67.069448,91.988147,83.978065,23.980564,55.696203,0.000000,48.882361,19.493671,0.000000,42.064629,28.825785,36.400160,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.420196,80.021707,139.192090,169.876029,96.052971,92.693351,29.201136,14.343107,137.705546,1.225337,79.203102,27.300537,161.102444,138.767255,159.053786,138.201380,81.363767,136.879350,-0.000501,0.030253,32.000000,-235.663449,138.410906,-0.024225,24.103060,0.693339,442094.665445,0.982430,39.930139,17.632500,2.790598,0.090907,0.027016,187.402334,32.000000,203.571577,216.585918,188.396457,171.155199,32.000000,165.630965,69.030048,67.075728,91.945501,83.978065,23.910080,55.696203,0.000000,48.830565,19.493671,0.000000,42.069974,29.201136,36.509845,59.478676,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.551961,80.009577,138.799538,179.757634,96.058350,92.694018,29.354294,14.343250,137.708141,1.225345,79.136873,27.301167,161.185199,138.825470,159.048224,138.167460,81.359476,136.805055,-0.000501,0.030249,32.000000,-235.668879,138.421491,-0.024278,24.155014,0.700383,442299.720409,0.978651,40.355306,17.692059,2.816502,0.086298,0.021524,187.776681,32.000000,202.776787,249.195126,190.802669,171.471608,32.000000,165.592520,69.010205,67.061252,91.968361,83.978065,23.937632,55.696203,0.000000,48.931914,19.493671,0.000000,42.063429,29.354294,36.480351,59.476778,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.804389,80.009577,139.227275,179.757634,96.026864,92.692158,28.613336,14.338826,137.720224,1.225331,79.146353,27.296905,161.153415,138.788747,159.071358,138.079917,81.307590,136.707584,-0.000500,0.030237,32.000000,-235.668058,138.293556,-0.024294,24.128525,0.694897,442229.312978,0.970723,40.206111,17.660585,2.801091,0.094815,0.026455,188.105019,32.000000,202.548771,235.719829,192.324577,170.926823,32.000000,165.717198,69.017854,67.045184,91.960376,83.978065,23.822057,55.696203,0.000000,49.016066,19.493671,0.000000,42.053939,28.613336,36.459735,59.467818,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.851144,80.000755,139.058828,149.090111,95.989045,92.684499,29.435593,14.340539,137.677318,1.225291,79.187985,27.243876,161.169332,138.728309,159.026289,138.090267,81.336712,136.731824,-0.000500,0.030216,32.000000,-235.666510,138.311421,-0.024272,24.205105,0.693872,442184.453721,0.990381,39.944308,17.665523,2.795482,0.093012,0.019753,188.447127,32.000000,202.649242,239.455476,191.764335,170.419640,32.000000,166.430062,69.013849,67.079894,91.978633,83.978065,23.979847,55.696203,0.000000,48.818853,19.493671,0.000000,42.046494,29.435593,36.544181,59.471605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.980354,80.003787,138.557526,184.262167,95.962353,92.670551,29.375808,14.341109,137.716133,1.225287,79.335984,27.320306,161.068780,138.798698,158.990655,138.154400,81.358465,136.631838,-0.000499,0.030228,32.000000,-235.663972,138.269081,-0.024233,24.202404,0.690070,442063.696168,0.961638,39.887103,17.648079,2.789481,0.088634,0.029330,187.162618,32.000000,203.450313,230.152126,187.755172,170.421457,32.000000,166.580685,69.042684,67.078816,91.990823,83.978065,23.957906,55.696203,0.000000,49.157957,19.493671,0.000000,42.049767,29.375808,36.256581,59.491569,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.455831,80.016745,138.638924,166.043601,95.961682,92.669315,29.495080,14.335829,137.616386,1.225283,79.218075,27.324284,161.049385,138.686243,159.019433,138.051658,81.346466,136.645331,-0.000498,0.030216,32.000000,-235.675153,138.302469,-0.024233,24.239986,0.685607,441896.926004,0.960762,39.756617,17.578147,2.772240,0.088047,0.039173,187.236190,32.000000,203.736569,261.002598,187.391112,170.918402,32.000000,165.805636,69.042431,67.076897,91.953080,83.978065,23.763074,55.696203,0.000000,48.772432,19.493671,0.000000,42.050396,29.495080,36.512633,59.477191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.799893,80.028048,139.271909,157.976545,95.957799,92.669286,28.728972,14.337970,137.561160,1.225095,79.138263,27.337958,161.124984,138.694257,159.047376,138.063904,81.350637,136.722562,-0.000497,0.030228,32.000000,-235.669734,138.302652,-0.024248,24.208620,0.692966,442188.479563,0.967880,40.313249,17.596650,2.803288,0.082846,0.016447,187.482573,32.000000,203.065290,193.825748,189.820569,171.297949,32.000000,165.542491,69.025057,67.094458,91.954370,83.978065,24.003397,55.696203,0.000000,48.731327,19.493671,0.000000,42.065731,28.728972,36.453572,59.480436,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.726123,80.028048,139.228392,157.976545,95.948740,92.669331,29.496708,14.340681,137.500948,1.224906,79.137890,27.337746,161.157175,138.692400,159.052149,138.067267,81.344122,136.652468,-0.000496,0.030192,32.000000,-235.667514,138.266858,-0.024277,24.199729,0.691726,442024.836255,0.986292,39.967432,17.629692,2.796631,0.097738,0.029542,187.930372,32.000000,202.763657,199.128503,191.473542,171.216955,32.000000,165.584538,69.053167,67.074750,91.974628,83.978065,24.023485,55.696203,0.000000,48.875178,19.493671,0.000000,42.080715,29.496708,36.247923,59.484754,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.560575,80.025291,138.930765,185.104111,95.944726,92.665483,29.476275,14.339112,137.539257,1.225120,79.221124,27.429740,161.116960,138.734059,159.032551,137.996594,81.322919,136.646165,-0.000497,0.030162,32.000000,-235.668920,138.136719,-0.024210,24.167314,0.692899,442072.300068,0.962163,40.043842,17.602434,2.799904,0.090251,0.024073,188.345439,32.000000,202.623495,199.749951,192.139831,170.455684,32.000000,166.204869,69.038619,67.078905,92.000599,83.978065,24.008672,55.696203,0.000000,48.914718,19.493671,0.000000,42.082550,29.476275,36.371987,59.480820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.502801,80.024464,138.440888,153.049921,95.943976,92.660480,29.514920,14.341395,137.547424,1.225022,79.270355,27.400835,161.150077,138.559513,159.003594,138.040600,81.333478,136.545443,-0.000498,0.030113,32.000000,-235.667784,138.203450,-0.024114,24.117353,0.694870,442170.063245,0.966264,40.212874,17.620599,2.803252,0.080302,0.019818,187.876518,32.000000,202.751299,298.018511,190.225761,170.310261,32.000000,166.769257,69.000454,67.080625,91.964516,83.978065,23.955655,55.696203,0.000000,49.102896,19.493671,0.000000,42.087303,29.514920,36.516228,59.475568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.653082,80.013437,138.957479,174.053766,95.945152,92.655246,28.924088,14.340253,137.570308,1.224928,79.285659,27.347226,161.142619,138.572727,158.988583,137.990402,81.377506,136.614168,-0.000499,0.030086,32.000000,-235.665648,138.202798,-0.024100,24.086878,0.698846,442202.755911,0.994681,40.359874,17.600116,2.812886,0.080998,0.023327,187.261785,32.000000,203.296073,251.019882,188.421471,170.121975,32.000000,166.736577,69.024613,67.097761,91.990626,83.978065,23.748281,55.696203,0.000000,49.064464,19.493671,0.000000,42.091367,28.924088,36.349610,59.486465,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.701498,80.015642,138.778259,173.577499,95.949767,92.643860,28.883326,14.336971,137.556893,1.225067,79.308073,27.337609,161.074046,138.616914,159.043401,138.013359,81.341481,136.565995,-0.000498,0.030084,32.000000,-235.673192,138.185484,-0.024068,24.042215,0.695801,441964.202659,0.982589,40.104971,17.550591,2.798567,0.094133,0.027248,187.240890,32.000000,203.607178,304.713876,186.959520,170.708687,32.000000,166.035966,69.018596,67.129619,91.985772,83.978065,23.886722,55.696203,0.000000,49.068763,19.493671,0.000000,42.082914,28.883326,36.370227,59.487940,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.389462,80.015642,138.902416,173.577499,95.946163,92.632457,29.602940,14.336828,137.566556,1.225090,79.202402,27.385873,161.155503,138.557720,159.071191,138.014194,81.400317,136.468398,-0.000497,0.030071,32.000000,-235.667106,138.176531,-0.024093,24.052286,0.695375,441951.438243,0.982823,40.056962,17.563392,2.792235,0.089639,0.031130,187.272681,32.000000,203.446800,188.693597,188.396293,171.270032,32.000000,165.770732,69.035948,67.102044,91.956941,83.978065,23.861748,55.696203,0.000000,48.959363,19.493671,0.000000,42.087527,29.602940,36.466851,59.470562,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.347101,80.021707,138.899894,152.614716,95.975799,92.624865,29.045497,14.345248,137.521041,1.225071,79.117633,27.468039,161.131136,138.618014,159.032449,137.962149,81.301262,136.530197,-0.000498,0.030073,32.000000,-235.663112,138.160640,-0.024084,24.024513,0.700430,441947.648913,0.965368,40.381252,17.457487,2.812390,0.149603,0.020999,187.701127,32.000000,202.748320,260.526158,190.812257,171.286387,32.000000,165.551447,69.015657,67.109187,91.947247,83.978065,23.892504,55.696203,0.000000,48.849605,19.493671,0.000000,42.096337,29.045497,36.528773,59.464219,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.916837,80.010680,139.127248,185.782415,95.979859,92.617307,29.368862,14.344534,137.482247,1.225053,79.140818,27.386107,161.173906,138.525460,159.053854,137.885162,81.301621,136.512670,-0.000499,0.030077,32.000000,-235.665300,138.138389,-0.024043,24.021051,0.701840,442114.647491,0.984743,40.431462,17.586350,2.814753,0.090449,0.031377,188.164876,32.000000,202.591428,252.986194,192.191391,170.809922,32.000000,165.940917,69.023477,67.077885,91.935872,83.978065,23.899172,55.696203,0.000000,49.180017,19.493671,0.000000,42.099942,29.368862,36.385047,59.475539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.015880,80.001030,139.175846,157.116069,95.978011,92.605973,29.660622,14.334117,137.493403,1.225080,79.209548,27.393557,161.152952,138.531844,159.013258,137.911903,81.267485,136.509108,-0.000498,0.030075,32.000000,-235.673259,138.134988,-0.024055,24.079587,0.694197,441780.907299,0.961776,39.829113,17.577537,2.787181,0.098960,0.027179,188.196968,32.000000,202.449026,189.140504,191.654145,170.386182,32.000000,166.788628,68.996987,67.084228,91.935718,83.978065,23.988557,55.696203,0.000000,49.146280,19.493671,0.000000,42.091032,29.660622,36.282186,59.483190,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.624316,79.997722,139.206400,166.741292,95.953570,92.590773,29.455725,14.341680,137.389339,1.225093,79.275419,27.380653,161.126456,138.508740,159.005906,137.905776,81.274289,136.543770,-0.000498,0.030065,32.000000,-235.668318,138.068640,-0.024066,24.144418,0.691129,441726.535313,0.950135,39.717194,17.609954,2.782633,0.090368,0.028549,187.278235,32.000000,203.026494,192.626551,189.212825,170.276909,32.000000,166.708878,68.999681,67.087761,91.930710,83.978065,24.006924,55.696203,0.000000,48.960175,19.493671,0.000000,42.082445,29.455725,36.396125,59.483820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.899778,79.997722,139.087615,166.741292,95.926043,92.579412,29.245555,14.337114,137.428900,1.225068,79.230650,27.350747,161.098342,138.475626,158.998064,137.949777,81.298917,136.480273,-0.000497,0.030043,32.000000,-235.672885,138.141411,-0.024118,24.186065,0.694476,441803.752053,0.984008,40.018432,17.599053,2.797809,0.091722,0.027584,187.372495,32.000000,203.498534,347.609806,187.535856,170.425740,32.000000,166.548347,69.007650,67.111571,91.949784,83.978065,24.045494,55.696203,0.000000,49.028797,19.493671,0.000000,42.079045,29.245555,36.353205,59.480869,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.713050,79.995241,138.718741,182.327385,95.916099,92.566627,28.664837,14.335116,137.409578,1.225058,79.243285,27.321134,161.088610,138.490594,159.058001,137.911761,81.367284,136.418203,-0.000497,0.030020,32.000000,-235.673735,138.072518,-0.024087,24.193461,0.689221,441597.679383,0.965763,39.833784,17.564614,2.787339,0.098515,0.026962,187.166483,32.000000,203.382307,227.576970,187.512489,171.152971,32.000000,165.934390,69.021818,67.118276,91.934413,83.978065,23.974613,55.696203,0.000000,49.131650,19.493671,0.000000,42.076125,28.664837,36.190477,59.481912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.386097,80.004890,138.924501,148.513393,95.905257,92.558996,29.445751,14.341823,137.432956,1.225060,79.089905,27.475985,161.113903,138.436944,159.094280,137.904452,81.326635,136.468821,-0.000496,0.029996,32.000000,-235.677027,137.955061,-0.024086,24.222834,0.689949,441505.764768,0.989191,40.024583,17.466300,2.790389,0.078056,0.017863,187.455221,32.000000,202.973280,277.783130,189.977219,171.240407,32.000000,165.516437,69.010314,67.100500,91.909214,83.978065,23.887887,55.696203,0.000000,48.974236,19.493671,0.000000,42.075335,29.445751,36.316742,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.487707,80.003236,138.968435,182.674089,95.888902,92.551377,29.188380,14.345676,137.402324,1.225061,79.116717,27.482599,161.120465,138.458088,159.065072,137.904068,81.305254,136.427457,-0.000496,0.030009,32.000000,-235.663175,138.147036,-0.024217,24.213078,0.695091,441715.000236,0.969798,40.374006,17.531374,2.813029,0.089849,0.021395,188.116116,32.000000,202.753673,322.300654,191.631049,171.258033,32.000000,165.736595,68.990981,67.085704,91.922877,83.978065,24.041691,55.696203,0.000000,49.087680,19.493671,0.000000,42.085496,29.188380,36.477636,59.470975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598377,80.003236,138.917269,182.674089,95.898059,92.541140,29.246790,14.337542,137.386181,1.225028,79.211303,27.409652,161.150739,138.562348,159.032512,137.832046,81.268020,136.438422,-0.000496,0.030016,32.000000,-235.675735,138.109860,-0.024357,24.177778,0.693963,441663.153384,0.976093,40.266573,17.532796,2.808140,0.102435,0.021785,188.307684,32.000000,202.391003,86.866327,192.424407,170.583390,32.000000,166.440414,69.022789,67.100513,91.942718,83.978065,23.978435,55.696203,0.000000,49.132362,19.493671,0.000000,42.084522,29.246790,36.296566,59.496162,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.407693,80.016469,138.779308,167.633122,95.879000,92.533472,29.549298,14.340111,137.375511,1.224836,79.257246,27.425866,161.151982,138.417124,158.965948,137.872426,81.299021,136.450132,-0.000496,0.029996,32.000000,-235.669888,138.000665,-0.024350,24.130125,0.692946,441624.836414,0.971685,40.151553,17.575322,2.800843,0.092534,0.032004,187.799884,32.000000,202.803489,404.950029,190.299383,170.288431,32.000000,166.628109,69.014193,67.114381,91.938157,83.978065,23.929255,55.696203,0.000000,49.199588,19.493671,0.000000,42.085059,29.549298,36.237725,59.490969,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.527181,80.008198,138.857229,154.468608,95.852929,92.520718,28.958597,14.341680,137.384599,1.224809,79.265495,27.470644,161.121595,138.452951,159.015725,137.875788,81.309354,136.434398,-0.000495,0.030012,32.000000,-235.663729,138.065377,-0.024347,24.098234,0.696538,441644.622688,0.965704,40.363089,17.549969,2.808860,0.085526,0.018453,187.418126,32.000000,203.375275,-54.098166,188.473922,170.106044,32.000000,166.887664,68.996384,67.107774,91.909534,83.978065,23.910968,55.696203,0.000000,49.192712,19.493671,0.000000,42.100616,28.958597,36.509991,59.476414,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.357898,80.015642,138.301716,185.601527,95.829304,92.511782,29.002155,14.340539,137.379208,1.224787,79.292779,27.458132,161.092970,138.458660,159.035248,137.865031,81.406354,136.460681,-0.000494,0.030022,32.000000,-235.666346,138.011046,-0.024243,24.055696,0.695895,441495.897514,0.982676,40.230487,17.532045,2.803657,0.088625,0.016642,187.264891,32.000000,203.507477,60.371286,186.994340,170.995715,32.000000,166.175085,69.005450,67.138511,91.905468,83.978065,23.940670,55.696203,0.000000,49.220378,19.493671,0.000000,42.093964,29.002155,36.210286,59.489091,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.515439,80.013712,138.706998,159.289582,95.814282,92.499051,29.066973,14.335544,137.404449,1.225035,79.101809,27.420487,161.166004,138.448283,159.047062,137.867207,81.292329,136.401001,-0.000495,0.030017,32.000000,-235.674291,138.093178,-0.024251,24.046044,0.696929,441377.045364,0.984763,40.414143,17.447727,2.802018,0.089595,0.017575,188.045944,32.000000,202.692431,351.609710,190.861719,171.183067,32.000000,165.663472,69.017647,67.117843,91.867226,83.978065,23.928600,55.696203,0.000000,49.251842,19.493671,0.000000,42.104228,29.066973,36.405663,59.472972,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.450052,80.013712,138.646553,159.289582,95.812044,92.487660,29.191074,14.338541,137.415291,1.224940,79.178455,27.442651,161.215486,138.559595,159.112114,137.770461,81.325913,136.405467,-0.000494,0.030037,32.000000,-235.670474,138.031237,-0.024288,24.081712,0.699632,441438.172153,0.967300,40.408469,17.516161,2.813967,0.090874,0.034279,188.312228,32.000000,202.505139,366.792350,192.337459,171.087002,32.000000,166.089902,69.010457,67.124793,91.921850,83.978065,23.861617,55.696203,0.000000,49.163636,19.493671,0.000000,42.104742,29.191074,36.401995,59.481587,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.236105,80.010955,138.936653,163.882176,95.805155,92.472397,29.559000,14.341680,137.403885,1.224952,79.252135,27.503619,161.206468,138.415921,159.042425,137.807174,81.260316,136.497246,-0.000495,0.030026,32.000000,-235.663401,138.054772,-0.024209,24.125378,0.696280,441353.988002,0.976159,40.316230,17.501526,2.803770,0.095969,0.026644,188.161987,32.000000,202.474465,140.975116,191.802494,170.419466,32.000000,166.561115,68.984285,67.101893,91.893443,83.978065,23.712329,55.696203,0.000000,48.936337,19.493671,0.000000,42.104196,29.559000,36.458414,59.482059,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.981004,80.003512,138.653952,184.156301,95.779724,92.454548,28.825120,14.342251,137.375200,1.224893,79.236950,27.429793,161.133285,138.417634,158.985629,137.816872,81.291326,136.404933,-0.000497,0.030019,32.000000,-235.670370,137.989753,-0.024136,24.129391,0.699631,441499.986826,0.968372,40.536520,17.611403,2.821845,0.090683,0.021240,187.572406,32.000000,203.128859,286.728402,189.136454,170.183515,32.000000,166.646935,68.998507,67.122393,91.901024,83.978065,23.908225,55.696203,0.000000,49.346479,19.493671,0.000000,42.106016,28.825120,36.239266,59.485787,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.700472,80.000755,138.877943,148.228404,95.785354,92.440013,29.263661,14.342108,137.304780,1.224702,79.291492,27.461001,161.118746,138.473770,159.039993,137.777126,81.345294,136.426501,-0.000496,0.030049,32.000000,-235.664284,137.985857,-0.024131,24.179037,0.686550,440981.431557,0.976820,39.755670,17.535856,2.774133,0.084129,0.021918,187.298190,32.000000,203.450598,250.019541,187.382763,170.518585,32.000000,166.622102,69.007775,67.164156,91.880728,83.978065,23.979522,55.696203,0.000000,49.282764,19.493671,0.000000,42.099799,29.263661,36.382332,59.486937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.473458,80.000755,139.052191,148.228404,95.792914,92.428059,29.357982,14.336115,137.307938,1.224698,79.143281,27.493180,161.076930,138.433519,159.026326,137.735603,81.331523,136.348682,-0.000496,0.030090,32.000000,-235.674867,137.955064,-0.024163,24.175653,0.690398,440953.066904,0.967902,40.043138,17.492295,2.794298,0.081647,0.025294,187.042800,32.000000,203.467700,251.695448,187.558811,170.981897,32.000000,165.692483,68.993118,67.140308,91.845680,83.978065,23.886386,55.696203,0.000000,49.092926,19.493671,0.000000,42.097406,29.357982,36.155994,59.482551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.427164,79.999376,138.835034,178.331504,95.793178,92.405223,29.591604,14.342108,137.404640,1.224893,79.057325,27.492351,161.112012,138.313090,159.088241,137.768488,81.302103,136.360389,-0.000496,0.030107,32.000000,-235.663629,137.950941,-0.024194,24.154646,0.694734,441031.850086,0.969457,40.278915,17.468509,2.810642,0.091019,0.022099,187.663772,32.000000,203.030481,193.831093,189.960505,171.179852,32.000000,165.566692,69.020686,67.152532,91.828339,83.978065,23.926561,55.696203,0.000000,49.178124,19.493671,0.000000,42.096085,29.591604,36.360542,59.474319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.267677,79.990554,138.921836,172.660394,95.803142,92.386279,29.115789,14.342108,137.358060,1.225222,79.084869,27.462788,161.148298,138.328913,159.100508,137.823411,81.279000,136.282523,-0.000497,0.030087,32.000000,-235.667071,137.990915,-0.024131,24.083626,0.694888,441021.929787,0.992777,40.329733,17.501720,2.809022,0.079309,0.022760,188.123028,32.000000,202.644292,193.107391,191.699830,171.201611,32.000000,165.528696,68.999319,67.129452,91.835446,83.978065,23.880683,55.696203,0.000000,48.964890,19.493671,0.000000,42.086946,29.115789,36.362450,59.486298,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.867890,79.984489,138.753125,152.304114,95.812970,92.368475,29.065925,14.339254,137.329546,1.225536,79.146182,27.520035,161.181279,138.369777,159.055219,137.808660,81.273028,136.332232,-0.000498,0.030115,32.000000,-235.669761,137.989366,-0.024112,24.076834,0.699598,441013.711714,0.981469,40.483157,17.489089,2.819736,0.091475,0.021274,188.118051,32.000000,202.341405,214.927108,192.326564,170.442923,32.000000,166.272458,68.994655,67.131023,91.844514,83.978065,23.907383,55.696203,0.000000,49.360260,19.493671,0.000000,42.085377,29.065925,36.405149,59.482708,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.580395,79.984489,139.056830,183.912282,95.814193,92.354509,29.574063,14.338541,137.326054,1.225728,79.204855,27.499667,161.179795,138.372000,159.016060,137.744059,81.306169,136.365473,-0.000499,0.030099,32.000000,-235.667196,137.910010,-0.024127,24.019294,0.689586,440635.071110,0.970157,39.853518,17.519063,2.782414,0.094649,0.026738,188.000815,32.000000,202.848486,192.937446,190.245463,170.185802,32.000000,166.329194,68.983044,67.131460,91.833570,83.978065,23.915251,55.696203,0.000000,49.246080,19.493671,0.000000,42.076924,29.574063,36.264871,59.489937,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.275355,79.984489,138.873295,183.912282,95.783127,92.345621,28.953678,14.341395,137.322371,1.225739,79.214764,27.557100,161.142703,138.408621,158.997332,137.742350,81.317349,136.368653,-0.000499,0.030120,32.000000,-235.665162,137.974865,-0.024189,24.014363,0.697050,440653.291640,0.959327,40.151481,17.501969,2.804674,0.087938,0.025908,187.475495,32.000000,203.284972,227.942548,188.300359,170.277050,32.000000,166.751630,68.983163,67.154479,91.825604,83.978065,23.956469,55.696203,0.000000,49.191741,19.493671,0.000000,42.074348,28.953678,36.400894,59.470012,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.678486,79.992759,138.844866,161.330733,95.738974,92.335457,28.904535,14.334973,137.268389,1.225733,79.197595,27.441033,161.098556,138.351630,159.032184,137.733320,81.301742,136.319789,-0.000499,0.030096,32.000000,-235.673714,137.902037,-0.023982,24.054489,0.700932,440742.539656,0.986349,40.469078,17.492322,2.818311,0.094897,0.024272,186.950861,32.000000,203.392863,328.571871,187.114125,170.903657,32.000000,166.062399,68.994593,67.182171,91.842951,83.978065,23.901650,55.696203,0.000000,49.430510,19.493671,0.000000,42.071772,28.904535,36.207278,59.485973,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.220005,79.986694,138.933551,159.774495,95.708964,92.322752,29.602055,14.343250,137.297913,1.225968,79.087187,27.459381,161.151558,138.363170,159.084188,137.664997,81.355837,136.258525,-0.000499,0.030056,32.000000,-235.664126,137.928914,-0.023930,24.073923,0.693344,440530.287295,0.979269,40.057942,17.484342,2.794869,0.090622,0.025433,187.386437,32.000000,203.465981,271.810720,188.649336,171.022189,32.000000,165.510339,69.006247,67.163874,91.816306,83.978065,23.881918,55.696203,0.000000,49.161176,19.493671,0.000000,42.078582,29.602055,36.337431,59.470759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.495217,79.981456,139.012386,185.352954,95.670304,92.307517,29.064931,14.346104,137.235555,1.226081,79.122925,27.593647,161.150768,138.375322,159.080006,137.708922,81.291429,136.263991,-0.000499,0.030049,32.000000,-235.662255,137.914474,-0.023930,24.136183,0.700187,440594.933102,0.965684,40.529075,17.400662,2.822705,0.085980,0.020622,188.033416,32.000000,202.673497,244.030632,190.760737,171.197068,32.000000,165.585124,69.024483,67.186730,91.840446,83.978065,23.846596,55.696203,0.000000,49.101615,19.493671,0.000000,42.070496,29.064931,36.489815,59.474221,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.532527,79.981456,138.839772,185.352954,95.631800,92.292211,29.312429,14.337256,137.321338,1.226190,79.108869,27.562221,161.182160,138.289315,159.125790,137.638957,81.263391,136.290240,-0.000499,0.030059,32.000000,-235.671759,137.833183,-0.023950,24.170356,0.694407,440492.103087,0.977444,40.236983,17.467711,2.808602,0.090448,0.021188,188.055584,32.000000,202.407659,408.082651,192.209523,170.839963,32.000000,165.971847,69.015985,67.124921,91.828114,83.978065,23.937301,55.696203,0.000000,49.285274,19.493671,0.000000,42.062631,29.312429,36.271034,59.478292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.489059,79.987246,138.767047,147.654281,95.635498,92.279536,28.779192,14.337685,137.249036,1.226421,79.211670,27.556801,161.193982,138.311276,159.041585,137.546651,81.283127,136.322011,-0.000500,0.030102,32.000000,-235.668216,137.845848,-0.023905,24.178355,0.691886,440449.412935,0.968241,40.198188,17.508424,2.803002,0.091079,0.020471,188.312042,32.000000,202.551151,29.458288,191.506448,170.134917,32.000000,166.327105,68.993744,67.152593,91.822534,83.978065,23.885433,55.696203,0.000000,49.308329,19.493671,0.000000,42.064775,28.779192,36.201849,59.483407,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.560205,79.994689,138.223510,181.717684,95.653842,92.268050,29.376835,14.346675,137.263747,1.226418,79.248949,27.648959,161.195977,138.283563,159.004406,137.712752,81.323439,136.225384,-0.000500,0.030131,32.000000,-235.659226,137.784681,-0.023888,24.168415,0.691856,440393.718983,0.958912,40.244724,17.506096,2.803838,0.085187,0.027493,187.520894,32.000000,203.087387,-100.636753,188.931956,170.106108,32.000000,166.826061,69.007166,67.186445,91.840927,83.978065,23.628479,55.696203,0.000000,49.308991,19.493671,0.000000,42.070280,29.376835,36.500234,59.480495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.358328,79.993862,138.141298,167.114808,95.655927,92.258078,29.357362,14.338969,137.244437,1.226416,79.185535,27.638979,161.166033,138.285318,159.057262,137.596828,81.348989,136.361983,-0.000499,0.030142,32.000000,-235.671358,137.894449,-0.023904,24.167209,0.688328,440230.629321,0.965312,40.182657,17.417053,2.789002,0.096154,0.024755,187.005278,32.000000,203.368162,163.064529,187.442064,170.449980,32.000000,166.530433,69.001894,67.186157,91.855657,83.978065,23.611385,55.696203,0.000000,49.279923,19.493671,0.000000,42.069398,29.357362,36.218870,59.478381,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.353411,79.972358,138.701807,158.942840,95.634045,92.249137,29.072624,14.348673,137.294020,1.226247,79.081008,27.547160,161.140617,138.308562,159.096198,137.701549,81.355363,136.310308,-0.000500,0.030152,32.000000,-235.658211,137.846068,-0.023933,24.155905,0.690978,440239.309467,0.970120,40.391915,17.457463,2.798743,0.090869,0.026285,187.204198,32.000000,203.656401,251.429528,187.634832,170.916918,32.000000,165.669826,69.034862,67.187972,91.856292,83.978065,23.717791,55.696203,0.000000,49.231951,19.493671,0.000000,42.067578,29.072624,36.192751,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904888,79.972358,138.772193,158.942840,95.628414,92.240221,29.285860,14.341109,137.214217,1.226198,79.016035,27.544957,161.169492,138.310949,159.095009,137.679317,81.329416,136.322987,-0.000501,0.030176,32.000000,-235.669709,137.832958,-0.023953,24.152076,0.694036,440161.515649,0.979581,40.375536,17.426144,2.810379,0.112413,0.029903,187.777624,32.000000,202.966949,206.230864,189.974835,171.131537,32.000000,165.730653,69.040613,67.200398,91.814065,83.978065,23.731707,55.696203,0.000000,49.420692,19.493671,0.000000,42.043343,29.285860,36.339486,59.477260,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.464491,79.963536,138.860162,185.082205,95.613384,92.228007,29.456612,14.337114,137.203520,1.226296,79.146369,27.624129,161.217819,138.222617,159.094489,137.560748,81.280994,136.209457,-0.000500,0.030161,32.000000,-235.668951,137.815583,-0.023956,24.132144,0.685991,439891.442256,0.960734,39.803139,17.458210,2.780733,0.082386,0.028734,188.038733,32.000000,202.580296,353.472622,191.643229,171.284217,32.000000,165.640195,69.030485,67.148196,91.832563,83.978065,23.708477,55.696203,0.000000,49.472653,19.493671,0.000000,42.029716,29.456612,36.318943,59.476198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.251526,79.995792,138.745548,149.979024,95.640937,92.210684,28.688698,14.342251,137.221242,1.226382,79.197277,27.522383,161.183270,138.254996,159.031976,137.561159,81.231003,136.218185,-0.000500,0.030147,32.000000,-235.668403,137.751378,-0.023933,24.099519,0.693614,440123.642742,0.964222,40.251027,17.451804,2.807270,0.080444,0.021791,188.080820,32.000000,202.548558,476.405709,192.302834,170.365066,32.000000,166.279924,69.004334,67.150300,91.829689,83.978065,23.779828,55.696203,0.000000,49.360603,19.493671,0.000000,42.023660,28.688698,36.242861,59.483505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.268751,80.009025,138.698907,180.351699,95.618019,92.194157,29.325380,14.342822,137.172618,1.226448,79.245174,27.740457,161.219275,138.225389,159.003655,137.625617,81.283620,136.248140,-0.000500,0.030142,32.000000,-235.667341,137.834670,-0.023970,24.080610,0.697197,440272.814393,0.994552,40.505256,17.506011,2.817081,0.085819,0.020153,188.098225,32.000000,202.851801,281.450996,190.063093,170.141533,32.000000,166.709850,69.025863,67.191443,91.842034,83.978065,23.758315,55.696203,0.000000,49.371727,19.493671,0.000000,42.054212,29.325380,36.308231,59.490301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.740600,80.009025,138.653869,180.351699,95.616993,92.182734,29.393164,14.342537,137.180341,1.226747,79.268405,27.694040,161.156564,138.198351,159.023283,137.607078,81.281982,136.240671,-0.000501,0.030130,32.000000,-235.668446,137.856248,-0.024219,24.048851,0.697149,440109.553701,0.972448,40.500509,17.467864,2.815150,0.088764,0.032822,187.244067,32.000000,203.283184,240.511950,188.341027,170.317299,32.000000,166.563996,69.014274,67.184409,91.814120,83.978065,23.705097,55.696203,0.000000,49.508566,19.493671,0.000000,42.067800,29.393164,36.323712,59.483318,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.566109,80.011507,138.747395,165.930500,95.620407,92.169934,29.647288,14.337827,137.208810,1.226930,79.097291,27.681371,161.141495,138.263949,159.107626,137.628934,81.369259,136.167401,-0.000500,0.030132,32.000000,-235.670532,137.871933,-0.024278,24.018114,0.690498,439824.027785,0.960136,40.009818,17.465895,2.787539,0.083360,0.024193,187.469558,32.000000,203.509924,300.233504,188.561342,171.152707,32.000000,165.620228,69.049957,67.183117,91.819051,83.978065,23.721755,55.696203,0.000000,49.518857,19.493671,0.000000,42.072477,29.647288,36.274996,59.479541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
