OSU 80 Ton Compressor Load Stand
49.392331,79.998825,138.792387,158.583537,95.620870,92.161024,29.144367,14.343107,137.142178,1.226927,79.078293,27.641656,161.202858,138.158140,159.093804,137.540665,81.293275,136.172844,-0.000501,0.030154,32.000000,-235.667219,137.801018,-0.024254,24.001067,0.694435,439780.864030,0.978247,40.192154,17.383976,2.799198,0.089025,0.022375,187.739782,32.000000,202.692817,299.012925,190.899740,171.333814,32.000000,165.641795,69.057563,67.157849,91.818806,83.978065,23.700491,55.696203,0.000000,49.480094,19.493671,0.000000,42.061399,29.144367,36.339632,59.483151,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.807239,79.995516,138.666049,185.160844,95.616089,92.148295,29.081901,14.340824,137.152479,1.227015,79.146501,27.574560,161.187135,138.247534,159.083315,137.500734,81.286450,136.221166,-0.000503,0.030139,32.000000,-235.667044,137.810319,-0.024245,23.995874,0.697734,439860.135584,0.975466,40.361445,17.421833,2.809999,0.089092,0.026021,188.015041,32.000000,202.482723,232.058031,192.277255,170.605245,32.000000,166.025943,69.065935,67.168322,91.831076,83.978065,23.710696,55.696203,0.000000,49.473173,19.493671,0.000000,42.061204,29.081901,36.249244,59.489484,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.172713,79.994689,138.646268,149.190888,95.601269,92.134703,28.830391,14.346247,137.232266,1.226977,79.221042,27.730237,161.224159,138.173024,159.016087,137.544130,81.267567,136.139581,-0.000502,0.030111,32.000000,-235.665719,137.778053,-0.024242,24.003401,0.697734,439860.135584,0.975466,40.361445,17.421833,2.809999,0.080380,0.022393,188.295560,32.000000,202.703461,156.789418,191.325083,170.291879,32.000000,166.329478,69.044557,67.186031,91.838308,83.978065,23.657279,55.696203,0.000000,49.241968,19.493671,0.000000,42.057254,28.830391,36.360689,59.472667,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.264969,80.004063,138.659118,185.786628,95.595663,92.119608,28.820592,14.337827,137.193447,1.227142,79.241223,27.779970,161.189987,138.140299,159.017236,137.509797,81.293571,136.177196,-0.000502,0.030113,32.000000,-235.671188,137.849744,-0.024124,24.028971,0.690781,439602.762492,0.968614,39.927297,17.452005,2.784054,0.084812,0.021020,187.298798,32.000000,203.109802,252.205359,189.008827,170.203728,32.000000,166.792062,69.047071,67.213114,91.819099,83.978065,23.448340,55.696203,0.000000,49.183015,19.493671,0.000000,42.055571,28.820592,36.248437,59.482757,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.440317,80.004063,138.856452,185.786628,95.600665,92.108652,29.792936,14.341395,137.192765,1.227250,79.201688,27.761284,161.162982,138.323306,159.031978,137.505705,81.366851,136.103224,-0.000503,0.030126,32.000000,-235.669259,137.710711,-0.024174,24.029443,0.697933,439731.198353,0.988751,40.499492,17.423639,2.814558,0.089767,0.030754,187.054274,32.000000,203.500177,268.016404,187.394586,170.358529,32.000000,166.428165,69.048372,67.201095,91.858340,83.978065,23.614918,55.696203,0.000000,49.564632,19.493671,0.000000,42.064808,29.792936,36.248070,59.491678,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743070,79.979802,138.591866,159.677453,95.622659,92.102258,28.784728,14.337827,137.120063,1.227285,79.080366,27.763564,161.119278,138.193641,159.029225,137.565047,81.334658,136.216210,-0.000504,0.030084,32.000000,-235.669713,137.763107,-0.024090,24.031751,0.696101,439463.570221,0.952700,40.316713,17.314612,2.808567,0.086381,0.024537,187.221950,32.000000,203.787486,181.418820,187.486404,170.916911,32.000000,165.674684,69.037858,67.190142,91.816818,83.978065,23.639468,55.696203,0.000000,49.554028,19.493671,0.000000,42.065483,28.784728,36.343521,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.274815,79.964639,138.721775,163.515298,95.640198,92.093330,29.455798,14.342822,137.141238,1.227447,78.978933,27.781067,161.178687,138.171883,159.075975,137.589925,81.301575,136.225612,-0.000504,0.030070,32.000000,-235.661112,137.838423,-0.024149,24.075863,0.689991,439311.685533,0.979453,39.978035,17.401402,2.786154,0.094078,0.026664,187.625555,32.000000,202.967036,202.961254,190.108745,171.183733,32.000000,165.810433,69.022946,67.171034,91.792216,83.978065,23.573279,55.696203,0.000000,49.315797,19.493671,0.000000,42.038623,29.455798,36.313954,59.476847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.358569,79.959676,138.681607,181.029460,95.641120,92.079364,28.958412,14.343964,137.140909,1.227384,79.070912,27.813071,161.186674,138.251489,159.076825,137.577865,81.281359,136.239160,-0.000503,0.030070,32.000000,-235.663904,137.811012,-0.024045,24.081528,0.696461,439540.685708,0.966852,40.449792,17.439027,2.815267,0.088417,0.022786,187.927328,32.000000,202.625613,306.798920,191.697394,171.145161,32.000000,165.708803,69.047978,67.171557,91.835754,83.978065,23.559123,55.696203,0.000000,49.223439,19.493671,0.000000,42.016102,28.958412,36.355480,59.476168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.439874,79.960228,138.645522,148.955278,95.620100,92.067762,29.062116,14.339968,137.046206,1.227288,79.210780,27.827918,161.199642,138.183711,159.034452,137.555779,81.263401,136.102776,-0.000503,0.030049,32.000000,-235.667736,137.806363,-0.024121,24.123175,0.694694,439462.142134,0.981493,40.357477,17.465788,2.809676,0.085727,0.029605,187.837620,32.000000,202.877261,147.055407,190.061794,170.310452,32.000000,166.794491,69.033236,67.194253,91.835810,83.978065,23.604083,55.696203,0.000000,49.557975,19.493671,0.000000,42.002364,29.062116,36.277784,59.478735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.343516,79.979250,138.096051,188.396647,95.634526,92.067749,29.281778,14.335401,137.152450,1.227280,79.200078,27.813606,161.139099,138.233628,159.020843,137.561480,81.285403,136.084661,-0.000502,0.030043,32.000000,-235.674925,137.758233,-0.024178,24.159446,0.691978,439396.796870,0.976130,40.273340,17.417844,2.804326,0.091849,0.026053,187.214870,32.000000,203.461160,225.046415,188.281946,170.262419,32.000000,166.653219,69.014490,67.182544,91.825996,83.978065,23.584545,55.696203,0.000000,49.418927,19.493671,0.000000,41.996293,29.281778,36.334570,59.477555,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.867705,79.981732,138.764825,153.141268,95.670432,92.069074,28.823566,14.339397,137.165925,1.227347,79.181455,27.867470,161.106446,138.306300,159.057046,137.627571,81.300678,136.219575,-0.000501,0.030026,32.000000,-235.672077,137.798124,-0.024288,24.147041,0.689751,439428.296374,0.970898,40.392744,17.387085,2.798667,0.096813,0.034034,187.154128,32.000000,203.741088,217.438095,186.967876,170.705258,32.000000,166.054963,69.034473,67.195909,91.837853,83.978065,23.280185,55.696203,0.000000,49.313464,19.493671,0.000000,42.009075,28.823566,36.343668,59.472392,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.398425,79.981732,138.725598,153.141268,95.660974,92.062424,29.450957,14.344677,137.204873,1.227460,79.096171,27.848059,161.133665,138.298204,159.127274,137.532293,81.312049,136.213755,-0.000502,0.030005,32.000000,-235.668108,137.825594,-0.024138,24.135160,0.681311,439174.532441,0.949405,39.884726,17.462141,2.768974,0.083808,0.022198,187.325605,32.000000,203.453736,209.684172,188.882556,171.286482,32.000000,165.887906,69.056255,67.246464,91.836549,83.978065,23.529745,55.696203,0.000000,49.287066,19.493671,0.000000,42.008307,29.450957,36.368686,59.481105,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.334462,79.991932,138.687218,174.116841,95.661990,92.058565,29.493455,14.336543,137.131037,1.227698,79.058379,27.915296,161.192727,138.253366,159.100598,137.528233,81.283919,136.202193,-0.000502,0.029979,32.000000,-235.668702,137.884844,-0.024127,24.148011,0.681311,439174.532441,0.949405,39.884726,17.462141,2.768974,0.100600,0.023360,187.745698,32.000000,202.809190,277.100925,191.060468,171.322637,32.000000,165.644401,69.053423,67.209905,91.816844,83.978065,23.488946,55.696203,0.000000,49.506893,19.493671,0.000000,42.015720,29.493455,36.361056,59.486573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.887593,79.993587,138.727183,171.674775,95.672043,92.059882,28.872359,14.339254,137.152707,1.227363,79.103943,27.895916,161.206870,138.253305,159.149054,137.540234,81.256806,136.248490,-0.000502,0.029969,32.000000,-235.668122,137.872708,-0.024050,24.134295,0.693076,439408.019651,0.964054,40.414865,17.445369,2.811163,0.087655,0.021372,188.170933,32.000000,202.673796,207.002392,192.543789,170.775989,32.000000,166.067667,69.056182,67.156048,91.820798,83.978065,23.484994,55.696203,0.000000,49.608567,19.493671,0.000000,42.014381,28.872359,36.390623,59.480269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.992306,79.992208,138.881135,154.322757,95.645843,92.066184,29.715484,14.342965,137.226369,1.227040,79.135330,27.870875,161.202488,138.214439,159.062544,137.623152,81.220367,136.217266,-0.000502,0.029988,32.000000,-235.666214,137.740344,-0.024115,24.126794,0.685234,439191.122703,0.973004,39.842245,17.494847,2.780795,0.085569,0.016267,188.150788,32.000000,202.699927,216.714325,191.434355,170.413762,32.000000,166.683613,69.052999,67.183251,91.807043,83.978065,23.467568,55.696203,0.000000,49.645620,19.493671,0.000000,42.014918,29.715484,36.276757,59.468163,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.270999,79.992208,138.671288,154.322757,95.621203,92.066182,28.929159,14.342251,137.129881,1.226729,79.246751,27.925065,161.149372,138.242109,159.026621,137.668073,81.262277,136.315477,-0.000501,0.029997,32.000000,-235.665781,137.784499,-0.024116,24.117851,0.684657,439231.261155,0.943314,39.732701,17.516204,2.778050,0.087651,0.029442,187.182798,32.000000,203.236896,302.978188,189.119992,170.313901,32.000000,166.630119,69.056172,67.201003,91.804762,83.978065,23.535073,55.696203,0.000000,49.244813,19.493671,0.000000,42.012365,28.929159,36.219530,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.472577,79.982283,138.696712,186.622327,95.606634,92.063665,29.321889,14.339397,137.167069,1.226665,79.227742,27.887774,161.123657,138.279711,159.043409,137.625126,81.289036,136.192151,-0.000500,0.030028,32.000000,-235.672241,137.826677,-0.024008,24.095743,0.694904,439515.637968,0.984310,40.481344,17.521725,2.814461,0.098189,0.029151,187.078811,32.000000,203.566836,279.450402,187.465160,170.370281,32.000000,166.419024,69.055577,67.217475,91.807740,83.978065,23.478454,55.696203,0.000000,49.528823,19.493671,0.000000,42.000905,29.321889,36.292017,59.479463,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.463519,79.994138,138.668293,149.745895,95.618401,92.061163,29.442557,14.334830,137.173779,1.226684,79.104280,27.938274,161.127097,138.208752,159.056275,137.612899,81.288260,136.136817,-0.000500,0.030013,32.000000,-235.669923,137.848215,-0.024024,24.082630,0.692527,439343.919920,0.966799,40.261361,17.435401,2.803507,0.085697,0.020009,187.111846,32.000000,203.761498,88.386959,187.783238,171.116444,32.000000,165.955659,69.066857,67.202552,91.773394,83.978065,23.452132,55.696203,0.000000,49.562152,19.493671,0.000000,41.997963,29.442557,36.377710,59.480377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.722357,79.997446,138.084516,181.097100,95.651037,92.068782,29.489976,14.339112,137.190972,1.226551,79.046457,27.904058,161.165609,138.207160,159.136696,137.691825,81.262531,136.180929,-0.000501,0.030036,32.000000,-235.669576,137.835691,-0.024137,24.038308,0.692906,439351.261637,0.963029,40.282641,17.409439,2.803446,0.081666,0.032003,187.389768,32.000000,203.131500,83.261734,190.298531,171.334506,32.000000,165.396251,69.067061,67.203173,91.769815,83.978065,23.448629,55.696203,0.000000,49.643084,19.493671,0.000000,42.008150,29.489976,36.197813,59.479837,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.828894,79.987246,138.876826,164.180228,95.660492,92.068766,28.785894,14.340253,137.192441,1.226592,79.110837,27.990804,161.187864,138.289539,159.104010,137.646680,81.272737,136.271200,-0.000500,0.030025,32.000000,-235.668598,137.846296,-0.024159,24.022834,0.687382,439302.754907,0.984588,40.016552,17.456761,2.777091,0.082677,0.018436,187.991782,32.000000,202.876357,333.534346,191.859011,171.137614,32.000000,165.806724,69.062171,67.157472,91.787184,83.978065,23.196741,55.696203,0.000000,49.705392,19.493671,0.000000,42.010931,28.785894,36.249024,59.480820,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.798229,79.994965,138.794471,159.595794,95.719197,92.071301,28.610205,14.332404,137.256668,1.226487,79.238093,28.047605,161.172633,138.382502,159.050317,137.563861,81.233108,136.224010,-0.000501,0.030029,32.000000,-235.676283,137.881032,-0.024080,24.025929,0.690102,439227.188929,0.977250,39.896615,17.489884,2.787074,0.090541,0.032826,187.555110,32.000000,203.032356,190.038457,190.093301,170.289284,32.000000,166.617377,69.064025,67.195135,91.820441,83.978065,23.405779,55.696203,0.000000,49.666134,19.493671,0.000000,41.998788,28.610205,36.358855,59.480387,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.088365,80.001030,138.686015,183.287538,95.738075,92.081410,28.783226,14.339397,137.297492,1.226080,79.204713,28.005542,161.135366,138.289009,159.046860,137.743122,81.280643,136.293034,-0.000500,0.030023,32.000000,-235.673060,137.844135,-0.024244,24.003742,0.690000,439321.486499,0.967833,39.926321,17.511270,2.786799,0.086000,0.025003,187.317280,32.000000,203.559077,236.168070,188.223746,170.272509,32.000000,166.705583,69.050659,67.205053,91.789737,83.978065,23.472645,55.696203,0.000000,49.640166,19.493671,0.000000,42.005152,28.783226,36.298180,59.460019,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.881832,79.993862,138.966433,150.472395,95.726753,92.086505,29.140315,14.336543,137.288100,1.226100,79.125230,28.114769,161.162045,138.332320,159.109392,137.641340,81.247480,136.274345,-0.000502,0.030016,32.000000,-235.671981,137.948313,-0.024302,24.014363,0.685846,439150.465614,0.950096,39.641566,17.492935,2.768797,0.086720,0.021039,187.213174,32.000000,203.359522,199.897364,189.030489,171.248593,32.000000,165.804551,69.061459,67.216293,91.781645,83.978065,23.152726,55.696203,0.000000,49.662858,19.493671,0.000000,42.011200,29.140315,36.216522,59.487635,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.554528,80.002960,138.847604,185.313914,95.751560,92.083515,28.714094,14.340539,137.296836,1.226326,79.106332,28.100085,161.185659,138.314130,159.102930,137.614044,81.251426,136.277688,-0.000502,0.030005,32.000000,-235.669460,137.905156,-0.024337,24.013236,0.690044,439263.931403,0.968624,39.841837,17.482780,2.785683,0.088316,0.024483,187.867938,32.000000,202.860505,152.299158,191.045119,171.391472,32.000000,165.483484,69.061395,67.201658,91.793636,83.978065,23.357624,55.696203,0.000000,49.698832,19.493671,0.000000,42.003236,28.714094,36.239046,59.500844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.602537,80.002960,138.120048,185.313914,95.734907,92.086010,29.425481,14.339112,137.226111,1.226456,79.189569,28.186536,161.245757,138.383826,159.108184,137.647983,81.227355,136.100451,-0.000502,0.030009,32.000000,-235.670068,137.910418,-0.024274,24.026926,0.694575,439489.300677,0.985759,40.196826,17.514328,2.801916,0.091413,0.029585,188.120778,32.000000,202.657411,251.715769,192.438238,170.947122,32.000000,166.178624,69.062205,67.184567,91.826489,83.978065,23.405330,55.696203,0.000000,49.567107,19.493671,0.000000,42.012038,29.425481,36.353939,59.483692,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.381528,80.017296,138.833008,157.137035,95.724203,92.086424,29.590032,14.341680,137.279836,1.226367,79.191544,28.120719,161.196103,138.301080,159.042958,137.715418,81.210504,136.337923,-0.000504,0.030012,32.000000,-235.667335,137.897487,-0.024377,24.022074,0.689873,439517.012176,0.960947,40.146957,17.452767,2.784536,0.084162,0.021201,187.984822,32.000000,202.607732,318.328095,191.294103,170.512811,32.000000,166.602849,69.045109,67.194495,91.793657,83.978065,23.351250,55.696203,0.000000,49.300630,19.493671,0.000000,42.027213,29.590032,36.518429,59.476827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.347986,80.016193,138.767110,170.928874,95.716969,92.089638,29.320727,14.345248,137.329656,1.226135,79.276487,28.234257,161.201181,138.361089,159.040138,137.657053,81.284370,136.372017,-0.000504,0.030022,32.000000,-235.663439,137.873317,-0.024523,24.019294,0.696964,439677.639417,0.960267,40.391171,17.584333,2.811436,0.093686,0.022306,187.333813,32.000000,203.297230,334.777056,189.016791,170.263241,32.000000,166.657782,69.076062,67.247164,91.822952,83.978065,23.107995,55.696203,0.000000,49.568606,19.493671,0.000000,42.029914,29.320727,36.285341,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.526128,80.015091,138.777563,172.639374,95.701532,92.099744,28.822216,14.340824,137.236486,1.226263,79.272904,28.180777,161.149095,138.337580,159.088123,137.702338,81.243104,136.345066,-0.000505,0.030046,32.000000,-235.666880,137.950962,-0.024582,24.004188,0.697257,439579.893942,0.969830,40.425026,17.526925,2.812012,0.085740,0.022287,187.145100,32.000000,203.515647,235.781206,187.344308,170.577829,32.000000,166.405666,69.076637,67.221929,91.837600,83.978065,23.312069,55.696203,0.000000,49.708492,19.493671,0.000000,42.032603,28.822216,36.301995,59.477604,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.798071,80.020053,138.819229,157.301964,95.722540,92.108611,28.922104,14.343393,137.243304,1.226181,79.188923,28.209660,161.135819,138.440471,159.090258,137.693172,81.245948,136.465820,-0.000506,0.030031,32.000000,-235.660869,137.938520,-0.024475,24.005709,0.695072,439610.429518,0.982872,40.238475,17.555183,2.802108,0.091876,0.032787,187.075056,32.000000,203.615863,218.773366,187.871808,171.229863,32.000000,165.841091,69.079822,67.226371,91.797932,83.978065,23.307645,55.696203,0.000000,49.621890,19.493671,0.000000,42.034041,28.922104,36.320484,59.469913,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.313483,80.029703,138.127095,184.324509,95.727843,92.118824,28.780819,14.339397,137.306644,1.226051,79.152604,28.239452,161.155638,138.338110,159.093175,137.716394,81.279069,136.360126,-0.000506,0.030049,32.000000,-235.666668,137.887372,-0.024328,24.011321,0.691136,439521.097233,0.973798,39.961324,17.610611,2.787643,0.085111,0.032389,187.600646,32.000000,202.975478,232.203317,190.406809,171.189823,32.000000,165.454719,69.087608,67.245830,91.776853,83.978065,23.359562,55.696203,0.000000,49.727139,19.493671,0.000000,42.043015,28.780819,36.508964,59.463226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.933914,80.029703,138.874228,184.324509,95.722921,92.121469,29.359547,14.339254,137.298003,1.226019,79.174670,28.204547,161.199205,138.452809,159.089012,137.714295,81.214845,136.397855,-0.000507,0.030022,32.000000,-235.668450,137.872708,-0.024403,24.025824,0.691136,439521.097233,0.973798,39.961324,17.610611,2.787643,0.085052,0.033300,188.095668,32.000000,202.647246,211.034862,191.760129,171.132076,32.000000,165.876728,69.084263,67.211671,91.793496,83.978065,23.057771,55.696203,0.000000,49.757046,19.493671,0.000000,42.056763,29.359547,36.207278,59.506292,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.925917,80.032184,138.753250,150.859972,95.736441,92.129096,29.640941,14.334830,137.311230,1.226229,79.260459,28.129463,161.185737,138.370084,159.085303,137.740511,81.224460,136.367965,-0.000508,0.030006,32.000000,-235.673365,137.996364,-0.024415,24.007676,0.695102,439761.648211,0.989117,40.474512,17.526488,2.801001,0.084924,0.032729,188.021852,32.000000,202.593571,317.583259,192.266899,170.571215,32.000000,166.539231,69.088897,67.220894,91.787218,83.978065,23.335966,55.696203,0.000000,49.589048,19.493671,0.000000,42.064238,29.640941,36.397593,59.475568,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.419359,80.043212,138.919998,186.430738,95.733608,92.139277,28.688291,14.336828,137.258967,1.226175,79.299184,28.165410,161.200399,138.412048,159.026922,137.801670,81.205633,136.419099,-0.000507,0.030022,32.000000,-235.673990,138.040946,-0.024426,24.031489,0.688872,439580.431259,0.956620,39.830490,17.608920,2.781160,0.082068,0.023200,187.680399,32.000000,203.019939,317.203677,190.172870,170.232900,32.000000,166.469943,69.024934,67.218822,91.773470,83.978065,23.267975,55.696203,0.000000,49.407806,19.493671,0.000000,42.069583,28.688291,36.545281,59.473985,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.609955,80.035768,138.799228,153.680718,95.743192,92.148936,29.406627,14.343678,137.339037,1.226291,79.316406,28.223591,161.159780,138.368491,159.046096,137.700629,81.254052,136.386771,-0.000507,0.030033,32.000000,-235.664681,137.931137,-0.024234,24.019897,0.688979,439606.586775,0.947787,39.841233,17.584880,2.779183,0.093606,0.031759,187.367150,32.000000,203.439437,222.737283,188.206084,170.351766,32.000000,166.741009,69.036523,67.231268,91.797040,83.978065,23.293974,55.696203,0.000000,49.687225,19.493671,0.000000,42.087444,29.406627,36.409038,59.486259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.934238,80.036319,138.185537,177.019307,95.732827,92.161965,28.605829,14.343250,137.354952,1.226272,79.213336,28.196035,161.152919,138.405909,159.124728,137.650981,81.294217,136.361040,-0.000507,0.030017,32.000000,-235.667404,137.992873,-0.024379,24.033325,0.696983,439952.079248,0.990260,40.377681,17.628385,2.811044,0.092692,0.027620,187.250989,32.000000,203.400542,118.996963,189.182560,171.085781,32.000000,165.501673,69.070479,67.255723,91.774425,83.978065,23.332504,55.696203,0.000000,49.688164,19.493671,0.000000,42.088565,28.605829,36.355993,59.469117,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.553598,80.049553,138.925353,164.145244,95.716681,92.168766,28.845478,14.335544,137.414909,1.226317,79.227819,28.239335,161.245014,138.464432,159.176747,137.791585,81.295255,136.464175,-0.000508,0.030023,32.000000,-235.671013,137.980598,-0.024415,24.026663,0.685562,439642.222976,0.982266,39.836772,17.511781,2.767350,0.085006,0.029608,187.988485,32.000000,202.853832,247.883514,191.073076,171.384229,32.000000,165.591834,69.064291,67.234118,91.807007,83.978065,23.270967,55.696203,0.000000,49.628974,19.493671,0.000000,42.097112,28.845478,36.231269,59.480938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.410957,80.049553,138.916406,164.145244,95.732831,92.173845,29.289478,14.341966,137.413486,1.226359,79.185233,28.297736,161.217009,138.514082,159.173155,137.839893,81.211535,136.570173,-0.000508,0.030029,32.000000,-235.666558,137.917188,-0.024486,24.020841,0.685562,439642.222976,0.982266,39.836772,17.511781,2.767350,0.092212,0.018579,187.971091,32.000000,202.449143,165.865511,192.486357,170.791466,32.000000,166.015888,69.036651,67.218491,91.801553,83.978065,23.301432,55.696203,0.000000,49.644657,19.493671,0.000000,42.117430,29.289478,36.332002,59.453489,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.356552,80.042660,138.277961,167.227652,95.758603,92.182721,29.404307,14.337685,137.403812,1.226369,79.298545,28.330004,161.219407,138.529050,159.121695,137.903410,81.271728,136.442809,-0.000508,0.030015,32.000000,-235.668544,138.073129,-0.024294,24.035790,0.695309,439877.803165,0.982308,40.244385,17.560511,2.803537,0.082799,0.023436,187.843973,32.000000,202.694001,176.896492,191.502859,170.202411,32.000000,166.488321,69.021855,67.247376,91.830284,83.978065,23.328545,55.696203,0.000000,49.555689,19.493671,0.000000,42.118601,29.404307,36.345282,59.488885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.586782,80.047898,138.877697,177.916608,95.784082,92.196797,29.354726,14.342108,137.542744,1.226545,79.310447,28.322082,161.223261,138.526296,159.063028,137.833353,81.231689,136.446090,-0.000509,0.030014,32.000000,-235.667235,138.043942,-0.024415,24.054804,0.697673,440120.299549,0.970492,40.392772,17.695353,2.811449,0.091518,0.028169,187.305709,32.000000,203.256642,219.587684,188.894420,170.286208,32.000000,166.693164,68.994543,67.218758,91.800025,83.978065,23.249758,55.696203,0.000000,49.383260,19.493671,0.000000,42.133413,29.354726,36.412266,59.486013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.782567,80.052861,138.954810,152.318359,95.767508,92.201985,29.591920,14.341395,137.446583,1.226797,79.321830,28.343623,161.156138,138.556740,159.093300,137.781138,81.280791,136.491900,-0.000510,0.030018,32.000000,-235.668768,138.039802,-0.024366,24.037311,0.694976,440074.640312,0.967931,40.442563,17.573729,2.801613,0.092783,0.020487,186.961797,32.000000,203.476300,199.649574,187.272854,170.733132,32.000000,166.312586,69.017541,67.228066,91.861489,83.978065,23.264110,55.696203,0.000000,49.644287,19.493671,0.000000,42.141369,29.591920,36.342934,59.482649,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.541679,80.068024,139.158040,185.875670,95.745165,92.209590,28.857564,14.345819,137.429270,1.226831,79.210651,28.338950,161.160050,138.528212,159.107015,137.836086,81.241981,136.494691,-0.000509,0.030019,32.000000,-235.660902,138.098884,-0.024406,24.046412,0.693959,440103.973533,0.964858,40.208258,17.615352,2.800700,0.081440,0.025612,186.890735,32.000000,203.590282,252.686537,188.143314,171.022984,32.000000,165.641737,68.998187,67.210753,91.825568,83.978065,23.274545,55.696203,0.000000,49.771735,19.493671,0.000000,42.154956,28.857564,36.309699,59.468536,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.698723,80.068576,138.909890,153.821804,95.763575,92.226184,29.288262,14.341966,137.471506,1.226681,79.158655,28.374569,161.251846,138.496465,159.197532,137.826202,81.265495,136.523487,-0.000509,0.029989,32.000000,-235.666722,138.163721,-0.024280,24.057059,0.691891,439952.829634,0.953117,40.010184,17.588349,2.791234,0.106925,0.028936,187.888221,32.000000,202.670923,291.008865,192.074580,171.225307,32.000000,165.822670,69.026565,67.205885,91.857702,83.978065,23.283637,55.696203,0.000000,49.560373,19.493671,0.000000,42.183872,29.288262,36.157021,59.479719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.699336,80.068576,139.047484,153.821804,95.787552,92.235101,29.198200,14.334973,137.488376,1.226447,79.186020,28.479984,161.244274,138.575929,159.129298,137.945681,81.241804,136.522044,-0.000507,0.029996,32.000000,-235.673059,138.104354,-0.024373,24.094956,0.696410,440194.260640,0.982631,40.275243,17.628505,2.808908,0.112000,0.018102,188.074000,32.000000,202.539470,311.038253,192.311905,170.312495,32.000000,166.397286,68.985373,67.196662,91.844407,83.978065,23.283059,55.696203,0.000000,49.602304,19.493671,0.000000,42.195765,29.198200,36.333836,59.495139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.931625,80.066646,138.292036,175.130061,95.789987,92.247750,28.756100,14.338113,137.529433,1.226723,79.258372,28.447712,161.237936,138.521648,159.063427,137.947354,81.227276,136.562892,-0.000507,0.030011,32.000000,-235.671394,138.168189,-0.024418,24.123437,0.692241,440239.389845,0.968104,40.112137,17.641874,2.797773,0.105007,0.020758,187.649933,32.000000,203.080907,224.485965,190.143887,170.115075,32.000000,166.651530,68.949699,67.201297,91.819939,83.978065,23.304051,55.696203,0.000000,49.733731,19.493671,0.000000,42.208868,28.756100,36.349537,59.475519,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.231102,80.048174,138.546193,171.778458,95.799675,92.256636,29.316450,14.337399,137.559772,1.226723,79.293639,28.444562,161.198310,138.545730,159.083971,137.957071,81.278673,136.525450,-0.000508,0.029997,32.000000,-235.670305,138.142023,-0.024496,24.144392,0.692241,440239.389845,0.968104,40.112137,17.641874,2.797773,0.089537,0.028182,187.164119,32.000000,203.455007,240.924749,188.220772,170.327221,32.000000,166.717126,68.978173,67.211512,91.841192,83.978065,23.050707,55.696203,0.000000,49.829529,19.493671,0.000000,42.201018,29.316450,36.319603,59.489455,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.579196,80.049553,138.949174,155.192889,95.832125,92.268052,29.476124,14.341538,137.505400,1.226864,79.278665,28.415238,161.132960,138.589508,159.124683,137.880861,81.293108,136.571378,-0.000508,0.029982,32.000000,-235.666330,138.098845,-0.024294,24.160547,0.684254,440208.531112,0.978170,39.869799,17.676099,2.769628,0.087332,0.017563,186.903525,32.000000,203.582834,207.585884,187.373637,170.809440,32.000000,165.885816,69.001886,67.213211,91.836846,83.978065,23.115458,55.696203,0.000000,49.302761,19.493671,0.000000,42.209019,29.476124,36.337651,59.474781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.580387,80.057548,138.648251,186.883314,95.903548,92.283267,29.445899,14.339254,137.556724,1.227124,79.164909,28.452914,161.135156,138.585267,159.135172,138.051335,81.273005,136.601906,-0.000509,0.029942,32.000000,-235.669597,138.209957,-0.024369,24.207702,0.680416,439990.829806,0.953330,39.542645,17.606649,2.758175,0.106362,0.035097,187.388515,32.000000,203.607045,243.953747,189.190869,171.106144,32.000000,165.558071,69.005146,67.225219,91.806463,83.978065,23.237029,55.696203,0.000000,49.657314,19.493671,0.000000,42.221328,29.445899,36.370227,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.905910,80.062510,138.425601,152.858852,95.939004,92.296039,29.102568,14.337542,137.577239,1.227265,79.221156,28.528360,161.237745,138.607371,159.171720,137.918262,81.237795,136.626965,-0.000508,0.029951,32.000000,-235.667048,138.146081,-0.024394,24.246202,0.689212,440461.479625,0.962929,40.224549,17.649181,2.796433,0.090002,0.024387,187.946963,32.000000,202.595310,188.189615,192.765153,170.595723,32.000000,166.041813,69.006404,67.170693,91.810913,83.978065,23.204794,55.696203,0.000000,49.696732,19.493671,0.000000,42.241818,29.102568,36.488862,59.469815,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.920464,80.062510,138.363699,169.224749,95.948911,92.307404,29.588261,14.337114,137.546575,1.227269,79.303975,28.478713,161.225125,138.646420,159.126298,137.996715,81.244430,136.677141,-0.000507,0.029957,32.000000,-235.675999,138.166374,-0.024500,24.210324,0.689212,440461.479625,0.962929,40.224549,17.649181,2.796433,0.091990,0.030258,188.203080,32.000000,202.801687,108.896837,191.294317,169.988903,32.000000,166.434456,69.016545,67.193763,91.801287,83.978065,23.015802,55.696203,0.000000,49.618574,19.493671,0.000000,42.257008,29.588261,36.377270,59.482875,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.506985,80.057824,139.141826,179.998115,95.962817,92.318864,29.703241,14.338826,137.634910,1.227253,79.301895,28.536791,161.238102,138.649274,159.111810,138.045854,81.279598,136.567360,-0.000506,0.029982,32.000000,-235.671664,138.246566,-0.024546,24.207151,0.682192,440428.867873,0.967560,39.892235,17.696469,2.773732,0.094158,0.022686,187.301682,32.000000,203.268745,257.554101,188.887649,170.154520,32.000000,166.851829,69.018430,67.218549,91.789917,83.978065,23.248436,55.696203,0.000000,49.608631,19.493671,0.000000,42.270851,29.703241,36.283066,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.500095,80.057824,139.042643,179.998115,95.961306,92.329097,29.344198,14.339968,137.619871,1.227278,79.307080,28.529161,161.129011,138.713546,159.098124,138.039336,81.270477,136.698931,-0.000506,0.029956,32.000000,-235.668720,138.260923,-0.024555,24.166265,0.682761,440465.343856,0.951495,39.877196,17.714015,2.771683,0.098329,0.021946,186.866387,32.000000,203.630384,294.850637,187.346387,170.486093,32.000000,166.414143,68.991705,67.190518,91.774027,83.978065,23.273108,55.696203,0.000000,49.732228,19.493671,0.000000,42.276174,29.344198,36.548436,59.480682,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.655029,80.051483,139.020664,150.027606,95.953056,92.336840,29.457449,14.338398,137.584143,1.227508,79.215548,28.610435,161.167811,138.705940,159.167529,138.101328,81.321412,136.676630,-0.000506,0.029934,32.000000,-235.666519,138.299491,-0.024568,24.124644,0.693038,440656.198189,0.956487,40.301111,17.625933,2.810549,0.082536,0.032787,187.142634,32.000000,203.839535,333.350955,187.979280,170.883085,32.000000,165.617860,69.034601,67.202282,91.771767,83.978065,23.336078,55.696203,0.000000,49.467375,19.493671,0.000000,42.282133,29.457449,36.284460,59.486082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.636046,80.052585,139.187255,183.652829,95.963740,92.351281,29.269415,14.342822,137.728306,1.227747,79.177881,28.602188,161.279848,138.780346,159.208277,138.166054,81.280303,136.749125,-0.000506,0.029915,32.000000,-235.667013,138.370157,-0.024560,24.112947,0.693910,440725.628301,0.968443,40.308276,17.698467,2.808937,0.086706,0.019956,187.893412,32.000000,202.707630,188.827714,192.065293,170.973527,32.000000,165.731962,69.028861,67.174881,91.788996,83.978065,23.277138,55.696203,0.000000,49.455626,19.493671,0.000000,42.294725,29.269415,36.492897,59.473336,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.500427,80.042109,139.170471,169.110467,95.985819,92.366565,28.994186,14.343250,137.706016,1.227733,79.241830,28.671165,161.220329,138.770823,159.147103,138.064783,81.257743,136.726863,-0.000505,0.029914,32.000000,-235.665273,138.369606,-0.024546,24.103637,0.692663,440589.062507,0.961530,40.140997,17.636788,2.799730,0.086793,0.020904,188.282377,32.000000,202.586858,239.383111,192.329450,170.149735,32.000000,166.419752,69.000441,67.181371,91.747283,83.978065,23.305508,55.696203,0.000000,49.501077,19.493671,0.000000,42.292728,28.994186,36.302729,59.478263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.808928,80.047347,139.089991,152.818627,96.014328,92.384575,29.479721,14.337399,137.703761,1.227871,79.302892,28.616908,161.220859,138.770681,159.087743,138.102122,81.227784,136.717910,-0.000503,0.029886,32.000000,-235.671616,138.370771,-0.024527,24.162147,0.694223,440741.362008,0.968262,40.161798,17.712822,2.804157,0.088803,0.021736,187.667610,32.000000,203.156643,161.143028,189.902054,170.184966,32.000000,166.701098,69.007674,67.179044,91.753686,83.978065,23.352953,55.696203,0.000000,49.656979,19.493671,0.000000,42.302053,29.479721,36.400968,59.467681,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.676473,80.058926,139.250023,187.546930,96.044826,92.407069,29.337133,14.334402,137.666279,1.228173,79.318294,28.629668,161.180945,138.788076,159.126832,138.186807,81.269461,136.826244,-0.000503,0.029883,32.000000,-235.675760,138.309853,-0.024410,24.213419,0.696591,440908.624279,0.980488,40.292216,17.724658,2.811500,0.104474,0.024179,187.077413,32.000000,203.465183,197.140826,188.373916,170.193554,32.000000,166.639439,68.990131,67.172288,91.767763,83.978065,23.330887,55.696203,0.000000,49.445565,19.493671,0.000000,42.329473,29.337133,36.492016,59.475844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.690564,80.061408,139.242033,159.479739,96.057421,92.422355,28.804920,14.337970,137.694852,1.228011,79.193081,28.771307,161.139237,138.805998,159.172033,138.183041,81.275510,136.780513,-0.000501,0.029848,32.000000,-235.668259,138.413600,-0.024374,24.263301,0.689937,440900.294127,0.958078,39.977378,17.750304,2.792471,0.083688,0.021659,187.458930,32.000000,203.472819,234.500700,189.169418,171.284557,32.000000,165.588150,68.993455,67.188525,91.736518,83.978065,23.349311,55.696203,0.000000,49.286582,19.493671,0.000000,42.345064,28.804920,36.532075,59.487517,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.678351,80.058375,139.015456,163.152361,96.091564,92.438846,29.003926,14.338969,137.752891,1.227833,79.156095,28.726011,161.232653,138.761974,159.186201,138.169209,81.256373,136.863948,-0.000501,0.029847,32.000000,-235.668571,138.337099,-0.024383,24.231410,0.691459,441015.008383,0.965774,40.126197,17.760802,2.803138,0.083899,0.021641,187.788097,32.000000,202.748580,345.193908,191.322828,171.142998,32.000000,165.616453,69.000358,67.175459,91.764944,83.978065,23.464034,55.696203,0.000000,49.517179,19.493671,0.000000,42.355556,29.003926,36.434350,59.491550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.803949,80.051758,139.212868,186.844545,96.121489,92.459151,29.485744,14.343107,137.785467,1.227893,79.156208,28.825988,161.235911,138.893515,159.171764,138.169925,81.215134,136.783202,-0.000499,0.029871,32.000000,-235.665580,138.388716,-0.024397,24.222388,0.690012,441188.880937,0.977164,40.123696,17.792041,2.798311,0.093234,0.020711,188.266604,32.000000,202.684889,307.806787,192.360168,170.556923,32.000000,166.099716,68.999805,67.143263,91.777598,83.978065,23.430325,55.696203,0.000000,49.579656,19.493671,0.000000,42.361707,29.485744,36.466705,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.603532,80.040455,139.345298,151.014116,96.133595,92.474479,28.776964,14.344106,137.847102,1.227589,79.255328,28.712306,161.257211,138.822085,159.137747,138.146477,81.238549,136.781752,-0.000498,0.029879,32.000000,-235.666056,138.369157,-0.024396,24.187770,0.690012,441188.880937,0.977164,40.123696,17.792041,2.798311,0.086977,0.033388,188.160827,32.000000,202.717309,238.406694,191.123585,170.209296,32.000000,166.563274,69.001754,67.202670,91.801948,83.978065,23.442281,55.696203,0.000000,49.562811,19.493671,0.000000,42.370303,28.776964,36.347703,59.492150,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.536061,80.050931,138.495677,171.759683,96.169814,92.494895,29.026783,14.338398,137.770135,1.227539,79.334546,28.762314,161.151764,138.802022,159.149560,138.123167,81.309942,136.830240,-0.000498,0.029903,32.000000,-235.671601,138.361165,-0.024371,24.125431,0.689983,441279.671352,0.973094,40.023702,17.793619,2.797304,0.098598,0.018910,187.252239,32.000000,203.694202,310.550407,187.125964,170.456934,32.000000,166.188921,68.998165,67.219889,91.808575,83.978065,23.481621,55.696203,0.000000,49.428993,19.493671,0.000000,42.368310,29.026783,36.527673,59.467120,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
