OSU 80 Ton Compressor Load Stand
49.774880,80.061683,139.244090,181.822665,96.186735,92.507633,29.656394,14.340396,137.770825,1.227664,79.207621,28.740109,161.133630,138.837461,159.137033,138.220996,81.312631,136.798447,-0.000499,0.029880,32.000000,-235.669767,138.455674,-0.024405,24.096792,0.694255,441404.334930,0.986816,40.183419,17.770289,2.809181,0.093999,0.034198,187.276641,32.000000,203.746586,170.964092,188.016866,171.012857,32.000000,165.588524,68.972716,67.193554,91.771585,83.978065,23.506188,55.696203,0.000000,49.505349,19.493671,0.000000,42.389739,29.656394,36.464577,59.476139,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.343222,80.053137,139.281170,148.884931,96.177886,92.525368,29.521804,14.338255,137.806765,1.227409,79.134983,28.711978,161.176583,138.773006,159.156736,138.162465,81.295761,136.797285,-0.000500,0.029891,32.000000,-235.669940,138.380438,-0.024310,24.163694,0.693071,441423.455621,0.980005,40.263989,17.722244,2.795856,0.085238,0.024471,187.660294,32.000000,202.859801,184.199455,190.510212,171.165599,32.000000,165.438968,68.977415,67.198679,91.781615,83.978065,23.470737,55.696203,0.000000,49.355845,19.493671,0.000000,42.413816,29.521804,36.449097,59.492228,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.826658,80.061959,139.276259,178.360400,96.217643,92.546377,29.164186,14.340967,137.806208,1.227293,79.273134,28.809715,161.211701,138.868863,159.174237,138.195002,81.274041,136.838685,-0.000498,0.029872,32.000000,-235.667065,138.471418,-0.024299,24.227188,0.694029,441374.020188,0.954378,40.026966,17.704247,2.797477,0.093715,0.021197,188.357747,32.000000,202.774280,341.605147,192.151198,170.364860,32.000000,166.554160,69.006688,67.187631,91.818005,83.978065,23.496510,55.696203,0.000000,49.610736,19.493671,0.000000,42.417303,29.164186,36.481158,59.483505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.942675,80.074917,139.143811,176.886645,96.195639,92.569200,28.838810,14.343393,137.786406,1.227318,79.358716,28.792486,161.221566,138.809790,159.073007,138.203621,81.253161,136.818420,-0.000496,0.029886,32.000000,-235.665131,138.369096,-0.024314,24.261019,0.683784,441196.624343,0.947178,39.432402,17.720558,2.766632,0.096226,0.032791,187.570860,32.000000,203.112057,293.182530,189.992594,170.271244,32.000000,166.786919,68.978960,67.182325,91.824074,83.978065,23.548970,55.696203,0.000000,49.594505,19.493671,0.000000,42.439083,28.838810,36.439559,59.484203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.708567,80.079879,138.575556,149.099602,96.165177,92.589511,28.718928,14.341680,137.757237,1.226942,79.380609,28.830896,161.189109,138.874470,159.076253,138.254550,81.308727,136.762839,-0.000496,0.029914,32.000000,-235.667171,138.354494,-0.024306,24.244156,0.689955,441601.762221,0.969800,39.973641,17.762210,2.795216,0.084280,0.026422,187.491232,32.000000,203.608820,269.374321,188.056990,170.011992,32.000000,166.638943,68.999989,67.203815,91.846617,83.978065,23.512583,55.696203,0.000000,49.674423,19.493671,0.000000,42.468227,28.718928,36.490182,59.478843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.915658,80.076295,139.142004,183.441682,96.182489,92.607308,29.312441,14.340111,137.763839,1.226816,79.290307,28.765326,161.182067,138.782039,159.155077,138.222667,81.360069,136.845175,-0.000495,0.029931,32.000000,-235.665954,138.408562,-0.024211,24.215176,0.686770,441704.554640,0.978548,39.866654,17.773335,2.786070,0.092450,0.026207,187.331214,32.000000,203.789652,216.218362,187.055684,170.853994,32.000000,165.897664,69.029591,67.226820,91.866606,83.978065,23.573632,55.696203,0.000000,49.613743,19.493671,0.000000,42.486302,29.312441,36.551517,59.470779,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.967214,80.071333,139.270465,170.026184,96.211436,92.623848,29.221854,14.339968,137.750294,1.226730,79.188351,28.901793,161.193234,138.906525,159.176065,138.141849,81.283860,136.890739,-0.000494,0.029934,32.000000,-235.671834,138.463077,-0.024214,24.150844,0.688205,441804.135041,0.959856,40.120083,17.688115,2.787976,0.085910,0.024873,188.152282,32.000000,203.015820,361.260832,191.181649,171.122694,32.000000,165.420901,69.051907,67.178410,91.847126,83.978065,23.599305,55.696203,0.000000,49.648607,19.493671,0.000000,42.499924,29.221854,36.406690,59.481921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.337747,80.067197,139.338398,151.887397,96.205474,92.635290,29.366140,14.343107,137.807695,1.226737,79.183326,28.911755,161.231222,138.895472,159.128643,138.237072,81.273490,136.888982,-0.000495,0.029933,32.000000,-235.664105,138.386922,-0.024278,24.114389,0.688759,441714.497424,0.963701,39.895945,17.679307,2.787542,0.088374,0.024387,188.267897,32.000000,202.733736,295.896324,192.574368,170.597193,32.000000,166.219820,69.029102,67.147227,91.855893,83.978065,23.606249,55.696203,0.000000,49.664376,19.493671,0.000000,42.515137,29.366140,36.621216,59.472647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.759683,80.064992,139.215735,185.218701,96.190797,92.647964,29.143078,14.343393,137.744730,1.226457,79.295085,28.961909,161.200470,138.926099,159.051480,138.202643,81.310421,136.811401,-0.000495,0.029916,32.000000,-235.663164,138.442681,-0.024248,24.108148,0.686381,441780.863373,0.953475,39.452084,17.786973,2.768070,0.088324,0.033406,187.452800,32.000000,203.446257,253.759577,188.671081,169.924029,32.000000,166.748440,69.010472,67.165611,91.844245,83.978065,23.598830,55.696203,0.000000,49.465312,19.493671,0.000000,42.526011,29.143078,36.394658,59.471359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.223616,80.064992,139.251704,162.104528,96.230731,92.658121,28.797765,14.342108,137.764202,1.226419,79.317857,28.901660,161.099382,138.930850,159.117393,138.215864,81.273115,136.818605,-0.000494,0.029910,32.000000,-235.666087,138.405665,-0.024246,24.141717,0.694856,442059.063631,0.972990,40.046013,17.712694,2.797762,0.091636,0.031139,187.293312,32.000000,203.754941,-2.178845,186.890271,170.592192,32.000000,166.472432,69.011709,67.161438,91.880604,83.978065,23.596776,55.696203,0.000000,49.461176,19.493671,0.000000,42.538266,28.797765,36.466118,59.480505,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691105,80.076020,139.281730,157.452920,96.177486,92.668268,29.438837,14.336971,137.736510,1.226316,79.214640,29.004381,161.138280,138.885095,159.136044,138.208444,81.302077,136.860155,-0.000494,0.029905,32.000000,-235.666799,138.354027,-0.024299,24.213943,0.694856,442059.063631,0.972990,40.046013,17.712694,2.797762,0.086468,0.028840,187.167480,32.000000,203.616940,252.360976,188.197452,171.003185,32.000000,165.545496,69.007353,67.141251,91.861486,83.978065,23.683249,55.696203,0.000000,49.532905,19.493671,0.000000,42.552659,29.438837,36.388128,59.478637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.626298,80.080982,139.124164,186.467820,96.138209,92.678524,29.270179,14.342679,137.731105,1.226012,79.208540,28.973053,161.210463,138.879710,159.144369,138.208448,81.255009,136.761062,-0.000494,0.029905,32.000000,-235.668303,138.422552,-0.024322,24.240458,0.687068,441943.450900,0.974921,39.567161,17.753468,2.772634,0.082835,0.023049,188.274804,32.000000,202.801774,184.595471,191.790617,171.074204,32.000000,165.850360,69.020690,67.138379,91.897098,83.978065,23.693482,55.696203,0.000000,49.459528,19.493671,0.000000,42.579567,29.270179,36.528187,59.477516,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618843,80.076020,139.260901,155.287343,96.131973,92.693713,29.570762,14.334830,137.727179,1.225902,79.234864,29.035215,161.196966,138.820640,159.124812,138.239552,81.254021,136.786678,-0.000495,0.029890,32.000000,-235.674349,138.480293,-0.024339,24.233167,0.693365,442218.493305,0.964891,40.128114,17.744510,2.802951,0.081055,0.027252,188.184923,32.000000,202.698319,329.884262,192.031074,170.394972,32.000000,166.173079,69.003690,67.147989,91.904212,83.978065,23.481175,55.696203,0.000000,49.295970,19.493671,0.000000,42.602309,29.570762,36.472427,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.662724,80.081258,139.119799,161.820008,96.140523,92.708993,29.106812,14.338683,137.760777,1.225901,79.316241,29.008530,161.232517,138.847983,159.084363,138.238678,81.289505,136.729805,-0.000494,0.029881,32.000000,-235.669512,138.473540,-0.024337,24.162331,0.692907,442386.485629,0.971941,40.200312,17.743866,2.803436,0.091947,0.024998,187.765354,32.000000,203.220912,256.472458,189.773283,169.964356,32.000000,166.658065,68.982344,67.149912,91.915001,83.978065,23.785072,55.696203,0.000000,49.160894,19.493671,0.000000,42.614335,29.106812,36.445795,59.476886,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.957049,80.079604,138.973577,186.519790,96.149347,92.731845,29.573902,14.341966,137.842346,1.225869,79.235903,28.969903,161.104223,138.979809,159.143715,138.238049,81.278811,136.775530,-0.000493,0.029872,32.000000,-235.667705,138.399322,-0.024369,24.093225,0.694797,442453.804836,0.976942,40.162790,17.694314,2.801292,0.085906,0.017056,187.077353,32.000000,203.638386,250.155656,187.262502,170.968707,32.000000,165.796333,68.985488,67.160972,91.908076,83.978065,23.679530,55.696203,0.000000,49.483573,19.493671,0.000000,42.640209,29.573902,36.375656,59.481725,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.578360,80.069127,139.313117,154.403506,96.146677,92.743193,29.361844,14.338113,137.794855,1.225734,79.127433,28.965725,161.170070,138.975630,159.149831,138.282926,81.289815,136.877457,-0.000492,0.029891,32.000000,-235.670575,138.466117,-0.024328,24.148011,0.693793,442477.007981,0.987280,39.969995,17.747164,2.789912,0.090556,0.022438,187.528909,32.000000,203.450871,224.936693,189.385382,171.184163,32.000000,165.481962,68.966890,67.159405,91.823074,83.978065,23.773515,55.696203,0.000000,49.457012,19.493671,0.000000,42.647108,29.361844,36.487541,59.483416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.904138,80.055894,138.583497,165.648037,96.114705,92.758401,28.630391,14.339540,137.750847,1.225470,79.231876,29.091742,161.204456,138.873797,159.168858,138.260070,81.265758,136.891617,-0.000491,0.029875,32.000000,-235.667836,138.470154,-0.024141,24.252286,0.693793,442477.007981,0.987280,39.969995,17.747164,2.789912,0.088470,0.020935,188.117408,32.000000,202.598289,241.159555,192.330042,170.603633,32.000000,166.171686,69.003247,67.120482,91.844612,83.978065,23.779418,55.696203,0.000000,49.513126,19.493671,0.000000,42.648862,28.630391,36.519089,59.471506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.787837,80.070506,139.227025,185.216454,96.110658,92.771054,29.104944,14.339682,137.874711,1.225129,79.266062,28.962584,161.235343,138.863663,159.109421,138.232832,81.246056,136.908084,-0.000490,0.029862,32.000000,-235.666055,138.509782,-0.024178,24.263406,0.697696,442645.730330,0.970569,40.238233,17.765101,2.809958,0.087297,0.040036,188.220650,32.000000,202.912267,312.994154,190.994058,170.362549,32.000000,166.434444,68.982145,67.124315,91.813413,83.978065,23.857662,55.696203,0.000000,49.369103,19.493671,0.000000,42.676205,29.104944,36.516594,59.474978,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.659958,80.080706,139.489294,152.775889,96.166140,92.783081,29.462392,14.343393,137.793598,1.224913,79.276735,29.154235,161.181903,138.925773,159.091254,138.266041,81.295263,136.867882,-0.000489,0.029861,32.000000,-235.667917,138.495871,-0.024207,24.245441,0.686227,442582.330289,0.988467,39.887449,17.795974,2.776994,0.085754,0.033497,187.558340,32.000000,203.388080,207.356182,188.574408,170.125583,32.000000,166.715154,68.972911,67.120472,91.777078,83.978065,23.865299,55.696203,0.000000,49.126091,19.493671,0.000000,42.702267,29.462392,36.494804,59.453715,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.774774,80.077949,139.228083,166.193100,96.175727,92.795717,28.914475,14.341109,137.823838,1.224630,79.209542,29.071382,161.148472,138.864275,159.153417,138.320638,81.287540,136.774021,-0.000488,0.029894,32.000000,-235.665611,138.489835,-0.024149,24.157007,0.690959,442753.199214,0.974976,40.022371,17.823600,2.796406,0.082600,0.019151,187.187090,32.000000,203.729656,144.494987,188.263047,171.093303,32.000000,165.526450,68.997019,67.130477,91.764591,83.978065,23.859714,55.696203,0.000000,49.058476,19.493671,0.000000,42.721631,28.914475,36.411239,59.483721,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.787344,80.078777,138.900998,184.042574,96.164161,92.805917,29.474191,14.341680,137.847781,1.224662,79.123144,29.131243,161.214200,138.846249,159.157909,138.304096,81.283460,136.855070,-0.000488,0.029935,32.000000,-235.671269,138.479474,-0.024181,24.128945,0.694826,442799.467449,0.965980,40.165107,17.755045,2.808889,0.080479,0.035454,187.947892,32.000000,202.998008,354.787928,190.408397,171.290434,32.000000,165.758320,68.990341,67.153762,91.777551,83.978065,23.778032,55.696203,0.000000,49.214275,19.493671,0.000000,42.739786,29.474191,36.543667,59.476660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.924187,80.076571,139.264983,164.752306,96.141044,92.818615,28.737516,14.334117,137.757518,1.224575,79.205507,29.089730,161.210108,139.009479,159.118400,138.256766,81.238861,136.764580,-0.000488,0.029969,32.000000,-235.673915,138.526242,-0.024208,24.214127,0.693485,442863.372779,0.963153,40.031153,17.760679,2.789886,0.088544,0.029019,188.337633,32.000000,202.707101,115.688974,192.236273,170.323939,32.000000,166.202359,68.978754,67.098432,91.785265,83.978065,23.861424,55.696203,0.000000,49.568537,19.493671,0.000000,42.751267,28.737516,36.214468,59.478637,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.835015,80.063889,139.118335,187.545806,96.166908,92.827466,29.235224,14.340539,137.766555,1.224513,79.287660,29.236011,161.245139,138.882300,159.069519,138.360486,81.236228,136.872048,-0.000487,0.029974,32.000000,-235.667493,138.517327,-0.024108,24.253283,0.693485,442863.372779,0.963153,40.031153,17.760679,2.789886,0.082532,0.030195,187.780328,32.000000,203.153921,212.341260,189.769108,170.166140,32.000000,166.889274,68.971789,67.142665,91.802487,83.978065,23.920035,55.696203,0.000000,49.434411,19.493671,0.000000,42.774519,29.235224,36.492970,59.481882,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.181650,80.056445,139.367255,152.584549,96.164394,92.833702,28.779650,14.333974,137.849718,1.224516,79.159384,29.144979,161.099619,138.984541,159.110850,138.300301,81.308396,136.794473,-0.000486,0.029951,32.000000,-235.673402,138.499994,-0.024143,24.214363,0.690401,443007.633892,0.970211,39.966924,17.816085,2.791578,0.096735,0.028394,187.140143,32.000000,203.590979,279.267988,187.354046,170.656613,32.000000,165.683992,69.019864,67.127976,91.825253,83.978065,24.008179,55.696203,0.000000,49.439765,19.493671,0.000000,42.780620,28.779650,36.541980,59.469746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.584913,80.046520,139.317112,167.404902,96.204113,92.852704,29.329949,14.342108,137.778911,1.224256,79.111081,29.121762,161.199004,138.959887,159.148703,138.314140,81.301231,136.896961,-0.000486,0.029997,32.000000,-235.668382,138.499644,-0.024200,24.088111,0.690401,443007.633892,0.970211,39.966924,17.816085,2.791578,0.086355,0.027578,187.994199,32.000000,202.755866,240.338600,191.348449,171.402443,32.000000,165.503125,69.006359,67.134426,91.822623,83.978065,23.731876,55.696203,0.000000,49.105726,19.493671,0.000000,42.778867,29.329949,36.557313,59.496074,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.657430,80.044866,138.975722,185.413060,96.232772,92.862893,28.756863,14.335259,137.728587,1.224240,79.206341,29.198405,161.207262,138.861034,159.163384,138.206080,81.269586,136.836894,-0.000485,0.030017,32.000000,-235.673921,138.483331,-0.024206,24.113472,0.687498,442728.889369,0.978249,39.601789,17.706569,2.777255,0.091951,0.024521,188.195185,32.000000,202.596189,252.712824,192.442119,170.512465,32.000000,166.010929,69.015074,67.124424,91.826144,83.978065,23.946491,55.696203,0.000000,49.076496,19.493671,0.000000,42.787475,28.756863,36.531928,59.482226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.739307,80.058099,138.759927,153.181215,96.226396,92.873666,29.302608,14.339540,137.865907,1.224206,79.234688,29.197489,161.145449,138.925019,159.070529,138.264796,81.323443,136.807222,-0.000488,0.030043,32.000000,-235.664558,138.587302,-0.024190,24.219975,0.700135,443118.012996,0.972579,40.208820,17.763072,2.809667,0.086241,0.020040,187.324811,32.000000,203.266310,113.547906,188.673966,170.162813,32.000000,166.674758,69.016940,67.134622,91.863585,83.978065,23.830928,55.696203,0.000000,49.171495,19.493671,0.000000,42.814181,29.302608,36.539118,59.482030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.763096,80.050380,139.106553,183.961703,96.296547,92.888889,29.317260,14.344249,137.778927,1.224071,79.266541,29.282767,161.122519,138.831689,159.098020,138.199751,81.349707,136.810135,-0.000490,0.030042,32.000000,-235.662471,138.377621,-0.024245,24.261386,0.691389,443114.556519,0.970464,40.060231,17.697660,2.789744,0.092940,0.020962,187.090982,32.000000,203.654339,209.803215,187.001167,170.466104,32.000000,166.179056,69.002391,67.164590,91.861221,83.978065,23.920222,55.696203,0.000000,49.461656,19.493671,0.000000,42.830889,29.317260,36.364944,59.484154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.937399,80.050380,138.960588,183.961703,96.308232,92.896468,29.568615,14.341395,137.799608,1.224075,79.089158,29.280887,161.142918,138.844985,159.120352,138.211402,81.303368,136.771531,-0.000491,0.030019,32.000000,-235.666473,138.353883,-0.024253,24.211242,0.691389,443114.556519,0.970464,40.060231,17.697660,2.789744,0.094829,0.044019,187.677362,32.000000,202.802005,119.430438,190.440070,171.158560,32.000000,165.563994,69.005003,67.138895,91.887033,83.978065,23.872872,55.696203,0.000000,49.237331,19.493671,0.000000,42.834491,29.568615,36.342787,59.479610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.754698,80.052585,139.219365,170.671669,96.314979,92.906601,29.036890,14.342965,137.693309,1.224037,79.155832,29.309422,161.162449,138.780815,159.168558,138.150062,81.313426,136.748452,-0.000492,0.030017,32.000000,-235.665887,138.376989,-0.024251,24.117064,0.691651,443120.191472,0.969618,40.027866,17.672800,2.795376,0.087745,0.020557,188.042109,32.000000,202.652774,226.033277,192.051878,170.863796,32.000000,165.761236,69.002501,67.116403,91.882004,83.978065,23.716702,55.696203,0.000000,49.381365,19.493671,0.000000,42.856259,29.036890,36.517842,59.480338,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.754787,80.049001,139.298738,181.320795,96.328327,92.912886,28.794278,14.340824,137.747064,1.224162,79.278612,29.218103,161.186980,138.740502,159.036072,138.166664,81.285276,136.736354,-0.000491,0.030071,32.000000,-235.666388,138.299143,-0.024229,24.115779,0.696610,443274.673890,0.979351,40.038771,17.679374,2.798115,0.085285,0.029112,187.516050,32.000000,203.005647,211.772569,189.704247,170.156326,32.000000,166.757959,68.953182,67.148998,91.897069,83.978065,24.001024,55.696203,0.000000,49.336343,19.493671,0.000000,42.862603,28.794278,36.370593,59.468448,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.770933,80.064440,139.198398,150.228357,96.336451,92.916685,29.351954,14.339825,137.645878,1.224323,79.295419,29.267297,161.117321,138.739340,159.047606,138.079775,81.308710,136.750699,-0.000492,0.030095,32.000000,-235.667059,138.319028,-0.024201,24.154227,0.696610,443274.673890,0.979351,40.038771,17.679374,2.798115,0.084008,0.024779,187.204946,32.000000,203.537425,146.709700,187.822651,170.269548,32.000000,166.635327,68.942221,67.149671,91.912133,83.978065,23.751687,55.696203,0.000000,49.339766,19.493671,0.000000,42.889268,29.351954,36.414761,59.482167,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.977249,80.060856,139.156677,174.951740,96.381302,92.921784,28.794747,14.335972,137.675366,1.224398,79.134712,29.290896,161.101329,138.740707,159.123110,138.133290,81.344206,136.560915,-0.000493,0.030107,32.000000,-235.668617,138.205206,-0.024220,24.234321,0.697080,443349.498811,0.987659,40.035095,17.701697,2.799705,0.086436,0.027445,187.400947,32.000000,203.302163,253.495364,189.494162,171.218904,32.000000,165.787425,68.964839,67.149439,91.875607,83.978065,24.010283,55.696203,0.000000,49.439254,19.493671,0.000000,42.903236,28.794747,36.542933,59.472460,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.690079,80.078777,139.043284,148.910334,96.445153,92.927997,29.160142,14.334830,137.561616,1.224545,79.206098,29.241348,161.146374,138.731899,159.117413,138.023768,81.258288,136.564997,-0.000493,0.030137,32.000000,-235.678447,138.223644,-0.024397,24.158449,0.695285,443336.966872,0.968630,40.033810,17.685173,2.796781,0.095817,0.023097,188.226465,32.000000,202.604248,66.417229,192.564073,170.426914,32.000000,166.193932,69.000100,67.104003,91.888607,83.978065,23.792461,55.696203,0.000000,49.133796,19.493671,0.000000,42.917266,29.160142,36.342494,59.491717,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.696337,80.064992,139.088188,178.163466,96.492833,92.926705,29.597923,14.341252,137.614128,1.224533,79.259328,29.217557,161.147137,138.689872,159.052633,137.958316,81.283099,136.607821,-0.000494,0.030158,32.000000,-235.667599,138.211139,-0.024313,24.100201,0.689658,443189.860914,0.983009,39.816892,17.558218,2.784400,0.082675,0.030494,187.966986,32.000000,202.735101,65.288849,190.712296,170.270101,32.000000,166.641115,68.971031,67.121503,91.888042,83.978065,24.012392,55.696203,0.000000,49.335876,19.493671,0.000000,42.957709,29.597923,36.527379,59.474113,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.240780,80.067473,139.128153,172.603219,96.496334,92.924149,29.472083,14.343964,137.478244,1.224725,79.250017,29.357203,161.077765,138.673497,159.091203,138.001283,81.299948,136.586373,-0.000495,0.030210,32.000000,-235.662757,138.139287,-0.024095,24.075601,0.695743,443534.904963,0.976871,40.131935,17.646103,2.798210,0.091494,0.031863,187.101049,32.000000,203.564751,232.550401,187.064946,170.336842,32.000000,166.254953,68.982410,67.129576,91.925320,83.978065,24.034786,55.696203,0.000000,49.391941,19.493671,0.000000,42.964885,29.472083,36.402435,59.485482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.351994,80.070230,139.311426,150.099362,96.474032,92.924115,28.767698,14.340111,137.505771,1.225049,79.061834,29.354649,161.113475,138.603415,159.117205,137.903066,81.317276,136.581214,-0.000497,0.030250,32.000000,-235.666282,138.119444,-0.024155,24.129076,0.697522,443465.799175,0.962246,40.111661,17.641937,2.798761,0.084829,0.023030,187.636312,32.000000,202.816494,266.442295,190.460936,171.001889,32.000000,165.270605,68.985330,67.129172,91.901181,83.978065,24.002834,55.696203,0.000000,49.534804,19.493671,0.000000,42.986539,28.767698,36.552031,59.478096,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.960864,80.058926,138.630171,182.505928,96.470054,92.919048,29.395522,14.344534,137.535201,1.225030,79.119199,29.260961,161.146813,138.509310,159.122750,137.936500,81.285639,136.457821,-0.000498,0.030250,32.000000,-235.662022,138.133005,-0.024169,24.195795,0.690072,443156.206384,0.955003,39.551990,17.614749,2.769228,0.089763,0.033503,188.117979,32.000000,202.607570,237.809275,192.050034,170.972854,32.000000,165.769074,69.000170,67.104074,91.916036,83.978065,24.070857,55.696203,0.000000,49.179618,19.493671,0.000000,42.989889,29.395522,36.569346,59.465999,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.430545,80.056996,138.979340,154.760602,96.522376,92.912704,28.939777,14.340967,137.488812,1.225140,79.222005,29.355506,161.136322,138.600519,159.007133,137.935377,81.292281,136.481024,-0.000499,0.030290,32.000000,-235.669032,138.049490,-0.024090,24.167497,0.687758,443073.667800,0.976052,39.440490,17.594934,2.766751,0.086300,0.020018,187.414569,32.000000,202.969678,201.052381,189.468851,169.963502,32.000000,166.514403,68.964891,67.121178,91.937565,83.978065,24.058388,55.696203,0.000000,49.473891,19.493671,0.000000,42.994936,28.939777,36.275289,59.484134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.687008,80.050104,139.127430,186.022860,96.474565,92.911408,29.129603,14.336971,137.427450,1.225433,79.244351,29.393581,161.102495,138.513492,159.073426,137.963162,81.300398,136.462011,-0.000499,0.030332,32.000000,-235.670569,138.086610,-0.024132,24.123857,0.688394,443284.395391,0.963227,39.831879,17.567061,2.774775,0.092478,0.018326,187.273752,32.000000,203.552931,-95.030475,187.639052,170.133922,32.000000,166.567264,68.991885,67.159057,91.975921,83.978065,24.039911,55.696203,0.000000,49.420043,19.493671,0.000000,43.018017,29.129603,36.513513,59.476699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.486180,80.048726,138.413045,159.931107,96.441868,92.898728,28.973608,14.336543,137.353802,1.225464,79.122613,29.307223,161.131017,138.475219,159.079794,137.893305,81.318544,136.452767,-0.000501,0.030290,32.000000,-235.671981,138.028587,-0.024099,24.058423,0.697028,443347.611087,0.977718,40.106448,17.554324,2.800077,0.092110,0.021233,187.225850,32.000000,203.266971,293.854995,189.527666,171.019622,32.000000,165.213946,68.998908,67.160683,91.952593,83.978065,23.921515,55.696203,0.000000,49.185149,19.493671,0.000000,43.026494,28.973608,36.517622,59.483623,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.554543,80.061683,138.951363,160.448237,96.470190,92.888462,29.673333,14.334260,137.380447,1.225074,79.180788,29.295519,161.183990,138.480602,159.084683,137.879287,81.242281,136.387310,-0.000501,0.030284,32.000000,-235.675739,138.120772,-0.024091,24.094799,0.697028,443347.611087,0.977718,40.106448,17.554324,2.800077,0.104104,0.017167,188.144021,32.000000,202.455951,232.824321,192.484106,170.393689,32.000000,166.267153,69.013023,67.120704,91.978368,83.978065,23.715352,55.696203,0.000000,49.122828,19.493671,0.000000,43.051273,29.673333,36.505296,59.478971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.070913,80.050380,138.860482,152.235684,96.472359,92.874515,28.813568,14.346532,137.373925,1.225100,79.273075,29.355223,161.163075,138.425177,159.032825,137.872328,81.314513,136.396808,-0.000501,0.030261,32.000000,-235.660516,138.056687,-0.024127,24.184885,0.698385,443353.012901,0.987160,40.313652,17.531719,2.797004,0.101041,0.013176,187.978243,32.000000,202.716643,202.350788,190.607394,169.941100,32.000000,166.493795,68.991977,67.158316,91.996339,83.978065,23.829427,55.696203,0.000000,49.440110,19.493671,0.000000,43.073042,28.813568,36.429361,59.468822,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.777511,80.053412,138.536460,169.972677,96.411985,92.863154,29.068503,14.337256,137.324443,1.225095,79.285034,29.310536,161.063391,138.500075,159.050802,137.816767,81.312197,136.467356,-0.000501,0.030284,32.000000,-235.670284,137.987858,-0.024202,24.197133,0.698898,443419.051075,0.962368,40.255533,17.576395,2.804009,0.090053,0.036966,187.008625,32.000000,203.447148,292.261925,186.985901,170.493800,32.000000,166.232671,69.004324,67.172772,92.025195,83.978065,23.815223,55.696203,0.000000,49.333798,19.493671,0.000000,43.072884,29.068503,36.385194,59.471084,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.626715,80.060305,138.276848,182.947817,96.393038,92.847995,28.855382,14.342965,137.425762,1.225120,79.124501,29.317544,161.091702,138.459618,159.090482,137.847574,81.259031,136.353246,-0.000500,0.030333,32.000000,-235.666706,138.001072,-0.024207,24.092281,0.687811,442955.162743,0.979853,39.709786,17.508748,2.773276,0.080879,0.024770,187.808062,32.000000,202.789580,210.109392,190.507548,170.999483,32.000000,165.343420,69.008203,67.189982,91.979949,83.978065,23.904524,55.696203,0.000000,49.417529,19.493671,0.000000,43.101005,28.855382,36.183213,59.482826,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.833978,80.050655,138.312096,177.492484,96.374563,92.830041,29.001796,14.338255,137.316290,1.225125,79.232521,29.329890,161.139590,138.374651,159.113250,137.718186,81.312260,136.439952,-0.000500,0.030354,32.000000,-235.666662,138.017083,-0.024244,24.034452,0.690264,443055.700222,0.977346,40.015970,17.545104,2.783113,0.093451,0.018067,187.981356,32.000000,202.521888,206.170570,192.006598,170.095818,32.000000,166.438551,69.005478,67.197660,92.020807,83.978065,23.914577,55.696203,0.000000,49.360302,19.493671,0.000000,43.116447,29.001796,36.303829,59.470493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.306317,80.059478,138.939457,175.151931,96.350601,92.819630,29.702754,14.342394,137.322716,1.225248,79.319772,29.319409,161.174527,138.456111,158.997593,137.741393,81.290596,136.428745,-0.000501,0.030335,32.000000,-235.661704,137.900158,-0.024216,24.063826,0.694203,443158.384745,0.987657,40.179201,17.543205,2.786339,0.081438,0.018872,187.591909,32.000000,203.099082,256.046242,189.422429,169.850632,32.000000,166.467708,69.004223,67.190156,92.028122,83.978065,23.878628,55.696203,0.000000,49.213210,19.493671,0.000000,43.122662,29.702754,36.357901,59.476660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.733817,80.085118,138.728985,150.862485,96.352583,92.798093,29.729809,14.343393,137.226306,1.225225,79.221952,29.408937,161.049069,138.444876,159.070725,137.709796,81.269300,136.344533,-0.000498,0.030313,32.000000,-235.664147,137.934931,-0.024244,24.117773,0.692696,442865.660939,0.978037,39.954765,17.531820,2.775458,0.098984,0.029681,186.767784,32.000000,203.615796,192.157077,187.273298,170.696721,32.000000,165.755348,69.008848,67.190628,92.007083,83.978065,23.900934,55.696203,0.000000,49.292198,19.493671,0.000000,43.173934,29.729809,36.308231,59.471506,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703650,80.088702,138.856803,187.466292,96.336873,92.781510,28.969645,14.336828,137.282829,1.225536,79.160714,29.381905,161.137341,138.402913,159.108735,137.705676,81.237266,136.308748,-0.000496,0.030334,32.000000,-235.672843,137.943051,-0.024191,24.180086,0.687686,442630.323302,0.945166,39.476642,17.548076,2.761869,0.088794,0.024792,187.977628,32.000000,202.652608,183.894569,191.418686,171.283859,32.000000,165.667524,69.042042,67.189339,91.985952,83.978065,23.715567,55.696203,0.000000,49.372558,19.493671,0.000000,43.201365,28.969645,36.330828,59.485216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.692735,80.075192,138.300950,162.438863,96.304408,92.766410,28.810001,14.342108,137.217177,1.225653,79.193553,29.508039,161.093945,138.420590,159.110812,137.794890,81.204334,136.367081,-0.000498,0.030347,32.000000,-235.666087,137.925325,-0.024128,24.161229,0.693730,442878.859851,0.955918,40.092938,17.528729,2.789430,0.092267,0.033876,188.010439,32.000000,202.386391,219.844151,192.586106,170.307127,32.000000,166.157057,69.014007,67.156246,92.000743,83.978065,23.607443,55.696203,0.000000,49.304718,19.493671,0.000000,43.214029,28.810001,36.326059,59.487213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.086218,80.079052,138.849340,184.216956,96.298236,92.753745,29.432474,14.333546,137.254377,1.225793,79.293442,29.495741,161.165379,138.362927,159.079586,137.701253,81.271106,136.283102,-0.000499,0.030326,32.000000,-235.678911,137.964079,-0.024345,24.141717,0.692918,442874.785781,0.981478,40.127791,17.543487,2.793694,0.099269,0.026751,187.283082,32.000000,203.304407,134.025797,188.592489,170.185334,32.000000,166.784820,69.050191,67.226649,92.004418,83.978065,23.787408,55.696203,0.000000,49.305568,19.493671,0.000000,43.232073,29.432474,36.408818,59.479296,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.572043,80.053412,139.012929,151.808079,96.289246,92.749539,29.418846,14.340253,137.246375,1.225579,79.165956,29.545006,161.075651,138.408132,159.097747,137.695737,81.242122,136.296175,-0.000499,0.030288,32.000000,-235.670237,138.017450,-0.024329,24.075181,0.690741,442850.289250,0.986959,40.125597,17.604579,2.783122,0.086035,0.025766,187.047797,32.000000,203.595216,210.853495,188.284928,170.712739,32.000000,165.643855,69.090989,67.184273,91.965671,83.978065,23.763046,55.696203,0.000000,49.317380,19.493671,0.000000,43.231435,29.418846,36.253572,59.478214,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.782094,80.049277,138.712344,175.997071,96.265964,92.733208,28.717799,14.335972,137.212348,1.225593,79.099872,29.444725,161.105511,138.289010,159.093778,137.697323,81.243300,136.304301,-0.000499,0.030258,32.000000,-235.676321,137.888026,-0.024316,24.052129,0.698439,442736.564035,0.968851,40.229081,17.532559,2.804261,0.095248,0.032058,187.808641,32.000000,202.811473,223.733599,190.535533,171.063720,32.000000,165.618700,69.087858,67.180302,91.961577,83.978065,23.722042,55.696203,0.000000,49.355556,19.493671,0.000000,43.241755,28.717799,36.460468,59.476975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.658527,80.066922,138.778037,153.125066,96.202954,92.719160,29.374297,14.336257,137.210999,1.225392,79.183412,29.501051,161.136344,138.291416,159.053114,137.668109,81.206021,136.342295,-0.000500,0.030257,32.000000,-235.673249,137.842464,-0.024354,24.057033,0.694249,442547.253572,0.987789,40.007089,17.535305,2.786390,0.087892,0.016138,188.120739,32.000000,202.486029,314.953202,191.894841,170.099846,32.000000,166.302750,69.092449,67.172413,91.983803,83.978065,23.839154,55.696203,0.000000,49.397081,19.493671,0.000000,43.268537,29.374297,36.374995,59.478056,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.625959,80.066370,138.756047,187.410942,96.141736,92.700126,29.630661,14.332833,137.221630,1.225076,79.244894,29.438499,161.086280,138.363682,159.044364,137.626384,81.276378,136.274063,-0.000500,0.030225,32.000000,-235.673396,137.883744,-0.024373,24.106915,0.696258,442628.463356,0.968207,40.152806,17.590928,2.794647,0.085265,0.018867,187.028244,32.000000,203.345878,227.251169,187.659865,170.150238,32.000000,166.598591,69.097754,67.186057,92.009222,83.978065,23.762634,55.696203,0.000000,49.540533,19.493671,0.000000,43.292603,29.630661,36.312853,59.470415,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795493,80.079879,138.874788,156.503077,96.164544,92.687451,28.821228,14.345961,137.253881,1.224666,79.159595,29.470308,161.080249,138.518567,159.108006,137.672598,81.286091,136.287355,-0.000499,0.030173,32.000000,-235.664365,137.994768,-0.024389,24.159472,0.695067,442429.110223,0.960313,40.186053,17.487625,2.796038,0.087777,0.021714,186.999544,32.000000,203.454797,164.979559,187.365765,170.693839,32.000000,165.522703,69.123071,67.191448,92.005066,83.978065,23.709462,55.696203,0.000000,49.358245,19.493671,0.000000,43.324277,28.821228,36.510505,59.469785,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.589044,80.060581,138.975654,165.152009,96.186997,92.669664,28.885604,14.344534,137.269125,1.224367,79.049661,29.481876,161.125419,138.361518,159.096783,137.759016,81.244458,136.241363,-0.000499,0.030155,32.000000,-235.665136,137.884351,-0.024383,24.128945,0.691476,442283.402852,0.983545,40.023817,17.484331,2.788903,0.080195,0.025379,187.822867,32.000000,202.518223,275.897591,191.438865,171.139926,32.000000,165.616733,69.118587,67.152815,92.001955,83.978065,23.691652,55.696203,0.000000,49.354889,19.493671,0.000000,43.325554,28.885604,36.350638,59.485364,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.692051,80.042660,138.978846,150.804124,96.159590,92.656917,29.522220,14.345391,137.305774,1.224237,79.223116,29.556154,161.170096,138.380644,159.051541,137.731351,81.219701,136.375914,-0.000499,0.030176,32.000000,-235.664772,137.831202,-0.024354,24.125745,0.695848,442350.803020,0.985539,40.218591,17.503753,2.802548,0.118938,0.029833,187.954952,32.000000,202.751325,139.073884,190.809082,169.963812,32.000000,166.673593,69.078252,67.181915,92.054751,83.978065,23.779351,55.696203,0.000000,49.264682,19.493671,0.000000,43.324176,29.522220,36.347189,59.486327,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.536054,80.045693,138.758827,182.793124,96.155951,92.649183,29.549311,14.334260,137.254764,1.224198,79.230045,29.567927,161.129804,138.324490,159.036763,137.854026,81.266376,136.318749,-0.000499,0.030114,32.000000,-235.671805,137.859066,-0.024389,24.096661,0.695848,442350.803020,0.985539,40.218591,17.503753,2.802548,0.092043,0.029209,187.150175,32.000000,203.163772,252.441932,188.494270,170.208335,32.000000,166.868817,69.087711,67.184319,92.038169,83.978065,23.511410,55.696203,0.000000,49.266959,19.493671,0.000000,43.334222,29.549311,36.383873,59.488029,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.783103,80.035768,138.588199,164.039176,96.166412,92.635341,28.634983,14.341538,137.290480,1.223895,79.083932,29.620200,161.114436,138.384621,159.108375,137.742166,81.285837,136.366674,-0.000501,0.030088,32.000000,-235.670100,137.957060,-0.024391,24.041533,0.694247,442262.339656,0.961950,40.093776,17.593474,2.796802,0.111156,0.029307,187.195096,32.000000,203.558537,139.593352,188.185475,170.915443,32.000000,165.670963,69.093154,67.191023,92.007242,83.978065,23.677048,55.696203,0.000000,49.484865,19.493671,0.000000,43.339643,28.634983,36.346822,59.477309,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.732792,80.028324,138.369403,159.847207,96.143849,92.634093,28.565971,14.343678,137.400980,1.223826,79.053013,29.604960,161.130904,138.448424,159.135806,137.774621,81.198693,136.418440,-0.000502,0.030079,32.000000,-235.665173,138.005538,-0.024357,24.035764,0.696348,442223.734827,0.964269,40.258760,17.519206,2.801168,0.085175,0.024559,187.898421,32.000000,202.333202,125.879307,192.143499,170.810950,32.000000,165.720475,69.085604,67.168884,92.008922,83.978065,23.514429,55.696203,0.000000,49.494744,19.493671,0.000000,43.341508,28.565971,36.262303,59.487281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
