OSU 80 Ton Compressor Load Stand
49.788393,80.012609,138.883908,149.661859,96.146286,92.629079,29.398812,14.341680,137.355344,1.224244,79.127225,29.534251,161.151087,138.516570,159.069024,137.897627,81.213454,136.396363,-0.000506,0.030036,32.000000,-235.665532,138.020019,-0.024323,24.030623,0.693164,441989.236018,0.989546,39.992534,17.522880,2.783840,0.090196,0.025346,188.140575,32.000000,202.561505,210.119460,191.710778,170.232761,32.000000,166.325850,69.078423,67.135456,91.994382,83.978065,23.635594,55.696203,0.000000,49.447648,19.493671,0.000000,43.336207,29.398812,36.360615,59.484734,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.823142,80.020605,138.701364,182.984315,96.105574,92.624022,29.619321,14.339254,137.392306,1.224301,79.202119,29.571297,161.079461,138.477114,159.029617,137.778020,81.280903,136.429850,-0.000508,0.030009,32.000000,-235.668777,137.964403,-0.024323,24.043710,0.693000,442153.080005,0.992991,40.037208,17.635006,2.782257,0.084089,0.028385,187.093892,32.000000,203.272864,218.323290,187.537430,170.176650,32.000000,166.256064,69.079416,67.181000,91.992660,83.978065,23.596929,55.696203,0.000000,49.364065,19.493671,0.000000,43.335919,29.619321,36.371841,59.487921,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.641274,80.035768,138.929302,160.307553,96.102385,92.614043,29.196963,14.336543,137.369656,1.224595,79.052198,29.677419,161.124054,138.529866,159.148904,137.853212,81.286310,136.442320,-0.000510,0.029942,32.000000,-235.673292,138.030708,-0.024235,24.108462,0.694779,442056.849473,0.963606,39.963899,17.609591,2.789484,0.090927,0.028489,187.572314,32.000000,202.968458,331.612223,189.703549,171.144630,32.000000,165.411520,69.071386,67.185858,91.964430,83.978065,23.664936,55.696203,0.000000,49.367581,19.493671,0.000000,43.364900,29.196963,36.363110,59.478066,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.186945,80.038525,139.075698,178.460271,96.103416,92.611635,29.528851,14.335401,137.441407,1.224879,79.164234,29.610327,161.144749,138.539654,159.104483,137.901616,81.217873,136.512841,-0.000512,0.029832,32.000000,-235.674434,138.064645,-0.024204,24.098155,0.692936,441907.104999,0.955677,39.935926,17.558303,2.783874,0.080784,0.032239,188.230965,32.000000,202.363575,145.724982,192.493775,170.248606,32.000000,166.018631,69.075155,67.126352,91.979333,83.978065,23.404345,55.696203,0.000000,49.414514,19.493671,0.000000,43.373652,29.528851,36.357241,59.479964,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.812378,80.033011,138.829456,150.281129,96.097716,92.609529,28.933012,14.339112,137.399845,1.224896,79.147290,29.716536,161.204938,138.560982,159.048801,137.912171,81.212318,136.374859,-0.000514,0.029790,32.000000,-235.671379,138.063298,-0.024157,24.156666,0.694942,441958.680641,0.973276,40.139555,17.558911,2.798665,0.087425,0.026142,188.013186,32.000000,202.720794,248.037953,190.629863,170.234495,32.000000,166.599029,69.078139,67.135588,91.948766,83.978065,23.605538,55.696203,0.000000,49.350012,19.493671,0.000000,43.389353,28.933012,36.364504,59.476571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.600722,80.034114,138.258566,187.771711,96.096858,92.599364,28.699928,14.331691,137.424949,1.224897,79.182752,29.649338,161.117406,138.604946,159.090634,137.890572,81.236065,136.442365,-0.000513,0.029787,32.000000,-235.676013,138.022430,-0.024173,24.181345,0.687610,441800.889014,0.950998,39.578420,17.661368,2.771153,0.097340,0.030475,187.135498,32.000000,203.443282,156.787311,186.988943,170.619038,32.000000,166.017729,69.074006,67.163088,91.940272,83.978065,23.600403,55.696203,0.000000,49.009065,19.493671,0.000000,43.394583,28.699928,36.477490,59.476621,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.075489,80.031908,138.482225,154.708629,96.058585,92.600595,29.196181,14.336257,137.478056,1.224779,79.040102,29.681194,161.136764,138.528602,159.126613,137.937676,81.198008,136.509127,-0.000516,0.029766,32.000000,-235.673413,138.161113,-0.024347,24.229994,0.690413,441977.483925,0.978451,39.959471,17.600349,2.787047,0.089218,0.031173,187.628869,32.000000,202.594764,223.761092,190.704536,171.137218,32.000000,165.468065,69.035172,67.148314,91.916022,83.978065,23.642418,55.696203,0.000000,49.421650,19.493671,0.000000,43.403412,29.196181,36.409845,59.479138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.234305,80.030530,138.986943,177.668076,96.075446,92.604171,28.597694,14.332833,137.444395,1.224627,79.127218,29.662825,161.143113,138.611797,159.125445,137.913552,81.205258,136.569855,-0.000518,0.029739,32.000000,-235.678150,138.205004,-0.024382,24.235449,0.690048,441994.887283,0.990846,40.179995,17.609180,2.787431,0.090289,0.023734,188.247515,32.000000,202.515605,275.966622,191.771391,170.276731,32.000000,166.510195,69.065454,67.157431,91.926420,83.978065,23.673026,55.696203,0.000000,49.488921,19.493671,0.000000,43.419441,28.597694,36.337431,59.482541,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.713118,80.014539,138.457717,151.471267,96.068069,92.604027,29.496657,14.340396,137.525996,1.224340,79.190544,29.702713,161.132343,138.724740,159.020850,138.003420,81.226287,136.552933,-0.000516,0.029735,32.000000,-235.663538,138.189725,-0.024372,24.228158,0.682547,441830.482264,0.964022,39.686599,17.679440,2.765469,0.087189,0.021287,187.280345,32.000000,202.987998,238.435432,189.169818,170.085226,32.000000,166.417079,69.029038,67.135505,91.880856,83.978065,23.486993,55.696203,0.000000,49.032584,19.493671,0.000000,43.404036,29.496657,36.375289,59.489593,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.918534,80.012609,138.579066,156.699295,96.062646,92.609533,28.617871,14.340396,137.570614,1.224473,79.078870,29.802288,161.089969,138.671235,159.100800,138.014014,81.299177,136.635859,-0.000516,0.029741,32.000000,-235.667636,138.159704,-0.024368,24.186616,0.682495,441755.508826,0.980862,39.521706,17.701477,2.766774,0.084390,0.020950,187.119056,32.000000,203.572910,258.812010,187.256898,170.854311,32.000000,165.737112,69.080231,67.145596,91.904332,83.978065,23.431443,55.696203,0.000000,49.318821,19.493671,0.000000,43.432332,28.617871,36.344181,59.495002,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.727677,79.996068,138.981011,169.621951,96.107931,92.617110,28.864425,14.338826,137.570515,1.224190,79.055585,29.824434,161.168957,138.718603,159.144949,138.082036,81.282751,136.562300,-0.000517,0.029750,32.000000,-235.669206,138.252929,-0.024149,24.174788,0.687985,441956.400226,0.961728,40.043812,17.672288,2.785134,0.084767,0.018261,187.952021,32.000000,202.712755,193.536961,191.439646,170.928550,32.000000,165.406468,69.117286,67.157756,91.915205,83.978065,23.566246,55.696203,0.000000,49.331999,19.493671,0.000000,43.415172,28.864425,36.506176,59.478430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.247840,79.982834,138.987619,151.016630,96.129839,92.627089,29.426391,14.336828,137.599897,1.224277,79.102492,29.811228,161.182774,138.760160,159.062745,138.027722,81.255758,136.679305,-0.000516,0.029754,32.000000,-235.668745,138.285521,-0.024113,24.101801,0.686671,441751.268055,0.986900,39.829289,17.639374,2.776105,0.088254,0.031066,187.719761,32.000000,202.746975,264.890620,190.533176,170.009630,32.000000,166.487782,69.071083,67.119356,91.910378,83.978065,23.652666,55.696203,0.000000,49.347235,19.493671,0.000000,43.398560,29.426391,36.499427,59.470975,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.650102,79.954162,138.949606,183.244019,96.165654,92.652601,29.562363,14.341109,137.642586,1.224677,79.054811,29.916383,161.107700,138.726106,159.127613,138.131909,81.270510,136.671832,-0.000515,0.029781,32.000000,-235.665119,138.310360,-0.024043,24.087429,0.691924,441890.040357,0.982576,40.010251,17.620340,2.794842,0.086448,0.023120,187.159376,32.000000,203.489418,331.590918,186.956208,170.631969,32.000000,166.182566,69.088200,67.166906,91.932640,83.978065,23.651172,55.696203,0.000000,49.393358,19.493671,0.000000,43.380965,29.562363,36.309625,59.491206,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.919338,79.953335,138.412334,166.230615,96.159131,92.667817,28.845502,14.339397,137.694155,1.225039,78.916554,29.832152,161.132512,138.750494,159.139301,138.118136,81.289703,136.704237,-0.000517,0.029796,32.000000,-235.672241,138.344053,-0.024023,24.124303,0.695663,442070.781423,0.961271,40.048789,17.685377,2.798576,0.087816,0.024395,187.801804,32.000000,202.707352,230.013348,190.622120,171.076723,32.000000,165.367937,69.083227,67.123201,91.880408,83.978065,23.515073,55.696203,0.000000,49.169735,19.493671,0.000000,43.337067,28.845502,36.515127,59.472647,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.255683,79.961882,139.044289,187.898154,96.164914,92.684373,29.289501,14.338541,137.587227,1.225243,79.041688,29.987236,161.202412,138.793030,159.102021,138.079306,81.237269,136.706319,-0.000516,0.029735,32.000000,-235.668180,138.336834,-0.024039,24.203086,0.695663,442070.781423,0.961271,40.048789,17.685377,2.798576,0.086863,0.038917,187.998145,32.000000,202.509167,294.392584,191.583077,170.135986,32.000000,166.452690,69.081578,67.134455,91.926090,83.978065,23.614045,55.696203,0.000000,49.309931,19.493671,0.000000,43.322364,29.289501,36.344181,59.490556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.118202,79.958298,138.740536,152.220042,96.212427,92.703505,29.192289,14.340681,137.681547,1.225513,79.084350,29.899873,161.090370,138.753899,159.110995,138.061889,81.263330,136.730008,-0.000517,0.029742,32.000000,-235.664400,138.315479,-0.023936,24.205735,0.687938,441975.561445,0.979571,39.769184,17.681797,2.772720,0.094158,0.024674,187.295548,32.000000,203.465504,210.646008,187.412549,170.286641,32.000000,166.660330,69.091890,67.154367,91.923523,83.978065,23.510358,55.696203,0.000000,49.228188,19.493671,0.000000,43.315349,29.192289,36.467805,59.476798,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888424,79.942859,139.058334,184.052964,96.220400,92.728902,28.683363,14.336971,137.660185,1.225681,78.904658,29.936772,161.129845,138.831915,159.117795,138.155314,81.299457,136.802694,-0.000517,0.029803,32.000000,-235.668602,138.446375,-0.023990,24.170880,0.684487,442099.652335,0.964159,39.568971,17.720586,2.768266,0.096304,0.030515,187.526912,32.000000,203.069989,260.543063,189.837027,170.921278,32.000000,165.561204,69.107696,67.157719,91.869010,83.978065,23.619891,55.696203,0.000000,49.199578,19.493671,0.000000,43.283662,28.683363,36.515641,59.475411,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.935067,79.946719,138.558464,152.802985,96.228028,92.744213,29.191767,14.338113,137.761677,1.226055,78.901284,30.023519,161.109092,138.835341,159.101888,138.104791,81.259221,136.677814,-0.000516,0.029821,32.000000,-235.670739,138.328737,-0.024016,24.095874,0.684487,442099.652335,0.964159,39.568971,17.720586,2.768266,0.090527,0.025870,188.082623,32.000000,202.659502,233.453231,191.302947,171.260441,32.000000,165.517497,69.083508,67.071436,91.851099,83.978065,23.546052,55.696203,0.000000,49.273458,19.493671,0.000000,43.268096,29.191767,36.541319,59.478037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.693067,79.932383,139.183161,173.139109,96.256067,92.764519,28.883957,14.338113,137.709050,1.226145,79.042593,29.960655,161.138394,138.865682,159.051026,138.285371,81.284851,136.795184,-0.000514,0.029868,32.000000,-235.667460,138.348153,-0.024000,24.118114,0.690696,442253.720204,0.986393,39.790659,17.719466,2.787387,0.090334,0.035562,187.992365,32.000000,202.729919,188.935569,190.258607,169.931311,32.000000,166.414430,69.082668,67.094744,91.860647,83.978065,23.595254,55.696203,0.000000,49.147000,19.493671,0.000000,43.238660,28.883957,36.545281,59.477191,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.598826,79.949200,139.083960,148.927083,96.295382,92.789922,29.661585,14.342679,137.769840,1.226439,79.055462,30.017039,161.068549,138.838602,159.052959,138.150591,81.304326,136.748330,-0.000513,0.029848,32.000000,-235.664533,138.376541,-0.024089,24.211662,0.689782,442377.274811,0.968403,39.746315,17.699547,2.774773,0.085857,0.019336,186.911740,32.000000,203.396902,168.901909,187.028398,170.650543,32.000000,166.160457,69.089785,67.097298,91.844695,83.978065,23.617218,55.696203,0.000000,49.382037,19.493671,0.000000,43.224403,29.661585,36.552765,59.480722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.890055,79.953335,138.608411,182.852081,96.334685,92.810289,29.106954,14.340111,137.789171,1.226523,78.886105,30.001151,161.122123,138.848105,159.090466,138.166439,81.298432,136.823300,-0.000510,0.029877,32.000000,-235.671691,138.398283,-0.024053,24.245861,0.696071,442533.317635,0.984064,39.982443,17.730455,2.800857,0.087311,0.026045,187.829767,32.000000,202.677931,222.727904,190.533902,171.244432,32.000000,165.486804,69.106220,67.107526,91.836039,83.978065,23.507793,55.696203,0.000000,48.913402,19.493671,0.000000,43.223643,29.106954,36.465311,59.477201,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772339,79.948097,139.220656,152.393774,96.315599,92.830929,29.489635,14.338969,137.806662,1.226405,79.037137,30.025837,161.132597,138.898022,159.054632,138.148185,81.258493,136.852195,-0.000510,0.029936,32.000000,-235.670702,138.459631,-0.024084,24.172087,0.679387,442191.393641,0.939998,39.066564,17.688416,2.748759,0.080604,0.020134,188.081604,32.000000,202.435770,225.589617,191.541813,170.147529,32.000000,166.177467,69.097861,67.081659,91.842692,83.978065,23.483469,55.696203,0.000000,48.953835,19.493671,0.000000,43.200320,29.489635,36.529580,59.478735,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.699930,79.947546,138.962490,185.170674,96.331288,92.841065,29.009860,14.338255,137.836674,1.227187,78.988701,30.044616,161.028574,138.886868,159.058845,138.301323,81.292960,136.814752,-0.000509,0.029957,32.000000,-235.671579,138.461365,-0.024128,24.106286,0.686952,442655.672020,0.972882,39.799449,17.730413,2.778277,0.087887,0.023081,187.020729,32.000000,203.227736,188.057006,187.395260,170.484357,32.000000,166.287510,69.117045,67.106718,91.835487,83.978065,23.637297,55.696203,0.000000,49.149932,19.493671,0.000000,43.184025,29.009860,36.345869,59.487026,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795520,79.919977,139.115867,151.744960,96.336213,92.858835,29.542127,14.342251,137.785265,1.227572,78.912818,29.986235,161.093144,138.929525,159.100969,138.189604,81.313790,136.750840,-0.000508,0.029980,32.000000,-235.664633,138.389165,-0.024140,24.212134,0.694013,442876.749761,0.962917,39.916011,17.784264,2.797149,0.120545,0.020232,187.593614,32.000000,202.962198,159.944497,189.614917,171.043641,32.000000,165.474648,69.135663,67.090823,91.803882,83.978065,23.545978,55.696203,0.000000,49.156594,19.493671,0.000000,43.143134,29.542127,36.414834,59.491609,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.820537,79.942308,139.205959,188.672606,96.385294,92.870334,29.777274,14.335829,137.749588,1.227971,79.006919,29.996707,161.092962,138.852143,159.074794,138.214474,81.269087,136.896722,-0.000506,0.029991,32.000000,-235.675153,138.347664,-0.024137,24.219294,0.695820,442899.360314,0.980491,39.990491,17.731769,2.796030,0.087724,0.031583,188.013792,32.000000,202.407856,358.767330,192.200233,170.160119,32.000000,166.011327,69.081047,67.048149,91.782767,83.978065,23.621880,55.696203,0.000000,49.132983,19.493671,0.000000,43.133128,29.777274,36.327233,59.496054,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.732195,79.957746,138.609441,153.155515,96.420478,92.878352,28.917017,14.335116,137.686931,1.228593,79.207720,29.915100,161.087317,138.833812,159.051054,138.193877,81.304542,136.778312,-0.000504,0.029983,32.000000,-235.675538,138.385130,-0.023946,24.139855,0.692147,442866.149700,0.960945,39.863888,17.680160,2.793743,0.107260,0.019970,187.109562,32.000000,203.067106,211.572493,188.087567,170.104197,32.000000,166.507902,69.102638,67.096441,91.822658,83.978065,23.456405,55.696203,0.000000,49.293783,19.493671,0.000000,43.110209,28.917017,36.496492,59.480417,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.117059,79.998549,139.153423,182.333280,96.458911,92.884825,28.981154,14.339112,137.649414,1.229934,79.068925,29.998365,161.032617,138.833077,159.052727,138.122414,81.318666,136.670487,-0.000504,0.029999,32.000000,-235.668428,138.340505,-0.023989,24.101486,0.692130,443015.850953,0.953008,39.860324,17.795101,2.794148,0.085830,0.028296,187.240989,32.000000,203.317658,381.582413,188.252191,170.964270,32.000000,165.652315,69.073744,67.075389,91.801419,83.978065,23.586955,55.696203,0.000000,49.205083,19.493671,0.000000,43.155089,28.981154,36.317549,59.486947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.511812,80.028875,138.881570,153.910648,96.440172,92.887503,29.638739,14.338113,137.711012,1.232051,79.088654,30.033427,161.167079,138.757692,159.079783,138.152870,81.253323,136.686139,-0.000503,0.030051,32.000000,-235.673361,138.234105,-0.023946,24.172795,0.690923,442914.995779,0.973202,39.610401,17.636573,2.776568,0.084292,0.025646,187.950966,32.000000,202.321771,298.095857,191.972110,170.678170,32.000000,165.764768,69.077409,67.068237,91.846889,83.978065,23.492687,55.696203,0.000000,48.868341,19.493671,0.000000,43.162742,29.638739,36.441026,59.485216,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.056190,80.043487,138.583642,188.867921,96.406374,92.886590,29.529758,14.343250,137.666137,1.233938,79.164225,30.013874,161.154054,138.849613,158.984602,138.192395,81.325949,136.781059,-0.000503,0.030058,32.000000,-235.662651,138.382659,-0.024008,24.256535,0.690923,442914.995779,0.973202,39.610401,17.636573,2.776568,0.087957,0.013265,187.285634,32.000000,202.857021,235.296628,188.897745,170.095128,32.000000,166.662169,69.033516,67.075873,91.861612,83.978065,23.462899,55.696203,0.000000,49.262342,19.493671,0.000000,43.208455,29.529758,36.513880,59.484144,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.183716,80.025567,138.691190,164.296654,96.409651,92.879875,28.834457,14.341252,137.646488,1.235426,79.162025,29.949663,161.103453,138.807486,159.070243,138.141667,81.307364,136.634430,-0.000502,0.030102,32.000000,-235.662682,138.292882,-0.024010,24.180033,0.684722,442996.460605,0.956502,39.718075,17.682555,2.768562,0.083115,0.022052,187.180279,32.000000,203.339683,222.000298,187.353059,170.725241,32.000000,165.642948,69.058997,67.081427,91.830706,83.978065,23.459803,55.696203,0.000000,49.140893,19.493671,0.000000,43.204439,28.834457,36.295025,59.479571,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.532511,80.037146,138.824602,187.185613,96.409674,92.869686,29.029282,14.338683,137.602897,1.236549,79.123786,29.976658,161.156168,138.734773,159.054530,138.083034,81.282468,136.677732,-0.000501,0.030093,32.000000,-235.671643,138.252460,-0.023993,24.087036,0.684722,442996.460605,0.956502,39.718075,17.682555,2.768562,0.090254,0.016454,187.822808,32.000000,202.489728,95.516715,191.361878,171.003017,32.000000,165.431185,69.045823,67.027831,91.819859,83.978065,23.400947,55.696203,0.000000,48.791210,19.493671,0.000000,43.223280,29.029282,36.484753,59.474359,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.855836,80.048726,138.505010,167.640123,96.400886,92.859761,29.524639,14.336543,137.614321,1.237790,79.293699,29.971756,161.189342,138.697071,159.055015,138.089694,81.258263,136.698935,-0.000502,0.030147,32.000000,-235.671981,138.333531,-0.024101,24.122887,0.685402,442910.186653,0.976758,39.568786,17.630498,2.763669,0.086711,0.022425,187.774034,32.000000,202.524391,209.160742,190.090230,170.260080,32.000000,166.537600,69.020186,67.070840,91.856220,83.978065,23.367511,55.696203,0.000000,49.224106,19.493671,0.000000,43.246571,29.524639,36.520043,59.480220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.462364,80.062786,138.831601,182.074177,96.344288,92.850880,29.176216,14.340396,137.648247,1.239572,79.250962,30.160950,161.061390,138.740727,159.087973,138.060299,81.288206,136.670139,-0.000500,0.030171,32.000000,-235.666161,138.321068,-0.024188,24.178092,0.698653,443243.782626,0.983935,40.253894,17.676261,2.802697,0.102193,0.028426,187.119130,32.000000,203.266869,296.111158,186.882115,170.492668,32.000000,165.998153,69.001697,67.046478,91.833621,83.978065,23.410275,55.696203,0.000000,49.030658,19.493671,0.000000,43.278920,29.176216,36.536844,59.492720,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.104931,80.069403,138.645954,182.331034,96.267187,92.834400,29.293547,14.339540,137.644776,1.241589,79.091625,30.059870,161.137425,138.727310,159.110702,138.000445,81.273502,136.624718,-0.000498,0.030096,32.000000,-235.666525,138.373891,-0.024156,24.250739,0.691002,443092.614270,0.960565,39.930222,17.710683,2.778110,0.092726,0.031226,187.571477,32.000000,202.406511,172.988097,190.774431,170.986575,32.000000,165.435612,69.048780,67.072435,91.842555,83.978065,23.398139,55.696203,0.000000,49.226721,19.493671,0.000000,43.303580,29.293547,36.372134,59.489642,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.210468,80.075744,138.681782,170.656260,96.284182,92.824185,28.794362,14.341680,137.578599,1.242501,79.295413,30.081990,161.144970,138.744458,159.081351,138.052294,81.214947,136.649223,-0.000498,0.030075,32.000000,-235.669466,138.316478,-0.024217,24.224145,0.697042,443209.898421,0.980344,40.352490,17.666866,2.806813,0.092866,0.024208,188.126527,32.000000,202.280052,117.706462,191.238834,170.209868,32.000000,166.142810,69.011426,67.047485,91.830007,83.978065,23.324663,55.696203,0.000000,49.134263,19.493671,0.000000,43.339623,28.794362,36.469346,59.473759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.772541,80.090080,138.721543,186.656601,96.224820,92.803807,29.025216,14.340253,137.532227,1.244260,79.231777,30.112888,161.107609,138.634389,159.095881,138.068306,81.265659,136.673098,-0.000498,0.030086,32.000000,-235.669745,138.224824,-0.024308,24.107990,0.683375,442854.690420,0.977087,39.591437,17.730044,2.762009,0.103613,0.029528,187.048710,32.000000,203.450566,327.719187,187.164989,170.749425,32.000000,165.657523,69.028281,67.068544,91.803654,83.978065,23.314200,55.696203,0.000000,49.054964,19.493671,0.000000,43.386469,29.025216,36.401041,59.463599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.647638,80.098351,139.008296,163.776112,96.192230,92.792233,28.879891,14.332547,137.600029,1.245579,79.141797,30.064573,161.168734,138.688344,159.100653,138.028656,81.230138,136.699020,-0.000497,0.030112,32.000000,-235.676796,138.256276,-0.024279,24.059498,0.683375,442854.690420,0.977087,39.591437,17.730044,2.762009,0.083466,0.035677,188.041950,32.000000,202.530569,177.836963,191.271296,171.018267,32.000000,165.700230,69.017758,67.036760,91.786355,83.978065,23.340804,55.696203,0.000000,49.102774,19.493671,0.000000,43.419208,28.879891,36.453278,59.489062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.792708,80.085118,138.954928,184.562086,96.238088,92.782693,29.368741,14.334260,137.627074,1.247301,79.251642,30.101859,161.170085,138.733612,159.030435,138.089692,81.259002,136.616010,-0.000497,0.030098,32.000000,-235.672461,138.392921,-0.024368,24.131331,0.693428,442903.481972,0.978370,40.057785,17.690838,2.787110,0.097796,0.034554,187.585250,32.000000,202.671347,215.698059,190.079086,170.114612,32.000000,166.561347,69.016344,67.051998,91.815686,83.978065,23.240461,55.696203,0.000000,49.133023,19.493671,0.000000,43.443612,29.368741,36.509111,59.482108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.841298,80.092837,138.524633,176.797457,96.211089,92.779868,28.941341,14.337970,137.698121,1.248293,79.217504,30.191824,161.058434,138.724761,159.083126,138.072704,81.277115,136.774310,-0.000496,0.030084,32.000000,-235.669734,138.426000,-0.024420,24.211216,0.693439,442797.349549,0.966271,40.031939,17.669982,2.790668,0.098400,0.020198,187.090133,32.000000,203.288049,211.752341,186.795065,170.587865,32.000000,165.969584,68.989289,67.076930,91.820233,83.978065,23.441813,55.696203,0.000000,49.130627,19.493671,0.000000,43.487100,28.941341,36.568318,59.486701,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.779651,80.075468,138.954443,175.360261,96.184316,92.769448,29.274315,14.336971,137.676692,1.249398,79.087869,30.171495,161.124168,138.766175,159.127924,138.120925,81.237796,136.720910,-0.000497,0.030073,32.000000,-235.671880,138.314053,-0.024162,24.232354,0.693439,442797.349549,0.966271,40.031939,17.669982,2.790668,0.079193,0.029996,187.736297,32.000000,202.640890,182.717057,190.752988,170.971057,32.000000,165.526670,69.011277,67.043588,91.801609,83.978065,23.439343,55.696203,0.000000,49.108234,19.493671,0.000000,43.498119,29.274315,36.416888,59.472146,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.801199,80.071884,138.628526,187.791380,96.166694,92.761795,29.355779,14.341538,137.669982,1.250463,79.158831,30.313971,161.187461,138.766174,159.113023,138.102512,81.208761,136.742617,-0.000498,0.030098,32.000000,-235.663708,138.402483,-0.024242,24.239173,0.688286,442739.144869,0.979495,39.989372,17.728139,2.779314,0.084141,0.017963,187.932708,32.000000,202.337896,253.091786,191.347657,170.254559,32.000000,166.269951,69.029323,67.089158,91.823085,83.978065,23.428433,55.696203,0.000000,49.200123,19.493671,0.000000,43.518593,29.355779,36.485120,59.473759,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.653323,80.042660,138.967056,166.442272,96.142307,92.761112,29.566716,14.342822,137.723076,1.251198,79.203765,30.239559,161.132689,138.818028,159.086744,138.173388,81.250622,136.723823,-0.000498,0.030142,32.000000,-235.668816,138.336873,-0.024100,24.207256,0.688440,442767.759244,0.966271,40.009916,17.781229,2.783638,0.087719,0.024070,187.078507,32.000000,203.300470,168.328474,187.487006,170.430100,32.000000,166.620762,69.027759,67.078430,91.821160,83.978065,23.446794,55.696203,0.000000,49.113527,19.493671,0.000000,43.537331,29.566716,36.546235,59.477929,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.024090,80.044866,139.020822,181.424646,96.121781,92.764771,28.879504,14.339540,137.800532,1.250777,78.925105,30.175688,161.121400,138.839541,159.140970,138.254202,81.243837,136.866968,-0.000498,0.030152,32.000000,-235.671442,138.372096,-0.024128,24.160390,0.688440,442767.759244,0.966271,40.009916,17.781229,2.783638,0.080355,0.019071,187.478590,32.000000,202.955604,229.122257,189.780511,170.993669,32.000000,165.491771,69.055989,67.086739,91.781686,83.978065,23.284692,55.696203,0.000000,48.991911,19.493671,0.000000,43.534621,28.879504,36.459148,59.484479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598931,80.006820,138.983386,178.755969,96.104291,92.765895,28.781402,14.339112,137.685043,1.250604,79.045149,30.182569,161.201756,138.884136,159.094583,138.171633,81.221502,136.725173,-0.000497,0.030126,32.000000,-235.671051,138.397773,-0.024112,24.112973,0.693222,442728.492736,0.962394,40.133944,17.730314,2.798746,0.091388,0.027219,187.955098,32.000000,202.325946,271.195682,192.374085,170.363681,32.000000,166.208976,69.056759,67.045456,91.787936,83.978065,23.320657,55.696203,0.000000,49.102437,19.493671,0.000000,43.522302,28.781402,36.416521,59.476483,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.119940,80.001030,139.076216,169.460322,96.151399,92.772216,28.715141,14.338255,137.702492,1.249956,79.026866,30.295257,161.076207,138.848370,159.076080,138.232709,81.219927,136.755006,-0.000497,0.030109,32.000000,-235.668465,138.372606,-0.024109,24.109511,0.689194,442578.498124,0.977438,39.752561,17.806030,2.779078,0.087684,0.028849,186.776002,32.000000,203.340204,201.693831,186.960583,170.595077,32.000000,166.009371,69.056710,67.057899,91.772624,83.978065,23.270484,55.696203,0.000000,49.107985,19.493671,0.000000,43.505851,28.715141,36.464577,59.486357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.888171,79.988348,138.933961,189.417648,96.180287,92.782479,29.206702,14.339112,137.828868,1.250095,78.881202,30.303910,161.185345,138.867171,159.113162,138.235358,81.248883,136.816588,-0.000499,0.030066,32.000000,-235.672198,138.476253,-0.024243,24.187796,0.689440,442554.305913,0.980971,39.609914,17.776030,2.774868,0.086386,0.030782,187.774799,32.000000,202.666837,230.591455,190.800774,171.218496,32.000000,165.639223,69.097603,67.041843,91.781413,83.978065,23.270459,55.696203,0.000000,49.095286,19.493671,0.000000,43.490697,29.206702,36.546088,59.480161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.837921,79.959952,139.026383,167.773139,96.223462,92.792554,28.950504,14.337970,137.810402,1.250424,79.027533,30.227885,161.171166,138.763422,159.092168,138.199991,81.261949,136.836994,-0.000500,0.030071,32.000000,-235.672684,138.400058,-0.024255,24.247591,0.689440,442554.305913,0.980971,39.609914,17.776030,2.774868,0.081107,0.022695,187.977001,32.000000,202.482975,318.687432,191.393402,170.387263,32.000000,166.301461,69.081928,67.037790,91.805652,83.978065,23.380720,55.696203,0.000000,49.016220,19.493671,0.000000,43.452095,28.950504,36.391650,59.493202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598190,79.964914,138.662695,184.711489,96.282029,92.810249,28.855797,14.339682,137.824046,1.250184,79.056814,30.254937,161.117510,138.876224,159.051939,138.248478,81.287671,136.835768,-0.000498,0.030025,32.000000,-235.674086,138.528545,-0.024262,24.228787,0.690085,442653.086712,0.969391,39.836409,17.776730,2.784908,0.083479,0.023200,186.968325,32.000000,203.225083,315.214054,187.326590,170.479759,32.000000,166.215954,69.101952,67.053698,91.803964,83.978065,23.313181,55.696203,0.000000,48.807753,19.493671,0.000000,43.443947,28.855797,36.513220,59.463363,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.861964,79.969877,138.754903,175.940706,96.318082,92.817781,29.414262,14.336115,137.878662,1.249473,78.906369,30.247634,161.119864,138.892231,159.119467,138.285003,81.313865,136.786983,-0.000500,0.030013,32.000000,-235.672245,138.368345,-0.024275,24.155748,0.689627,442669.363834,0.979075,39.859981,17.773489,2.789570,0.084855,0.034154,187.616402,32.000000,202.912227,142.254199,189.757825,171.150734,32.000000,165.388091,69.132385,67.064635,91.773209,83.978065,23.267227,55.696203,0.000000,48.928021,19.493671,0.000000,43.442465,29.414262,36.520189,59.480377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.413496,79.941756,138.956904,148.014044,96.426423,92.825396,29.000093,14.340539,137.794666,1.249705,79.047747,30.285845,161.146574,138.812971,159.046795,138.220813,81.271195,136.880046,-0.000498,0.030045,32.000000,-235.670116,138.498727,-0.024301,24.124093,0.692178,442833.203850,0.987628,40.113426,17.747177,2.795721,0.085011,0.021258,187.863280,32.000000,202.753881,287.151003,190.133685,170.131503,32.000000,166.706141,69.121203,67.025111,91.803056,83.978065,23.325887,55.696203,0.000000,49.116219,19.493671,0.000000,43.419810,29.000093,36.528333,59.478479,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.813959,79.962157,138.572060,185.510803,96.474668,92.833089,28.756146,14.335972,137.760027,1.249966,78.954809,30.275918,161.039151,138.896983,159.087152,138.245257,81.348994,136.964446,-0.000496,0.030075,32.000000,-235.670257,138.478660,-0.024260,24.255853,0.690748,442697.369919,0.963421,39.845035,17.697493,2.782781,0.085446,0.027430,186.947715,32.000000,203.360068,379.412667,187.155998,170.608850,32.000000,165.781920,69.143273,67.043904,91.816016,83.978065,23.273193,55.696203,0.000000,48.671227,19.493671,0.000000,43.399619,28.756146,36.464063,59.462773,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.809049,79.926869,138.899461,151.732951,96.530500,92.845568,29.253154,14.337685,137.863071,1.249262,78.800619,30.279417,161.124155,138.893964,159.131302,138.294559,81.276468,136.950651,-0.000497,0.030079,32.000000,-235.668544,138.501094,-0.024476,24.276624,0.684266,442502.884056,0.965622,39.248915,17.784968,2.756343,0.087951,0.024831,187.595753,32.000000,202.582157,146.394454,190.785335,171.341208,32.000000,165.401120,69.162880,67.044406,91.819594,83.978065,23.204641,55.696203,0.000000,48.936480,19.493671,0.000000,43.345819,29.253154,36.499940,59.469303,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.747760,79.902333,138.972104,164.891975,96.581642,92.850914,29.150909,14.345533,137.936948,1.248658,79.014079,30.175834,161.093980,138.953851,159.030987,138.364013,81.287741,136.883082,-0.000500,0.030098,32.000000,-235.660695,138.556748,-0.024369,24.167786,0.687835,442725.831772,0.986642,39.886981,17.747783,2.781792,0.085787,0.018113,187.200467,32.000000,203.019357,269.499998,188.910264,170.080301,32.000000,166.616640,69.090896,67.038868,91.834779,83.978065,23.361029,55.696203,0.000000,48.969481,19.493671,0.000000,43.289257,29.150909,36.498693,59.494008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.693981,79.918598,139.027546,153.295192,96.629070,92.848741,29.098313,14.334830,137.910065,1.248417,78.916161,30.202654,161.043694,138.813136,159.079652,138.460550,81.294221,136.824713,-0.000499,0.030135,32.000000,-235.670907,138.485514,-0.024418,24.120893,0.688956,442872.213432,0.970030,39.856774,17.813672,2.788639,0.086265,0.028612,187.173275,32.000000,203.571069,212.311059,187.646827,171.027378,32.000000,165.631560,69.120880,67.046023,91.845632,83.978065,23.312785,55.696203,0.000000,48.965225,19.493671,0.000000,43.272672,29.098313,36.506396,59.467287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.698744,79.924112,138.870158,156.631093,96.618403,92.856505,29.371559,14.341823,137.922778,1.248681,78.829698,30.285829,161.099476,138.936764,159.105056,138.401700,81.289287,136.963114,-0.000499,0.030152,32.000000,-235.670143,138.541943,-0.024313,24.176676,0.693357,442878.077100,0.974729,39.895706,17.769882,2.793535,0.080617,0.021881,187.912075,32.000000,202.597140,264.871561,191.644542,171.040285,32.000000,165.567450,69.104864,67.043709,91.827406,83.978065,23.333728,55.696203,0.000000,48.906839,19.493671,0.000000,43.248422,29.371559,36.415421,59.483259,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.687802,79.895716,138.651581,185.331327,96.656351,92.859119,28.676591,14.341109,137.908663,1.248626,78.921643,30.331086,161.106464,139.015656,159.052543,138.362197,81.296451,136.880128,-0.000498,0.030125,32.000000,-235.664300,138.501745,-0.024309,24.250188,0.693431,442954.036264,0.968548,39.968287,17.806849,2.794239,0.094119,0.024778,187.280849,32.000000,203.311074,368.757512,188.183254,169.973136,32.000000,166.484065,69.074372,67.063944,91.815876,83.978065,23.287247,55.696203,0.000000,48.989584,19.493671,0.000000,43.182675,28.676591,36.535817,59.471467,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.683272,79.884137,138.714386,182.530913,96.679693,92.863619,28.569382,14.337399,137.913614,1.249081,78.833156,30.431011,161.108683,138.959256,159.087164,138.371688,81.319779,136.863031,-0.000500,0.030077,32.000000,-235.669321,138.604415,-0.024331,24.254751,0.690388,442923.824774,0.992217,39.951236,17.759750,2.790455,0.087275,0.026323,187.171600,32.000000,203.227575,256.177465,188.703541,171.045663,32.000000,165.649567,69.090949,67.064321,91.764084,83.978065,23.166528,55.696203,0.000000,48.983255,19.493671,0.000000,43.140948,28.569382,36.435890,59.479482,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.511635,79.879450,139.124739,151.801096,96.678341,92.866222,28.982278,14.342394,137.930867,1.249672,78.824459,30.353649,161.156919,138.933420,159.127608,138.389884,81.272973,136.904429,-0.000501,0.030013,32.000000,-235.668752,138.478230,-0.024378,24.160862,0.690590,442889.321195,0.962307,39.938287,17.731009,2.791763,0.084514,0.018795,188.011409,32.000000,202.525014,365.061086,192.228716,170.598161,32.000000,165.942146,69.033776,67.039490,91.799958,83.978065,23.190523,55.696203,0.000000,49.060999,19.493671,0.000000,43.089339,28.982278,36.582478,59.474014,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.787247,79.886618,139.078783,186.640869,96.619917,92.863682,29.228857,14.337256,137.864931,1.249382,79.014317,30.343152,161.062123,138.920942,159.047270,138.314503,81.310906,136.880029,-0.000503,0.029980,32.000000,-235.670611,138.570008,-0.024381,24.107807,0.690590,442889.321195,0.962307,39.938287,17.731009,2.791763,0.092021,0.024548,187.192249,32.000000,203.419655,270.063320,187.342568,170.310509,32.000000,166.433056,69.011646,67.061030,91.784850,83.978065,23.269397,55.696203,0.000000,49.068789,19.493671,0.000000,43.043308,29.228857,36.479104,59.460354,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.795273,79.923285,138.913396,162.161322,96.549701,92.863792,29.535506,14.333546,137.845204,1.249543,78.902908,30.327583,161.136983,138.918373,159.125326,138.353004,81.331678,136.883991,-0.000502,0.029971,32.000000,-235.674813,138.516372,-0.024372,24.173110,0.692997,442989.337258,0.986498,39.943204,17.811805,2.792802,0.085300,0.023146,187.505548,32.000000,202.904976,271.545436,190.015610,170.991773,32.000000,165.227491,69.039983,67.057371,91.805377,83.978065,23.301257,55.696203,0.000000,49.096544,19.493671,0.000000,43.041074,29.535506,36.552251,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.597297,79.963536,138.878018,149.267659,96.476076,92.852649,29.718421,14.335544,137.792286,1.249547,79.078052,30.388708,161.140926,138.934726,159.076166,138.236354,81.289757,136.844363,-0.000500,0.029945,32.000000,-235.671996,138.557854,-0.024313,24.255774,0.695069,442859.862758,0.971391,39.839094,17.745248,2.793462,0.101805,0.034229,188.012140,32.000000,202.362288,282.545355,192.043665,170.484173,32.000000,166.184111,69.053066,67.056744,91.845672,83.978065,23.181347,55.696203,0.000000,49.024682,19.493671,0.000000,43.036940,29.718421,36.529947,59.473660,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
