OSU 80 Ton Compressor Load Stand
50.045886,79.993311,138.980130,180.523728,96.449491,92.832345,29.302639,14.338683,137.847889,1.249299,79.108990,30.409229,161.063135,138.925468,159.065613,138.276163,81.308547,136.876722,-0.000498,0.029961,32.000000,-235.669840,138.487082,-0.024378,24.257007,0.692312,442863.992778,0.961225,39.867452,17.726382,2.789690,0.106941,0.018783,186.941922,32.000000,203.294059,342.751540,186.787964,170.674493,32.000000,165.755088,69.021073,67.040499,91.818524,83.978065,23.248701,55.696203,0.000000,49.116249,19.493671,0.000000,43.064439,29.302639,36.449610,59.486111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.065045,79.992484,138.752198,147.834857,96.402098,92.827280,28.815738,14.344106,137.841381,1.249725,78.985341,30.395971,161.155318,138.920124,159.124119,138.319886,81.308829,136.868106,-0.000498,0.029924,32.000000,-235.667040,138.462158,-0.024335,24.241402,0.692801,443030.972418,0.959414,40.112975,17.749228,2.800113,0.097348,0.020363,187.935058,32.000000,202.604510,563.463100,190.744350,171.175911,32.000000,165.564601,69.040314,67.072693,91.872607,83.978065,23.236127,55.696203,0.000000,48.944961,19.493671,0.000000,43.069264,28.815738,36.408084,59.485629,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.835854,79.984489,138.763797,167.015127,96.330666,92.812116,29.530464,14.339968,137.744574,1.249697,79.181832,30.391833,161.151815,138.882382,159.046776,138.224317,81.296553,136.779083,-0.000497,0.029972,32.000000,-235.667080,138.378561,-0.024470,24.132931,0.686325,442714.347414,0.963450,39.678524,17.746016,2.777054,0.089213,0.015693,187.369279,32.000000,202.988769,250.738911,188.775692,170.056588,32.000000,166.644808,69.011931,67.031335,91.842678,83.978065,23.278674,55.696203,0.000000,49.096189,19.493671,0.000000,43.057624,29.530464,36.462890,59.478597,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.012255,80.021432,138.781508,188.385406,96.320134,92.809670,29.378746,14.334688,137.769203,1.249707,79.095276,30.430736,161.117248,138.874492,159.069381,138.230934,81.341035,136.753724,-0.000499,0.029930,32.000000,-235.672852,138.346523,-0.024379,24.140301,0.685320,442679.024897,0.979268,39.657940,17.741587,2.771439,0.089591,0.024520,186.974687,32.000000,203.517535,296.979085,187.540108,170.770424,32.000000,165.605286,69.013181,67.030506,91.866811,83.978065,23.227587,55.696203,0.000000,49.080379,19.493671,0.000000,43.093785,29.378746,36.435890,59.488944,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743149,80.030254,138.652525,164.741670,96.258487,92.792104,29.270885,14.340824,137.800018,1.249974,79.051138,30.362963,161.135846,138.858769,159.133603,138.273740,81.314312,136.720356,-0.000500,0.029914,32.000000,-235.666552,138.422491,-0.024364,24.219687,0.691835,442731.466746,0.960150,39.886656,17.710999,2.784417,0.102105,0.024915,187.805142,32.000000,202.523190,146.605698,191.558172,171.021465,32.000000,165.682117,69.000923,67.020717,91.887330,83.978065,23.227186,55.696203,0.000000,49.123405,19.493671,0.000000,43.106357,29.270885,36.551004,59.482531,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.465883,80.039352,138.676805,147.328030,96.200984,92.779070,28.773129,14.333261,137.697007,1.250041,79.205029,30.456273,161.127524,138.863766,159.046909,138.237493,81.298974,136.831305,-0.000499,0.029860,32.000000,-235.675099,138.359780,-0.024122,24.219739,0.689059,442598.274923,0.961484,39.741336,17.654304,2.774950,0.087052,0.017714,187.095410,32.000000,203.150490,349.404865,188.197731,170.232639,32.000000,166.838261,69.015818,67.042310,91.891186,83.978065,23.161101,55.696203,0.000000,48.943258,19.493671,0.000000,43.113770,28.773129,36.213881,59.489475,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.635206,80.037698,138.596880,174.255609,96.144481,92.775317,29.719439,14.342965,137.798726,1.249613,79.010300,30.393693,161.068491,138.859931,159.119575,138.185265,81.319154,136.762980,-0.000498,0.029814,32.000000,-235.662936,138.406684,-0.024113,24.152732,0.690156,442705.277448,0.970516,40.028404,17.664955,2.787369,0.087435,0.026710,187.301909,32.000000,203.338260,127.269302,188.676953,171.026073,32.000000,165.639229,68.971326,67.033109,91.884428,83.978065,23.140420,55.696203,0.000000,48.784743,19.493671,0.000000,43.145188,29.719439,36.551811,59.473405,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816859,80.060029,138.634746,187.424428,96.150906,92.765330,29.220463,14.339397,137.735341,1.249067,79.176707,30.387039,161.177735,138.822922,159.108923,138.236621,81.268479,136.825525,-0.000496,0.029800,32.000000,-235.670274,138.225274,-0.024135,24.103270,0.693337,442679.871777,0.957962,40.147783,17.680644,2.792310,0.085204,0.026672,188.138522,32.000000,202.560284,171.521485,191.201608,170.236718,32.000000,166.514527,68.917616,67.011340,91.917689,83.978065,23.069236,55.696203,0.000000,49.004329,19.493671,0.000000,43.172835,29.220463,36.437358,59.477781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.220528,80.060305,138.898175,156.886574,96.105229,92.755158,29.455072,14.340824,137.775829,1.249456,79.287068,30.492263,161.086071,138.828264,159.062989,138.278304,81.331435,136.867599,-0.000498,0.029810,32.000000,-235.666880,138.461323,-0.024122,24.113419,0.693337,442679.871777,0.957962,40.147783,17.680644,2.792310,0.089752,0.026760,186.969388,32.000000,203.428453,648.307659,187.188006,170.373591,32.000000,166.228649,68.915148,67.044261,91.937014,83.978065,23.054268,55.696203,0.000000,48.967854,19.493671,0.000000,43.207981,29.455072,36.528187,59.476719,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.312129,80.067473,138.731054,183.979955,96.103062,92.729727,28.958983,14.339682,137.819960,1.249055,79.127414,30.548787,161.139933,138.874266,159.167081,138.260049,81.241485,136.764432,-0.000496,0.029861,32.000000,-235.670972,138.485145,-0.024152,24.192255,0.686899,442299.856107,0.954216,39.565649,17.718736,2.765765,0.088674,0.021106,187.812879,32.000000,202.579008,175.081506,191.701803,171.019008,32.000000,165.632127,68.894930,67.011505,91.874837,83.978065,23.056327,55.696203,0.000000,48.935613,19.493671,0.000000,43.243589,28.958983,36.521877,59.473198,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.840988,80.086496,138.594845,180.448517,96.115954,92.720860,29.460890,14.344249,137.751960,1.249045,79.222055,30.510795,161.225952,138.859095,159.050658,138.241799,81.270222,136.805075,-0.000496,0.029914,32.000000,-235.663947,138.393774,-0.024208,24.277227,0.686899,442299.856107,0.954216,39.565649,17.718736,2.765765,0.088518,0.020551,187.751027,32.000000,202.793602,180.687292,189.978621,170.284201,32.000000,166.355797,68.900301,67.022302,91.887454,83.978065,23.023148,55.696203,0.000000,48.959263,19.493671,0.000000,43.290381,29.460890,36.499206,59.471408,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.645985,80.080155,138.934104,153.374251,96.144295,92.717040,29.399767,14.339254,137.842740,1.249037,79.087276,30.470876,161.085159,138.933380,159.124983,138.234686,81.347739,136.852807,-0.000496,0.029931,32.000000,-235.669433,138.337221,-0.024230,24.243002,0.682275,442298.693729,0.968400,39.478667,17.759011,2.757408,0.099051,0.019325,187.310643,32.000000,203.188355,359.381007,188.887830,171.228577,32.000000,165.671436,68.894197,67.031175,91.845117,83.978065,22.980274,55.696203,0.000000,49.052461,19.493671,0.000000,43.318651,29.399767,36.446675,59.482177,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.109417,80.077949,138.887524,152.724492,96.209585,92.699234,28.750265,14.335829,137.759394,1.249336,79.077429,30.410598,161.224615,138.938600,159.155920,138.243973,81.181043,136.854769,-0.000496,0.029924,32.000000,-235.675972,138.466444,-0.024241,24.218900,0.686317,442462.703771,0.961601,39.983352,17.749847,2.780740,0.084062,0.024370,188.166156,32.000000,202.490568,433.374455,192.203436,170.698970,32.000000,166.185160,68.919181,66.995419,91.878226,83.978065,22.975513,55.696203,0.000000,48.845575,19.493671,0.000000,43.353923,28.750265,36.528480,59.481400,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.691721,80.080982,138.725457,175.496815,96.184898,92.702765,29.440760,14.340111,137.670679,1.248986,79.287264,30.500321,161.149554,138.975507,159.088583,138.174751,81.314846,136.957974,-0.000497,0.029931,32.000000,-235.670872,138.380009,-0.024288,24.168599,0.685155,442373.564341,0.979408,39.697675,17.862952,2.771685,0.095490,0.018177,187.187346,32.000000,203.445432,477.865244,187.203771,170.358321,32.000000,166.301198,68.916371,67.051732,91.906870,83.978065,23.040528,55.696203,0.000000,49.004190,19.493671,0.000000,43.378739,29.440760,36.379691,59.487154,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.670406,80.096697,138.784081,189.292297,96.214210,92.702903,28.506886,14.336400,137.821744,1.249011,79.167303,30.513667,161.207834,138.940476,159.121394,138.253345,81.297927,136.873786,-0.000497,0.029949,32.000000,-235.673762,138.446131,-0.024295,24.134531,0.685155,442373.564341,0.979408,39.697675,17.862952,2.771685,0.087648,0.032654,187.414126,32.000000,202.711274,556.425837,190.263877,171.219588,32.000000,165.542282,68.931786,67.065516,91.888939,83.978065,22.744977,55.696203,0.000000,48.670236,19.493671,0.000000,43.430965,28.506886,36.514027,59.462301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.853441,80.087875,138.716142,169.419985,96.264855,92.692833,29.521630,14.338541,137.845132,1.248550,79.199925,30.582245,161.250833,138.959582,159.113650,138.334204,81.261094,136.744681,-0.000499,0.029914,32.000000,-235.668507,138.487429,-0.024344,24.125981,0.692166,442361.336386,0.970292,40.132143,17.778953,2.791711,0.094641,0.022937,187.556340,32.000000,202.870474,350.275366,190.068456,170.152585,32.000000,166.490660,68.914104,67.048628,91.918078,83.978065,22.924261,55.696203,0.000000,48.642272,19.493671,0.000000,43.482515,29.521630,36.507864,59.482197,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.690679,80.079879,138.720687,179.336746,96.289230,92.700504,29.419740,14.339397,137.897144,1.248196,79.118164,30.681051,161.134132,139.007419,159.125859,138.344839,81.289513,136.931142,-0.000499,0.029968,32.000000,-235.665684,138.581286,-0.024394,24.127319,0.693808,442426.208887,0.997307,40.170258,17.755223,2.794100,0.095881,0.033747,187.191056,32.000000,203.371797,128.855361,186.911248,170.812327,32.000000,166.042831,68.919676,67.049216,91.925122,83.978065,22.899709,55.696203,0.000000,48.862975,19.493671,0.000000,43.496102,29.419740,36.497739,59.486111,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771622,80.057548,139.046155,189.029237,96.350478,92.705551,29.011115,14.342251,137.927946,1.248185,79.061446,30.620716,161.271210,139.060353,159.173629,138.394142,81.234185,136.976275,-0.000495,0.029954,32.000000,-235.664961,138.546450,-0.024085,24.151552,0.690816,442339.697795,0.959076,39.971849,17.729889,2.782479,0.089331,0.027023,188.251782,32.000000,202.405077,100.970736,192.312370,170.784063,32.000000,166.256415,68.929159,67.014997,91.958235,83.978065,22.918525,55.696203,0.000000,48.847658,19.493671,0.000000,43.503770,29.011115,36.447336,59.478499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.882957,80.029703,138.915337,165.162926,96.358252,92.728597,29.474526,14.338683,137.937780,1.248337,79.123055,30.635667,161.215219,139.034110,159.107327,138.434578,81.302613,137.034576,-0.000494,0.030016,32.000000,-235.669020,138.632457,-0.024045,24.211924,0.693338,442399.730920,0.965871,40.132417,17.791240,2.791684,0.089985,0.016376,187.437380,32.000000,203.136035,604.246272,188.907300,170.290003,32.000000,166.668563,68.921672,67.051632,91.948178,83.978065,23.002639,55.696203,0.000000,48.991426,19.493671,0.000000,43.496270,29.474526,36.349830,59.489101,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.861681,80.000479,138.784398,148.580106,96.398300,92.742507,28.737814,14.338683,137.947096,1.248902,78.900990,30.628682,161.175076,139.081906,159.213231,138.494554,81.347356,137.053838,-0.000496,0.030023,32.000000,-235.670004,138.660031,-0.024107,24.233062,0.693009,442454.949634,0.977752,40.026205,17.868283,2.793683,0.090054,0.020018,187.777925,32.000000,202.867565,573.743176,190.334946,171.287848,32.000000,165.395360,68.935034,67.060444,91.964071,83.978065,22.947745,55.696203,0.000000,48.727150,19.493671,0.000000,43.474061,28.737814,36.385780,59.485226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.796627,79.987797,138.956167,156.404412,96.456215,92.754933,29.419892,14.340539,138.012528,1.248886,79.035390,30.710619,161.226544,139.159289,159.113030,138.509448,81.257147,137.017985,-0.000496,0.030046,32.000000,-235.667657,138.660581,-0.024089,24.231935,0.689060,442356.748843,0.960229,39.883155,17.827895,2.784826,0.083874,0.028182,187.809675,32.000000,202.909382,898.296672,190.112206,170.130851,32.000000,166.398930,68.912174,67.022542,91.972426,83.978065,22.962742,55.696203,0.000000,48.544878,19.493671,0.000000,43.461650,29.419892,36.356067,59.483662,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.859698,79.959952,138.983312,181.076331,96.482489,92.781718,29.289750,14.337685,138.120485,1.248633,79.006564,30.679013,161.133304,139.163776,159.156293,138.529737,81.335462,137.070959,-0.000497,0.030006,32.000000,-235.669528,138.657727,-0.024220,24.261072,0.688189,442320.200273,0.985378,39.875930,17.792417,2.783388,0.094732,0.033744,187.019196,32.000000,203.342202,675.622751,187.248212,170.821663,32.000000,165.746206,68.959892,67.038305,91.984274,83.978065,22.946260,55.696203,0.000000,48.677781,19.493671,0.000000,43.426322,29.289750,36.514980,59.471851,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.138902,79.979250,138.893136,190.217878,96.515403,92.815880,29.055751,14.336400,138.112336,1.248532,78.908708,30.677566,161.196701,139.170158,159.176527,138.621024,81.301476,137.196350,-0.000496,0.030018,32.000000,-235.674254,138.758743,-0.024251,24.260547,0.690129,442554.510228,0.963993,39.930561,17.865384,2.790473,0.090179,0.020439,187.993686,32.000000,202.414180,354.834319,192.303313,170.707801,32.000000,166.053777,68.983457,67.003626,91.999233,83.978065,23.001843,55.696203,0.000000,48.887833,19.493671,0.000000,43.431709,29.055751,36.428040,59.485442,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.869041,79.968223,139.025795,169.183013,96.497915,92.841081,29.268594,14.332833,138.114325,1.248590,79.028838,30.748070,161.130766,139.234288,159.145084,138.503046,81.321395,137.195231,-0.000493,0.029954,32.000000,-235.677658,138.792212,-0.024244,24.308672,0.688622,442480.025760,0.967165,39.837454,17.812542,2.787488,0.092835,0.028324,187.015763,32.000000,203.438579,681.025211,187.267932,170.502096,32.000000,166.360289,68.981597,67.033826,91.967948,83.978065,22.983360,55.696203,0.000000,48.600394,19.493671,0.000000,43.409942,29.268594,36.510212,59.488688,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.246234,79.961330,139.054929,150.617035,96.542275,92.858954,28.751519,14.341680,138.149813,1.248547,78.876441,30.691781,161.170019,139.276251,159.146766,138.611473,81.325573,137.206853,-0.000493,0.029983,32.000000,-235.667007,138.890471,-0.024230,24.299545,0.684248,442589.388517,0.969480,39.568605,17.906798,2.770167,0.093461,0.026926,187.747070,32.000000,202.765944,613.035761,190.063990,171.341373,32.000000,165.529278,68.994253,67.034019,91.948616,83.978065,23.044160,55.696203,0.000000,48.708486,19.493671,0.000000,43.386366,28.751519,36.448876,59.484695,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.479129,79.940102,139.057568,158.969125,96.625390,92.882941,29.487346,14.338541,138.045342,1.247932,78.988555,30.722266,161.172710,139.317808,159.087688,138.579160,81.328022,137.143315,-0.000492,0.030023,32.000000,-235.667524,138.739510,-0.024254,24.286091,0.682608,442677.435049,0.977883,39.440240,17.887748,2.767470,0.085661,0.035912,187.817046,32.000000,202.856027,304.684843,189.998263,170.216299,32.000000,166.502260,68.953191,66.995360,91.905731,83.978065,23.033180,55.696203,0.000000,48.675248,19.493671,0.000000,43.347803,29.487346,36.513660,59.484567,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.978516,79.919425,139.016464,186.945121,96.645337,92.909654,29.250239,14.338255,138.226473,1.247967,78.835644,30.831463,161.131976,139.333998,159.209200,138.609678,81.412747,137.176330,-0.000494,0.030082,32.000000,-235.671907,138.876114,-0.024273,24.227633,0.682608,442677.435049,0.977883,39.440240,17.887748,2.767470,0.090146,0.033878,187.519488,32.000000,203.458366,717.985673,189.080856,171.111492,32.000000,165.572429,68.987505,67.028089,91.836542,83.978065,23.063788,55.696203,0.000000,48.650090,19.493671,0.000000,43.300096,29.250239,36.529287,59.473306,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.207616,79.910328,139.174557,174.509885,96.624957,92.928551,29.087412,14.341680,138.288572,1.248622,78.898704,30.768938,161.242871,139.341828,159.176858,138.691333,81.301256,137.242930,-0.000493,0.030049,32.000000,-235.665368,138.810523,-0.024124,24.169700,0.688900,442937.017711,0.970530,39.690997,17.849980,2.782720,0.094527,0.030905,188.229743,32.000000,202.633145,1023.033728,192.367046,170.567668,32.000000,165.836321,69.029104,67.007740,91.864720,83.978065,23.126834,55.696203,0.000000,48.779937,19.493671,0.000000,43.253016,29.087412,36.433983,59.483938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.456088,79.904814,139.232118,149.383236,96.638137,92.939750,29.520598,14.337399,138.241470,1.248885,78.974749,30.771317,161.124108,139.459565,159.143307,138.708239,81.400127,137.303781,-0.000493,0.030051,32.000000,-235.675386,138.884558,-0.023965,24.226794,0.687869,443010.130879,0.968001,39.428954,17.929395,2.771981,0.086022,0.021889,187.209826,32.000000,203.638059,1018.793569,187.377267,170.329381,32.000000,166.362263,69.025750,67.041022,91.878684,83.978065,23.132697,55.696203,0.000000,48.810460,19.493671,0.000000,43.208385,29.520598,36.512559,59.480161,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.873826,79.905365,139.004981,170.866953,96.668435,92.949851,29.339427,14.339682,138.275460,1.249287,78.790697,30.773925,161.176675,139.369519,159.176039,138.689661,81.360257,137.282068,-0.000496,0.029970,32.000000,-235.668349,138.855352,-0.023915,24.318376,0.682848,442760.599008,0.948811,39.168307,17.859751,2.759471,0.082708,0.020823,188.112216,32.000000,202.780515,738.304559,191.739575,170.986797,32.000000,165.704891,69.047309,66.979350,91.831192,83.978065,23.184355,55.696203,0.000000,48.619690,19.493671,0.000000,43.165571,29.339427,36.682185,59.487891,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.879050,79.887721,139.107785,192.473552,96.600868,92.961277,29.376119,14.339825,138.245040,1.249312,78.982123,30.654027,161.209818,139.408159,159.089481,138.690781,81.323201,137.323348,-0.000497,0.029968,32.000000,-235.669682,138.971337,-0.023907,24.320841,0.682848,442760.599008,0.948811,39.168307,17.859751,2.759471,0.093113,0.030705,187.483299,32.000000,202.918370,513.122442,189.937383,170.068211,32.000000,166.418324,68.983419,67.002755,91.794572,83.978065,23.193255,55.696203,0.000000,48.713923,19.493671,0.000000,43.104181,29.376119,36.533542,59.478076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.614832,79.903160,139.171310,169.743527,96.622200,92.956214,29.590335,14.339540,138.201607,1.249935,78.891758,30.641071,161.148176,139.387646,159.133533,138.655781,81.375340,137.310656,-0.000495,0.029969,32.000000,-235.669967,138.865978,-0.023900,24.298654,0.688037,443168.449761,0.966853,39.768258,17.889194,2.787133,0.084225,0.034415,187.238217,32.000000,203.321320,778.348497,189.185743,171.046214,32.000000,165.381425,69.029510,67.039378,91.791077,83.978065,23.246538,55.696203,0.000000,48.571480,19.493671,0.000000,43.072463,29.590335,36.408158,59.488904,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.925021,79.931280,139.004560,149.168276,96.550328,92.952418,28.787456,14.341966,138.247671,1.250112,79.055265,30.716107,161.246725,139.326779,159.101997,138.660163,81.317639,137.277985,-0.000493,0.030006,32.000000,-235.666066,138.821903,-0.024078,24.221234,0.688445,443264.925570,0.965613,39.745212,17.946073,2.788902,0.085630,0.023856,188.148440,32.000000,202.576989,671.692371,191.226521,170.225620,32.000000,166.492547,69.004285,66.984944,91.844500,83.978065,23.247257,55.696203,0.000000,48.768606,19.493671,0.000000,43.063136,28.787456,36.558854,59.488698,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.185941,79.959676,139.207362,170.996960,96.501591,92.939672,29.517009,14.337970,138.240733,1.250267,79.145374,30.768314,161.119049,139.253128,159.132209,138.653071,81.415908,137.198572,-0.000493,0.030019,32.000000,-235.668750,138.894592,-0.024061,24.190681,0.693417,443298.671972,0.964132,40.034391,17.887840,2.805034,0.092598,0.029533,187.325864,32.000000,203.492925,549.584230,187.258568,170.485506,32.000000,166.398224,69.022234,67.009599,91.832789,83.978065,23.280547,55.696203,0.000000,48.775086,19.493671,0.000000,43.064103,29.517009,36.431415,59.469805,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.073188,79.990278,139.010165,189.803836,96.524381,92.921881,29.467321,14.339825,138.327085,1.251161,79.023425,30.748078,161.267486,139.365257,159.196638,138.709524,81.353213,137.271927,-0.000493,0.030062,32.000000,-235.669354,138.934300,-0.024050,24.214311,0.690078,443260.957764,0.984386,39.741257,17.929852,2.784266,0.087223,0.031002,188.308817,32.000000,202.637321,694.494654,191.832241,171.254724,32.000000,165.730649,69.046765,67.012535,91.808048,83.978065,23.321635,55.696203,0.000000,48.741883,19.493671,0.000000,43.085462,29.467321,36.452912,59.477289,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.225600,80.009301,139.098250,164.984623,96.507551,92.904294,29.316491,14.341109,138.229654,1.251389,79.132871,30.688773,161.208815,139.364910,159.134807,138.694836,81.389844,137.182613,-0.000497,0.030092,32.000000,-235.666594,138.866079,-0.024111,24.297605,0.687935,442931.068586,0.954587,39.500605,17.793434,2.773832,0.089441,0.025402,187.456469,32.000000,203.459282,727.919080,187.897633,170.223603,32.000000,166.863206,69.030500,67.034124,91.841822,83.978065,23.327441,55.696203,0.000000,48.673027,19.493671,0.000000,43.104085,29.316491,36.585560,59.477466,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.348342,80.009577,139.088566,149.700387,96.501016,92.883884,28.798915,14.339540,138.276788,1.252620,78.901980,30.786615,161.245675,139.447024,159.193982,138.774919,81.400339,137.173697,-0.000498,0.030081,32.000000,-235.668492,138.900730,-0.024117,24.332275,0.687927,443050.279503,0.958416,39.647339,17.891367,2.776140,0.092935,0.014626,188.015847,32.000000,202.735852,505.103996,191.004976,171.385188,32.000000,165.664642,69.028465,67.023757,91.855025,83.978065,23.405750,55.696203,0.000000,48.742514,19.493671,0.000000,43.106854,28.798915,36.562229,59.484203,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.222048,80.022534,139.058149,151.285275,96.377112,92.872576,28.975009,14.340967,138.316950,1.252725,79.166521,30.672874,161.236917,139.314851,159.158460,138.613367,81.412993,137.374604,-0.000498,0.030073,32.000000,-235.667721,138.883394,-0.024207,24.294982,0.683600,442848.526321,0.960045,39.509429,17.811830,2.769469,0.088708,0.019664,187.530703,32.000000,203.326445,934.385562,188.820561,170.245685,32.000000,166.930579,69.019613,67.062353,91.874408,83.978065,23.392817,55.696203,0.000000,48.733444,19.493671,0.000000,43.090013,28.975009,36.495685,59.470730,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.020584,80.056445,138.990423,157.043949,96.326069,92.843183,29.448676,14.337542,138.252399,1.253248,79.128978,30.794526,161.167464,139.299191,159.178481,138.628685,81.444879,137.232588,-0.000498,0.030046,32.000000,-235.671146,138.902975,-0.023839,24.265976,0.680577,442672.116694,0.974505,39.383586,17.797051,2.762525,0.097458,0.022451,187.264567,32.000000,203.673657,788.180069,187.873649,171.057919,32.000000,165.776004,69.015108,67.061169,91.862635,83.978065,23.434192,55.696203,0.000000,48.582604,19.493671,0.000000,43.147974,29.448676,36.544768,59.470474,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.769861,80.061683,139.069362,185.672589,96.369217,92.830374,29.235401,14.332262,138.265261,1.253932,79.132394,30.782748,161.273785,139.441541,159.152104,138.643288,81.359481,137.267139,-0.000499,0.030103,32.000000,-235.674459,138.909116,-0.023849,24.221261,0.683319,442676.459700,0.971133,39.526317,17.880889,2.768867,0.085138,0.022422,188.482505,32.000000,202.672246,728.433894,192.005114,170.342405,32.000000,166.397772,69.000555,67.048248,91.900814,83.978065,23.450286,55.696203,0.000000,48.290535,19.493671,0.000000,43.198176,29.235401,36.466338,59.472942,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.788092,80.047898,139.116749,188.632420,96.292838,92.825467,29.383367,14.337970,138.191538,1.253973,79.121501,30.781147,161.187917,139.355898,159.189568,138.607600,81.370237,137.198736,-0.000499,0.030059,32.000000,-235.668914,138.924450,-0.023808,24.174106,0.686696,442619.323254,0.959456,39.767756,17.780806,2.778665,0.088083,0.028290,187.233648,32.000000,203.701291,552.991137,186.913534,170.898787,32.000000,166.119593,69.025673,67.053438,91.909016,83.978065,23.446603,55.696203,0.000000,48.496559,19.493671,0.000000,43.214194,29.383367,36.541246,59.457030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.956735,80.041282,139.093563,160.461662,96.227396,92.812701,29.601992,14.340111,138.169327,1.254843,79.081152,30.854923,161.268765,139.313016,159.249520,138.631417,81.335448,137.229933,-0.000500,0.030102,32.000000,-235.671363,138.855617,-0.023840,24.167995,0.692089,442839.998895,0.971604,40.032164,17.882801,2.794249,0.090420,0.039064,188.314166,32.000000,202.579500,657.070559,192.204164,170.662105,32.000000,166.152247,68.996251,67.048931,91.964440,83.978065,23.452367,55.696203,0.000000,48.667240,19.493671,0.000000,43.225071,29.601992,36.516961,59.482797,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.616726,80.055067,139.147500,149.708483,96.291691,92.794838,29.579269,14.335401,138.251730,1.255961,79.220822,30.741867,161.175835,139.283185,159.175196,138.500236,81.432324,137.249220,-0.000505,0.030091,32.000000,-235.674434,138.800328,-0.024110,24.196241,0.690708,442679.465093,0.955459,39.818498,17.888962,2.784280,0.084255,0.019207,187.404708,32.000000,203.709361,-40813.035166,187.081225,170.568650,32.000000,166.446553,69.018131,67.087101,91.970367,83.978065,23.497761,55.696203,0.000000,48.339314,19.493671,0.000000,43.263208,29.579269,36.501481,59.484282,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.792814,80.056996,138.908904,173.854452,96.244265,92.784687,29.374499,14.338398,138.182160,1.255841,79.080631,30.760946,161.263931,139.204292,159.272545,138.612591,81.372587,137.177126,-0.000508,0.030087,32.000000,-235.672912,138.775751,-0.024022,24.234636,0.690708,442679.465093,0.955459,39.818498,17.888962,2.784280,0.080205,0.039359,188.308571,32.000000,202.811548,1026.607801,191.990660,171.151266,32.000000,166.011603,68.998799,67.049819,91.978080,83.978065,23.522506,55.696203,0.000000,48.242834,19.493671,0.000000,43.290779,29.374499,36.445428,59.488265,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.922919,80.092561,139.018769,153.635459,96.256725,92.777094,29.310064,14.336257,138.153543,1.256396,79.226162,30.871699,161.244722,139.262835,159.171557,138.509078,81.426635,137.145112,-0.000510,0.030036,32.000000,-235.672430,138.764963,-0.024032,24.266500,0.695265,442609.947706,0.963132,40.184333,17.801350,2.804447,0.088470,0.019349,187.368459,32.000000,203.606438,954.897852,188.117943,170.225248,32.000000,167.010229,68.970497,67.090156,92.016115,83.978065,23.554572,55.696203,0.000000,48.555557,19.493671,0.000000,43.327902,29.310064,36.547042,59.476857,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.199526,80.087599,139.033437,179.557007,96.271882,92.766907,29.352675,14.340967,138.073755,1.257029,79.018758,30.715108,161.222488,139.253841,159.196350,138.533508,81.360398,137.180348,-0.000511,0.030044,32.000000,-235.670835,138.751236,-0.024092,24.301434,0.690224,442580.432044,0.966035,40.003708,17.826449,2.789738,0.089376,0.032675,188.126993,32.000000,202.779562,664.118088,191.091892,171.231843,32.000000,165.739074,68.979564,67.061353,92.044503,83.978065,23.516487,55.696203,0.000000,48.655410,19.493671,0.000000,43.387499,29.352675,36.508377,59.476925,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.909719,80.083463,138.968404,192.300895,96.270162,92.756734,29.355294,14.343678,138.144130,1.257673,79.228762,30.759241,161.253193,139.309243,159.156319,138.590980,81.451350,137.092134,-0.000511,0.030002,32.000000,-235.664517,138.769937,-0.024104,24.308252,0.682695,442351.958435,0.958164,39.614549,17.840187,2.769617,0.090159,0.030678,187.528396,32.000000,203.412554,996.144815,188.729179,170.166472,32.000000,166.872041,69.002297,67.081639,92.096348,83.978065,23.554914,55.696203,0.000000,48.299202,19.493671,0.000000,43.429094,29.355294,36.435744,59.482974,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.724839,80.099730,139.084735,169.324467,96.234291,92.745357,28.641258,14.339397,138.132494,1.257087,79.080560,30.750411,161.228983,139.282776,159.222447,138.624347,81.444561,137.216813,-0.000511,0.030005,32.000000,-235.670274,138.838914,-0.024129,24.289422,0.682695,442351.958435,0.958164,39.614549,17.840187,2.769617,0.089473,0.030925,187.116543,32.000000,203.709499,849.826305,188.084378,171.183815,32.000000,165.887955,69.030366,67.071466,92.083978,83.978065,23.577954,55.696203,0.000000,48.157643,19.493671,0.000000,43.484124,28.641258,36.501261,59.475313,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.656948,80.031081,138.963166,147.639210,96.285444,92.733915,28.617939,14.342251,138.125542,1.257260,79.008545,30.765611,161.292797,139.291503,159.183594,138.620845,81.406224,137.221463,-0.000512,0.030019,32.000000,-235.662994,138.829694,-0.024125,24.235029,0.686484,442281.444975,0.963988,39.909251,17.706835,2.784396,0.095616,0.020306,188.262855,32.000000,202.611899,-29668.805053,192.271169,170.376694,32.000000,166.415366,69.019501,67.080562,92.091802,83.978065,23.624050,55.696203,0.000000,48.481861,19.493671,0.000000,43.454149,28.617939,36.433469,59.473847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.087342,80.004063,139.075000,152.006376,96.367491,92.734041,29.337183,14.335687,138.219491,1.258010,78.957421,30.809727,161.204224,139.298152,159.230019,138.601405,81.422435,137.193187,-0.000512,0.030009,32.000000,-235.675623,138.865551,-0.024136,24.182026,0.690341,442351.921091,0.991914,40.116854,17.773545,2.797088,0.082397,0.031476,187.193878,32.000000,203.768507,1027.500801,187.110842,170.936434,32.000000,166.073262,69.034563,67.108982,92.119142,83.978065,23.639270,55.696203,0.000000,48.545373,19.493671,0.000000,43.460828,29.337183,36.534863,59.472618,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.708322,79.974012,138.985604,171.776776,96.402860,92.734413,29.200486,14.338255,138.207677,1.258297,78.894541,30.836986,161.317768,139.331878,159.285461,138.736475,81.386321,137.274928,-0.000511,0.029992,32.000000,-235.671088,138.926694,-0.024173,24.304974,0.687579,442041.386586,0.960460,39.646535,17.784319,2.776650,0.099811,0.027209,188.220510,32.000000,202.744223,-14839.371076,192.513817,170.867517,32.000000,166.199256,69.049188,67.094079,92.146956,83.978065,23.639495,55.696203,0.000000,48.548296,19.493671,0.000000,43.415514,29.200486,36.502214,59.482679,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.469450,79.952508,139.092338,184.009720,96.413913,92.738319,29.229587,14.339254,138.251170,1.258897,78.957301,30.919529,161.231183,139.423412,159.220509,138.713190,81.453834,137.247033,-0.000511,0.030028,32.000000,-235.667958,138.872708,-0.024191,24.219766,0.687579,442041.386586,0.960460,39.646535,17.784319,2.776650,0.086285,0.024156,187.076453,32.000000,203.699008,32.000000,187.265016,170.676020,32.000000,166.431722,69.020750,67.130530,92.155016,83.978065,23.682255,55.696203,0.000000,48.388619,19.493671,0.000000,43.373855,29.229587,36.522317,59.486741,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.031348,79.962709,139.075858,149.494070,96.479728,92.736957,29.440311,14.340111,138.249411,1.258308,78.834475,30.930781,161.352605,139.391969,159.271047,138.732952,81.443092,137.200876,-0.000509,0.030062,32.000000,-235.664315,138.825922,-0.024414,24.219844,0.689364,442260.311721,0.972856,40.008256,17.859701,2.796023,0.085590,0.030081,188.219664,32.000000,202.760208,-3877.624518,191.976409,171.297138,32.000000,165.756829,69.054891,67.150175,92.163006,83.978065,23.696670,55.696203,0.000000,48.519117,19.493671,0.000000,43.363158,29.440311,36.566117,59.480535,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.696050,79.940654,139.090827,148.803978,96.431951,92.737049,28.757411,14.338113,138.353648,1.257922,78.861570,30.873067,161.271620,139.429774,159.227148,138.731769,81.471928,137.400154,-0.000505,0.030096,32.000000,-235.673033,139.008457,-0.024419,24.312501,0.687315,441997.457094,0.958190,39.662916,17.767356,2.779774,0.082795,0.024239,187.310417,32.000000,203.863124,328.960292,187.177207,170.987814,32.000000,165.818154,69.025580,67.154522,92.193921,83.978065,23.740295,55.696203,0.000000,48.202875,19.493671,0.000000,43.331470,28.757411,36.506617,59.481076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.838577,79.924112,139.076947,181.264379,96.478989,92.742145,28.922808,14.335544,138.272139,1.257526,78.810177,30.933524,161.345191,139.498002,159.282070,138.829269,81.461681,137.262259,-0.000504,0.030125,32.000000,-235.671013,138.934261,-0.024393,24.213130,0.687315,441997.457094,0.958190,39.662916,17.767356,2.779774,0.085593,0.023201,188.433683,32.000000,202.880427,32.000000,192.409787,170.659329,32.000000,166.103457,69.023845,67.139877,92.212104,83.978065,23.808550,55.696203,0.000000,48.280813,19.493671,0.000000,43.266329,28.922808,36.529287,59.477761,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.649690,79.893786,139.214023,171.773134,96.533635,92.757525,28.686415,14.341680,138.287754,1.256786,78.952591,30.840411,161.276837,139.481301,159.257988,138.739574,81.519915,137.322591,-0.000507,0.030156,32.000000,-235.666679,138.899771,-0.024427,24.332485,0.689819,442089.602397,0.988057,39.987622,17.834217,2.798831,0.091825,0.018510,187.388213,32.000000,203.978300,-53595.956628,187.273247,170.522765,32.000000,166.407588,69.029271,67.177789,92.231220,83.978065,23.813799,55.696203,0.000000,48.345696,19.493671,0.000000,43.192969,28.686415,36.387174,59.478410,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.827799,79.892959,139.168657,168.846058,96.563803,92.779887,29.184048,14.337256,138.314220,1.256438,78.746752,30.818281,161.324206,139.408690,159.311875,138.770354,81.469239,137.374812,-0.000506,0.030111,32.000000,-235.669792,138.952126,-0.024439,24.214573,0.690413,442039.664659,0.979382,39.823462,17.778257,2.790548,0.080110,0.033309,188.339742,32.000000,203.026426,-9065.281972,191.982477,171.137711,32.000000,165.861442,69.019750,67.162419,92.226445,83.978065,23.852711,55.696203,0.000000,48.538846,19.493671,0.000000,43.144443,29.184048,36.536477,59.478430,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.760894,79.887997,139.170743,152.858852,96.554806,92.781184,29.140624,14.338113,138.234665,1.255845,79.044046,30.809391,161.277677,139.419171,159.216647,138.726228,81.500403,137.339102,-0.000504,0.030097,32.000000,-235.669100,138.874993,-0.024373,24.231987,0.690635,442069.026542,0.991610,39.988840,17.748995,2.803925,0.077936,0.021429,187.410690,32.000000,203.802156,32.000000,188.072868,170.052734,32.000000,166.962001,68.998627,67.175806,92.231757,83.978065,23.915609,55.696203,0.000000,48.422820,19.493671,0.000000,43.070572,29.140624,36.424372,59.481941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.835276,79.922734,139.177872,186.965630,96.561851,92.781286,29.031949,14.342537,138.162927,1.256614,78.921091,30.839480,161.321211,139.365032,159.273472,138.604180,81.489930,137.257008,-0.000503,0.030150,32.000000,-235.665823,138.981391,-0.024404,24.309223,0.691212,442175.489948,0.971164,39.803460,17.824742,2.792992,0.082617,0.026950,188.164516,32.000000,203.086641,32.000000,191.280623,171.466919,32.000000,165.792845,69.003145,67.166178,92.243651,83.978065,23.919395,55.696203,0.000000,48.561785,19.493671,0.000000,43.060859,29.031949,36.501261,59.480269,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.217273,79.953887,138.993409,168.983863,96.551773,92.778794,29.246395,14.338683,138.197809,1.255758,79.045423,30.903364,161.313891,139.299028,159.213781,138.562190,81.476818,137.177248,-0.000505,0.030145,32.000000,-235.667545,138.794147,-0.024143,24.205105,0.691752,442153.907977,0.974028,39.867765,17.776435,2.796789,0.085502,0.032447,187.644279,32.000000,203.553805,188.130130,188.804605,170.281599,32.000000,166.859725,69.003775,67.186793,92.233528,83.978065,23.982617,55.696203,0.000000,48.592050,19.493671,0.000000,43.061303,29.246395,36.569933,59.473582,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.585004,79.959401,139.053488,175.438492,96.479168,92.783203,29.022195,14.342822,138.054527,1.254546,78.880416,30.826121,161.314046,139.256675,159.305833,138.480439,81.472019,137.158207,-0.000507,0.030137,32.000000,-235.665210,138.758149,-0.024189,24.177043,0.684796,442034.211727,0.961089,39.462579,17.722278,2.767841,0.082742,0.023925,188.025047,32.000000,203.215314,944.634417,190.359931,171.563328,32.000000,165.652584,69.025548,67.203201,92.238087,83.978065,23.970819,55.696203,0.000000,48.300189,19.493671,0.000000,43.052044,29.022195,36.435524,59.486868,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.725809,79.961330,139.034583,148.344240,96.379270,92.780432,28.905560,14.341252,138.011934,1.253554,79.158935,30.818541,161.353842,139.094263,159.207882,138.432747,81.517529,137.044654,-0.000510,0.030159,32.000000,-235.665468,138.676631,-0.024175,24.274709,0.684796,442034.211727,0.961089,39.462579,17.722278,2.767841,0.096186,0.034020,187.965406,32.000000,203.231080,223.707403,189.928026,170.377559,32.000000,166.672698,69.005162,67.165701,92.284664,83.978065,23.924491,55.696203,0.000000,48.544136,19.493671,0.000000,43.027808,28.905560,36.363550,59.489927,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.073219,79.977045,138.848831,167.938643,96.402917,92.765185,28.908315,14.336971,137.935741,1.253345,78.961328,30.797204,161.254560,139.021795,159.242813,138.509140,81.522138,137.022253,-0.000511,0.030165,32.000000,-235.670897,138.580818,-0.024119,24.249585,0.695578,442384.874904,0.981948,40.121607,17.717926,2.804346,0.093755,0.018321,187.643445,32.000000,203.704361,1007.004921,189.170178,171.371291,32.000000,165.544770,69.005886,67.188908,92.252017,83.978065,23.965097,55.696203,0.000000,48.594797,19.493671,0.000000,43.029474,28.908315,36.436110,59.477968,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
