OSU 80 Ton Compressor Load Stand
J Singleton
Measured on:
Monday, December 9, 2019
1:40:34 PM

1
Test Comments:

Measurements:
Psuc,Tsuc,Pdis,Tdis,Msuc,Mdis,Speed,Pamb,Poil,Moil,Tsuc2,Psuc2,Tdis2,Pdis2,T04,P04,T05,P05,M03,M04,T07,P07,Poil2,Moil2,Power,eta_is,Q_dot,eta_vol,DT_sup,DT_sub,Pressure Ratio,x_acc,y_acc,Tm2,Tm3,Tm4,Tm5,Tm6,Tm7,Tm8,Tm9,Tamb,Twi,Twe,Bypass Position,Water Pump Speed,LG,MG,SG,LL,ML,SL,Speed2,Power2,VFD_out,Kc_LG,Ti_LG,Td_LG,Kc_MG,Ti_MG,Td_MG,Kc_SG,Ti_SG,Td_SG,Kc_LL,Ti_LL,Td_LL,Kc_ML,Ti_ML,Td_ML,Kc_SL,Ti_SL,Td_SL,Kc_WVB,Ti_WVB,Td_WVB,Kc_WVI,Ti_WVI,Td_WVI
psia,F,psia,F,lbm/min,lbm/min,Hz,psia,psia,lbm/min,F,psia,F,psia,F,psia,F,F,lb/min,lb/min,F,psia,psia,lbm/min,kW,,Btu/h,,F,F,,g,g,F,F,F,F,F,F,F,F,F,F,F,,Hz,,,,,,,Hz,kW,Hz,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min,,min,min
49.237173,60.029719,138.896586,160.784996,101.309406,99.039732,29.077721,14.235222,138.315642,1.249135,59.940268,17.883842,140.546218,138.681718,138.682941,138.411139,81.682155,136.906302,-0.000537,0.029662,32.000000,-235.773629,138.596380,-0.024349,24.539461,0.691525,446149.061107,1.001755,20.025211,17.303471,2.795104,0.082364,0.032722,165.983895,32.000000,180.568162,513.838430,170.212687,149.252886,32.000000,145.429735,68.518142,66.586795,90.167913,100.000000,29.252925,57.430380,0.000000,47.249176,20.500000,0.000000,42.574819,29.077721,36.764063,59.472500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.078838,60.035214,138.926428,131.589506,101.259588,99.028277,29.248481,14.234080,138.177866,1.249134,60.005600,17.739756,140.554448,138.656270,138.622354,138.482360,81.754033,136.862065,-0.000536,0.029655,32.000000,-235.774935,138.686770,-0.024627,24.539304,0.698387,446475.750735,1.002510,20.554167,17.386644,2.820970,0.070204,0.033932,165.657537,32.000000,180.785584,359.206376,168.342957,148.775654,32.000000,145.453210,68.511679,66.651558,90.229379,100.000000,29.222144,57.430380,0.000000,47.729563,20.500000,0.000000,42.597859,29.248481,36.801333,59.479168,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.598850,60.034665,138.923490,159.883843,101.245744,99.010354,29.534115,14.239503,138.154851,1.249284,59.978034,17.816976,140.464770,138.725312,138.673215,138.406294,81.719620,136.761871,-0.000534,0.029648,32.000000,-235.769184,138.744567,-0.024602,24.523306,0.685362,445797.563844,0.978170,19.686451,17.293474,2.774154,0.071428,0.031467,164.839225,32.000000,181.706566,415.203547,164.651120,149.320139,32.000000,144.898064,68.478115,66.626252,90.190430,100.000000,29.220099,57.430380,0.000000,47.569920,20.500000,0.000000,42.610981,29.534115,36.762742,59.479551,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.881898,60.036588,138.894872,130.909549,101.232603,98.995117,29.066971,14.237933,138.187767,1.249270,59.804528,17.871934,140.511905,138.662570,138.678927,138.432919,81.743353,136.873590,-0.000534,0.029647,32.000000,-235.767476,138.781503,-0.024511,24.542346,0.685362,445797.563844,0.978170,19.686451,17.293474,2.774154,0.076356,0.034586,164.923478,32.000000,181.309219,775.168227,167.094293,149.789253,32.000000,144.485734,68.515050,66.647438,90.160031,100.000000,29.226985,57.430380,0.000000,47.535221,20.500000,0.000000,42.616206,29.066971,36.816447,59.484233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.346829,60.036588,138.930428,130.909549,101.237471,98.979799,29.033416,14.237220,138.240007,1.249393,59.788993,17.884216,140.544038,138.707858,138.702675,138.467898,81.681464,136.825700,-0.000535,0.029611,32.000000,-235.775238,138.623831,-0.024383,24.539933,0.687936,445786.194640,0.988224,19.891133,17.309702,2.784474,0.071963,0.035058,165.629345,32.000000,180.744296,211.314509,169.316571,149.824545,32.000000,144.510899,68.499153,66.627339,90.177766,100.000000,29.221467,57.430380,0.000000,47.372945,20.500000,0.000000,42.624040,29.033416,36.783505,59.476916,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.765129,60.039886,138.808352,159.086009,101.258367,98.965814,29.578562,14.231083,138.150681,1.249297,59.853730,17.744556,140.580426,138.710368,138.731458,138.348817,81.701597,136.834255,-0.000536,0.029588,32.000000,-235.781210,138.645431,-0.024485,24.507203,0.687936,445786.194640,0.988224,19.891133,17.309702,2.784474,0.067911,0.032725,166.020370,32.000000,180.618305,331.455752,170.332612,149.101865,32.000000,145.375495,68.520706,66.612695,90.221621,100.000000,29.228496,57.430380,0.000000,47.225688,20.500000,0.000000,42.633494,29.578562,36.789668,59.478538,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.776803,60.029719,138.847961,132.483058,101.283319,98.951834,29.059671,14.239218,138.113870,1.249460,59.986276,17.718416,140.617851,138.723232,138.673990,138.413179,81.709293,136.857571,-0.000535,0.029581,32.000000,-235.770125,138.718340,-0.024565,24.518952,0.696402,446149.322654,1.001003,20.446627,17.348537,2.815387,0.065561,0.031889,165.558998,32.000000,180.859068,656.631249,168.001519,148.778417,32.000000,145.768236,68.512208,66.636257,90.184660,100.000000,29.193086,57.430380,0.000000,47.435766,20.500000,0.000000,42.640119,29.059671,36.639925,59.482187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.460426,60.039061,138.817928,159.662072,101.281248,98.940435,29.229229,14.233652,138.085096,1.249296,60.085860,17.756383,140.553212,138.557150,138.669955,138.398813,81.721490,136.739859,-0.000535,0.029570,32.000000,-235.772904,138.612105,-0.024565,24.512186,0.690114,445805.376110,0.973357,20.015268,17.332521,2.789269,0.079643,0.030985,164.826707,32.000000,181.531179,647.214865,165.794733,148.778094,32.000000,145.834702,68.499116,66.675211,90.184987,100.000000,29.173015,57.430380,0.000000,47.531481,20.500000,0.000000,42.635767,29.229229,36.743373,59.482118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.472240,60.039061,138.860857,159.662072,101.277863,98.929019,29.567259,14.233795,138.065463,1.249217,60.000438,17.764161,140.481892,138.564471,138.680378,138.326267,81.758379,136.726616,-0.000534,0.029573,32.000000,-235.771778,138.606864,-0.024623,24.521995,0.689677,445708.307597,0.990315,19.993008,17.336050,2.789411,0.075872,0.033231,164.936105,32.000000,181.779748,344.363173,164.822876,149.500236,32.000000,144.687027,68.539480,66.672339,90.156271,100.000000,29.185945,57.430380,0.000000,47.620912,20.500000,0.000000,42.650789,29.567259,36.873086,59.475853,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.493400,60.055548,138.919977,133.490344,101.268059,98.920142,29.162515,14.237220,138.087193,1.249380,59.835535,17.530589,140.493942,138.559087,138.733216,138.436117,81.768860,136.756486,-0.000534,0.029561,32.000000,-235.771959,138.507009,-0.024702,24.531121,0.694594,445831.345302,0.991402,20.330783,17.267171,2.806646,0.069978,0.034939,165.224613,32.000000,181.464590,373.534378,167.136714,149.995455,32.000000,144.485938,68.515956,66.697919,90.133821,100.000000,29.137969,57.430380,0.000000,47.373194,20.500000,0.000000,42.674163,29.162515,36.758560,59.472746,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.500444,60.063792,138.843328,157.403999,101.235096,98.908381,29.106859,14.231512,138.005650,1.249465,59.864150,17.665552,140.587975,138.479808,138.792473,138.476858,81.710593,136.588353,-0.000534,0.029555,32.000000,-235.777012,138.717812,-0.024879,24.515569,0.694257,445703.576786,0.979698,20.318491,17.223903,2.806844,0.069829,0.030778,165.622304,32.000000,180.718031,515.015532,169.414173,149.932406,32.000000,144.696528,68.520987,66.654221,90.123122,100.000000,29.211652,57.430380,0.000000,47.615128,20.500000,0.000000,42.683389,29.106859,36.657753,59.481803,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.166430,60.065441,138.739428,132.786785,101.223906,98.888041,29.545017,14.233224,137.943295,1.249445,59.942003,17.639812,140.570524,138.707125,138.728069,138.375894,81.693269,136.662218,-0.000534,0.029550,32.000000,-235.770218,138.565177,-0.024903,24.506443,0.693930,445653.061953,0.992783,20.312964,17.227810,2.806838,0.080715,0.038500,166.045298,32.000000,180.665385,391.813780,170.323166,148.995598,32.000000,145.191303,68.527434,66.634021,90.104340,100.000000,29.160810,57.430380,0.000000,47.779568,20.500000,0.000000,42.701971,29.545017,36.809697,59.476030,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.272742,60.065441,138.743426,132.786785,101.204546,98.872723,29.215730,14.232796,138.084240,1.249713,60.050745,17.707121,140.650875,138.640957,138.690175,138.348085,81.689895,136.717618,-0.000535,0.029549,32.000000,-235.777203,138.430795,-0.024930,24.520788,0.693821,445713.267648,0.994429,20.313881,17.205058,2.804891,0.080332,0.030852,165.805797,32.000000,181.052932,227.307831,167.926013,148.923284,32.000000,145.902098,68.529287,66.667955,90.086811,100.000000,29.140546,57.430380,0.000000,47.241773,20.500000,0.000000,42.714346,29.215730,36.628186,59.485639,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.492050,60.065441,138.833301,158.820088,101.198136,98.862498,29.026228,14.240787,138.042873,1.249669,60.038593,17.712676,140.540067,138.604089,138.716768,138.483852,81.693111,136.796456,-0.000533,0.029558,32.000000,-235.766097,138.538966,-0.024804,24.526033,0.696501,445730.513078,0.995397,20.552757,17.288052,2.815825,0.075349,0.039532,164.870762,32.000000,181.596246,219.624046,165.658378,149.003159,32.000000,145.821176,68.513556,66.690098,90.064864,100.000000,29.151929,57.430380,0.000000,47.560044,20.500000,0.000000,42.725215,29.026228,36.833908,59.471202,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.694286,60.066815,138.670371,134.051412,101.180465,98.852301,29.581079,14.233509,138.140522,1.249869,59.981738,17.692728,140.504888,138.688325,138.708426,138.388403,81.725709,136.694662,-0.000532,0.029595,32.000000,-235.774358,138.581941,-0.024719,24.506679,0.693286,445549.639653,0.996919,20.324260,17.322808,2.805164,0.063023,0.027988,164.652301,32.000000,181.891187,336.650188,164.933892,149.613714,32.000000,144.788836,68.486248,66.657732,90.025406,100.000000,29.159141,57.430380,0.000000,47.647145,20.500000,0.000000,42.736084,29.581079,36.783211,59.475352,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.622920,60.072860,138.692840,158.009814,101.177068,98.837068,29.481719,14.231512,138.082629,1.249649,59.892158,17.629004,140.570342,138.541797,138.804022,138.360328,81.760576,136.789792,-0.000534,0.029594,32.000000,-235.777176,138.641780,-0.024981,24.518087,0.689810,445322.969665,0.973750,20.115612,17.241177,2.790469,0.079477,0.030225,165.349541,32.000000,181.515601,438.286468,167.408465,149.897937,32.000000,144.634746,68.492737,66.707143,90.004411,100.000000,29.107488,57.430380,0.000000,47.791003,20.500000,0.000000,42.748436,29.481719,36.827232,59.476748,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.025515,60.072860,138.637981,158.009814,101.190213,98.821754,28.755789,14.232225,137.994759,1.249509,59.888930,17.593331,140.579686,138.525055,138.814925,138.301229,81.698486,136.682767,-0.000533,0.029600,32.000000,-235.777446,138.536604,-0.024910,24.513655,0.690622,445240.613375,0.978441,20.195696,17.252135,2.794935,0.072888,0.040806,165.785966,32.000000,180.835984,479.730014,169.547569,150.210126,32.000000,144.647173,68.502445,66.673965,90.007760,100.000000,29.091988,57.430380,0.000000,47.587066,20.500000,0.000000,42.766059,28.755789,36.722537,59.474319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.517661,60.083027,138.676051,132.892578,101.203969,98.810165,29.534832,14.232796,137.955124,1.249479,59.991572,17.509434,140.624612,138.505235,138.765750,138.458585,81.678479,136.704885,-0.000533,0.029628,32.000000,-235.774088,138.512864,-0.024915,24.510875,0.690622,445240.613375,0.978441,20.195696,17.252135,2.794935,0.077541,0.032663,165.822671,32.000000,180.761675,380.975018,170.399924,149.141696,32.000000,145.350186,68.489189,66.666512,90.024020,100.000000,29.092727,57.430380,0.000000,47.750030,20.500000,0.000000,42.788574,29.534832,36.674628,59.476444,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.491450,60.095667,138.682960,158.151003,101.197681,98.793453,29.642185,14.224091,138.039088,1.249420,60.181305,17.506252,140.706070,138.399307,138.738970,138.201174,81.690762,136.713974,-0.000532,0.029648,32.000000,-235.787711,138.493227,-0.024686,24.497421,0.692207,445347.284654,0.978722,20.315213,17.293335,2.800537,0.077630,0.027298,165.801726,32.000000,181.172647,455.561522,167.788876,148.672809,32.000000,145.853140,68.478529,66.691655,90.027270,100.000000,29.062831,57.430380,0.000000,47.658883,20.500000,0.000000,42.802364,29.642185,36.745501,59.479040,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.176277,60.106384,138.681786,134.586913,101.198011,98.776898,28.907129,14.233367,137.949648,1.249314,60.126626,17.497335,140.559996,138.451322,138.795959,138.191871,81.698479,136.613878,-0.000532,0.029688,32.000000,-235.776140,138.606762,-0.024759,24.472244,0.692943,445280.302643,0.975612,20.355111,17.285429,2.802160,0.081053,0.033923,164.978272,32.000000,181.732172,550.568933,165.620538,149.005773,32.000000,145.998196,68.486514,66.705905,90.056804,100.000000,29.084452,57.430380,0.000000,47.519237,20.500000,0.000000,42.830499,28.907129,36.668685,59.486603,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.962966,60.106384,138.605277,134.586913,101.213620,98.755256,29.507135,14.232225,138.035618,1.249058,60.037272,17.514711,140.522477,138.461925,138.793731,138.295524,81.767515,136.590862,-0.000532,0.029707,32.000000,-235.774495,138.452088,-0.024800,24.507518,0.692943,445280.302643,0.975612,20.355111,17.285429,2.802160,0.073133,0.033255,164.617531,32.000000,181.890552,258.694490,165.175106,149.684530,32.000000,144.999046,68.485768,66.705158,90.065201,100.000000,29.047641,57.430380,0.000000,47.868156,20.500000,0.000000,42.857958,29.507135,36.794877,59.473129,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.453862,60.108307,138.553690,157.860801,101.222394,98.726865,29.029175,14.234366,137.903904,1.248738,59.875755,17.589786,140.595678,138.369779,138.816343,138.253498,81.707657,136.663033,-0.000533,0.029732,32.000000,-235.773830,138.597482,-0.024904,24.522362,0.684717,444698.860665,0.969571,19.877167,17.149346,2.774160,0.075477,0.031379,165.286162,32.000000,181.411124,446.881772,167.736205,149.804636,32.000000,144.547823,68.499821,66.711743,90.026169,100.000000,29.035351,57.430380,0.000000,47.752968,20.500000,0.000000,42.883593,29.029175,36.702801,59.486495,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.303639,60.111330,138.649264,134.349371,101.229376,98.711023,29.395612,14.233795,137.883884,1.248865,59.921452,17.473397,140.649214,138.532335,138.847701,138.197677,81.705432,136.541664,-0.000533,0.029731,32.000000,-235.778662,138.437668,-0.024808,24.511452,0.691750,444986.766086,0.996407,20.406860,17.243991,2.801676,0.072724,0.030756,165.943453,32.000000,180.964394,361.323968,169.660595,150.073419,32.000000,145.042658,68.490492,66.695728,90.052342,100.000000,28.992210,57.430380,0.000000,47.641881,20.500000,0.000000,42.904678,29.395612,36.841465,59.478401,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.080618,60.098690,138.528070,157.243539,101.240005,98.691938,29.229385,14.231369,137.904993,1.249122,59.983659,17.570871,140.671293,138.534313,138.813310,138.311292,81.668259,136.583313,-0.000532,0.029730,32.000000,-235.775188,138.480111,-0.024700,24.489658,0.691750,444986.766086,0.996407,20.406860,17.243991,2.801676,0.078048,0.034613,165.936779,32.000000,180.625974,399.030014,170.263622,149.015436,32.000000,145.489573,68.481162,66.692628,90.042678,100.000000,28.990313,57.430380,0.000000,47.822215,20.500000,0.000000,42.923168,29.229385,36.806396,59.473218,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.362875,60.098690,138.646377,157.243539,101.233187,98.672850,28.776515,14.233367,137.914836,1.249011,60.143080,17.399548,140.652862,138.502054,138.732929,138.275153,81.703988,136.532421,-0.000534,0.029753,32.000000,-235.777124,138.489777,-0.024712,24.494195,0.694765,445010.124555,0.987128,20.566409,17.187709,2.812151,0.075164,0.041803,165.492774,32.000000,181.193490,218.612234,167.734932,148.685571,32.000000,145.756405,68.419203,66.692608,90.018886,100.000000,28.970641,57.430380,0.000000,47.731986,20.500000,0.000000,42.927313,28.776515,36.750563,59.471959,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.700242,60.099514,138.537537,134.138849,101.253469,98.653753,29.561675,14.231369,137.862989,1.249006,60.156510,17.464312,140.641146,138.410174,138.795396,138.247078,81.758497,136.646651,-0.000536,0.029766,32.000000,-235.775188,138.366878,-0.024647,24.487481,0.682567,444519.804586,0.975610,19.748092,17.244963,2.766101,0.076605,0.033291,165.108440,32.000000,181.848852,641.630845,165.454639,148.894184,32.000000,145.813372,68.452234,66.744869,90.033160,100.000000,28.961720,57.430380,0.000000,47.795319,20.500000,0.000000,42.944548,29.561675,36.659001,59.485413,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.054429,60.119299,138.646522,154.667553,101.198776,98.635935,29.281448,14.237077,137.905471,1.248733,60.007338,17.499583,140.571673,138.459274,138.808432,138.008645,81.720549,136.638483,-0.000536,0.029767,32.000000,-235.770791,138.547003,-0.024682,24.505210,0.694021,444789.706951,1.006613,20.492003,17.184696,2.808718,0.075252,0.032394,164.753568,32.000000,181.860258,195.325632,165.115123,149.585598,32.000000,144.825148,68.447621,66.702340,90.004483,100.000000,28.923999,57.430380,0.000000,47.879578,20.500000,0.000000,42.981340,29.281448,36.689888,59.486347,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.829429,60.119299,138.577502,138.267375,101.197806,98.618182,28.867478,14.234080,137.987952,1.248484,59.884725,17.499998,140.647402,138.383522,138.871645,138.136357,81.770879,136.483509,-0.000537,0.029812,32.000000,-235.772312,138.498812,-0.024443,24.524066,0.688289,444405.386551,0.972389,20.142135,17.185255,2.787462,0.071660,0.029558,165.172929,32.000000,181.354832,390.003056,168.041720,149.986796,32.000000,144.587288,68.451116,66.739999,89.997591,100.000000,28.928146,57.430380,0.000000,47.417014,20.500000,0.000000,43.001154,28.867478,36.825324,59.469500,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.305670,60.126444,138.583764,150.243434,101.198549,98.600429,29.369318,14.235793,137.937365,1.248204,59.901934,17.407334,140.692668,138.398448,138.906249,138.172295,81.676052,136.668541,-0.000537,0.029821,32.000000,-235.769780,138.407360,-0.024491,24.510612,0.682770,444212.549175,0.973936,19.795701,17.219268,2.769915,0.073652,0.028220,166.063598,32.000000,180.948265,553.345680,169.834367,150.075797,32.000000,144.785288,68.467330,66.733753,90.016345,100.000000,28.900604,57.430380,0.000000,47.931817,20.500000,0.000000,43.020969,29.369318,36.648949,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.338859,60.126444,138.514230,150.243434,101.172725,98.579841,29.234574,14.229086,137.887183,1.248078,60.000526,17.383571,140.705690,138.478524,138.842022,138.143911,81.681536,136.558013,-0.000538,0.029816,32.000000,-235.778454,138.252668,-0.024710,24.524984,0.685254,444168.931036,0.992630,20.028114,17.094215,2.781037,0.079219,0.034247,166.140048,32.000000,180.735746,160.574896,170.227347,149.257583,32.000000,145.510043,68.444445,66.710404,90.015292,100.000000,28.878233,57.430380,0.000000,47.858337,20.500000,0.000000,43.048496,29.234574,36.809477,59.477752,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.122739,60.117375,138.558720,143.418866,101.172410,98.565114,28.767537,14.232511,137.891098,1.247996,60.141493,17.360356,140.672187,138.421429,138.798826,138.163308,81.701203,136.550990,-0.000538,0.029812,32.000000,-235.776505,138.373078,-0.024710,24.531908,0.693687,444586.015338,0.986899,20.579404,17.278250,2.810706,0.068722,0.031358,165.231222,32.000000,181.169991,372.141147,167.535602,148.891519,32.000000,146.011427,68.420191,66.715260,90.014911,100.000000,28.861392,57.430380,0.000000,47.491182,20.500000,0.000000,43.060209,28.767537,36.759294,59.494599,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.167528,60.137435,138.499450,147.607115,101.147279,98.549852,29.552996,14.234223,137.826782,1.247760,60.163048,17.324383,140.656997,138.414496,138.827818,138.170562,81.724813,136.470266,-0.000537,0.029817,32.000000,-235.776759,138.354232,-0.024698,24.530885,0.695558,444474.679327,1.011276,20.761429,17.196434,2.820664,0.068297,0.035979,164.952194,32.000000,181.916162,497.028839,165.510289,148.961029,32.000000,145.825090,68.437818,66.767496,90.059785,100.000000,28.836881,57.430380,0.000000,47.978449,20.500000,0.000000,43.079704,29.552996,36.631928,59.492553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.458446,60.163815,138.408221,149.764042,101.117496,98.535837,29.102292,14.230655,137.807851,1.247691,60.062562,17.413730,140.638470,138.332301,138.860386,138.213280,81.740365,136.486941,-0.000537,0.029850,32.000000,-235.775737,138.246896,-0.024650,24.530649,0.695558,444474.679327,1.011276,20.761429,17.196434,2.820664,0.075818,0.031762,164.964554,32.000000,181.877610,292.245560,165.269015,149.730858,32.000000,144.964618,68.462221,66.734466,90.043169,100.000000,28.824368,57.430380,0.000000,47.768838,20.500000,0.000000,43.121964,29.102292,36.799939,59.462419,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791714,60.163815,138.593527,149.764042,101.098742,98.523064,28.829083,14.237933,137.827877,1.247566,59.933014,17.398591,140.668430,138.381829,138.884646,138.180791,81.738464,136.540089,-0.000539,0.029861,32.000000,-235.771574,138.377522,-0.024600,24.552758,0.694531,444359.880355,0.983314,20.734651,17.133892,2.816889,0.079170,0.028830,165.243597,32.000000,181.342571,532.242609,168.083058,150.242048,32.000000,144.889404,68.443141,66.740339,90.016151,100.000000,28.744268,57.430380,0.000000,47.816116,20.500000,0.000000,43.173270,28.829083,36.681524,59.480859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.197809,60.149526,138.545808,143.385120,101.106400,98.510433,29.429531,14.236934,137.923797,1.247309,59.963291,17.503014,140.723473,138.388823,138.917902,138.199676,81.707200,136.459918,-0.000540,0.029847,32.000000,-235.771589,138.290701,-0.024596,24.543972,0.684535,443880.865743,0.993937,20.111666,17.153917,2.783466,0.075645,0.032430,165.892697,32.000000,180.874972,-57.326737,170.070698,149.881307,32.000000,144.946209,68.475772,66.723051,90.056931,100.000000,28.757946,57.430380,0.000000,48.001024,20.500000,0.000000,43.185842,29.429531,36.596785,59.476827,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.469255,60.147602,138.619664,153.042100,101.083743,98.497764,29.208454,14.235793,137.942595,1.247007,60.073197,17.368024,140.728864,138.285238,138.877938,138.024962,81.660367,136.511177,-0.000540,0.029876,32.000000,-235.772567,138.326597,-0.024650,24.548719,0.693660,444212.745380,0.986409,20.715094,17.146512,2.816097,0.069526,0.030684,166.310304,32.000000,180.910373,209.342460,170.017790,149.032228,32.000000,145.626294,68.468313,66.718075,90.065668,100.000000,28.752766,57.430380,0.000000,47.994766,20.500000,0.000000,43.210677,29.208454,36.680130,59.483141,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.574215,60.158869,138.395021,142.356368,101.073768,98.486324,28.867691,14.231226,137.882459,1.247058,60.214443,17.357285,140.754218,138.221946,138.833377,138.189893,81.708555,136.417318,-0.000541,0.029874,32.000000,-235.774675,138.342588,-0.024776,24.533088,0.689558,444081.105768,0.987758,20.430136,17.218071,2.802138,0.078033,0.031028,165.256664,32.000000,181.423183,254.313412,167.196365,148.976307,32.000000,146.234190,68.451726,66.737279,90.111780,100.000000,28.751148,57.430380,0.000000,47.817951,20.500000,0.000000,43.233328,28.867691,36.559074,59.474073,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.605904,60.158869,138.514564,142.356368,101.046441,98.474908,29.372935,14.235935,137.711800,1.246930,60.254273,17.271354,140.689143,138.326326,138.894643,138.009622,81.706320,136.411743,-0.000540,0.029889,32.000000,-235.771932,138.323639,-0.024927,24.530702,0.687211,443890.524274,0.997008,20.332281,17.124603,2.791674,0.078625,0.032214,164.780243,32.000000,181.871718,347.521696,165.268644,149.022795,32.000000,145.803093,68.475565,66.758667,90.118484,100.000000,28.668083,57.430380,0.000000,47.792793,20.500000,0.000000,43.270006,29.372935,36.556726,59.484036,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.977797,60.185249,138.472663,157.411826,101.025561,98.462202,29.291911,14.235222,137.826473,1.247052,60.086891,17.243676,140.635172,138.255957,138.898219,138.078989,81.686901,136.537704,-0.000539,0.029910,32.000000,-235.776908,138.273326,-0.024979,24.552286,0.687298,443824.647285,0.979057,20.299370,17.124149,2.792300,0.067017,0.037746,164.953075,32.000000,182.132360,432.815629,165.407337,149.642493,32.000000,145.024035,68.451996,66.736716,90.085872,100.000000,28.666751,57.430380,0.000000,48.134868,20.500000,0.000000,43.323411,29.291911,36.801627,59.474634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.419792,60.194591,138.543525,141.284022,101.019850,98.445686,29.431621,14.234651,137.841429,1.246929,59.926275,17.394334,140.728057,138.307750,138.918267,138.240908,81.682338,136.578760,-0.000540,0.029900,32.000000,-235.772725,138.202433,-0.024962,24.549217,0.680719,443620.595179,0.973683,19.940718,17.204330,2.770684,0.080737,0.030758,165.525367,32.000000,181.252572,513.442700,168.190131,150.163339,32.000000,144.851144,68.444990,66.730528,90.089459,100.000000,28.689102,57.430380,0.000000,47.747390,20.500000,0.000000,43.374003,29.431621,36.796418,59.471280,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.826972,60.183050,138.531054,157.056528,101.021556,98.431755,29.465983,14.236934,137.897156,1.246974,59.979485,17.369166,140.757553,138.355382,138.977049,138.125684,81.643702,136.597367,-0.000539,0.029888,32.000000,-235.774048,138.371139,-0.025002,24.560442,0.680719,443620.595179,0.973683,19.940718,17.204330,2.770684,0.076457,0.030364,165.773667,32.000000,180.894971,197.252516,170.270095,150.063817,32.000000,145.097172,68.474878,66.732569,90.141986,100.000000,28.652827,57.430380,0.000000,47.909794,20.500000,0.000000,43.406323,29.465983,36.633102,59.488452,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.117543,60.165189,138.521631,138.945660,101.022350,98.417713,28.938983,14.236364,137.854092,1.246707,60.028568,17.489124,140.758626,138.336541,138.886241,138.083716,81.650126,136.505545,-0.000539,0.029873,32.000000,-235.774782,138.408584,-0.025005,24.532826,0.689674,443895.183364,0.980948,20.528611,17.228690,2.803402,0.073096,0.030990,166.174920,32.000000,180.803404,176.905520,170.100478,148.846547,32.000000,145.809859,68.447774,66.723321,90.131325,100.000000,28.653664,57.430380,0.000000,48.087259,20.500000,0.000000,43.425543,28.938983,36.801113,59.463885,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.300000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.563119,60.165189,138.564518,138.945660,101.038706,98.408746,29.292792,14.232653,137.899413,1.246769,60.073103,17.419464,140.773892,138.388294,138.892315,138.254719,81.701605,136.624755,-0.000537,0.029883,32.000000,-235.776362,138.342220,-0.024982,24.560337,0.682879,443650.817877,0.970846,20.094408,17.276295,2.780242,0.083394,0.030666,165.504441,32.000000,181.442499,311.195061,167.082932,148.881351,32.000000,146.015730,68.446859,66.723654,90.185151,100.000000,28.607932,57.430380,0.000000,47.525622,20.500000,0.000000,43.427518,29.292792,36.695024,59.473749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.618035,60.149526,138.509213,161.141915,101.061886,98.402349,29.307692,14.236364,137.993341,1.246969,60.068509,17.330097,140.701473,138.461823,138.924301,138.161294,81.687685,136.496567,-0.000536,0.029885,32.000000,-235.776094,138.356862,-0.024997,24.590051,0.679004,443381.009202,0.982040,19.776543,17.225596,2.763935,0.077826,0.034711,164.845950,32.000000,181.807096,209.829555,165.002695,149.292315,32.000000,145.703323,68.450683,66.760809,90.172580,100.000000,28.603623,57.430380,0.000000,47.882911,20.500000,0.000000,43.440840,29.307692,36.860907,59.465045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.427906,60.143755,138.550697,138.281865,101.072419,98.395963,28.871829,14.238504,137.832861,1.247049,59.972430,17.296989,140.713747,138.388109,138.950059,138.187555,81.718214,136.510624,-0.000535,0.029924,32.000000,-235.768380,138.407461,-0.024912,24.554803,0.686919,443571.637342,0.982023,20.350129,17.231595,2.795718,0.073176,0.035116,164.805733,32.000000,182.002363,366.058853,165.862751,149.723119,32.000000,144.880442,68.445694,66.754144,90.184984,100.000000,28.570057,57.430380,0.000000,47.818360,20.500000,0.000000,43.467448,28.871829,36.834275,59.478194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.558001,60.143755,138.470344,157.559710,101.054345,98.392134,29.471546,14.231797,137.908199,1.246767,59.872061,17.376049,140.745507,138.380750,139.001112,138.091047,81.680708,136.512568,-0.000535,0.029916,32.000000,-235.775743,138.389986,-0.024956,24.561884,0.684896,443514.484844,0.980226,20.277433,17.183707,2.791509,0.076683,0.035619,165.748760,32.000000,181.159372,418.533625,168.471225,149.985948,32.000000,144.875665,68.448521,66.736149,90.163642,100.000000,28.559014,57.430380,0.000000,47.576566,20.500000,0.000000,43.487451,29.471546,36.636844,59.479325,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.730105,60.143755,138.587116,157.559710,101.034357,98.390921,29.116265,14.233367,137.972693,1.246813,59.911596,17.390614,140.820411,138.399285,139.008529,138.280531,81.648702,136.613225,-0.000535,0.029909,32.000000,-235.776796,138.434956,-0.024981,24.578826,0.688972,443533.917630,0.999149,20.469326,17.159956,2.803087,0.077987,0.031641,166.037479,32.000000,180.780217,219.033919,170.343783,150.029169,32.000000,145.114292,68.469012,66.716276,90.202467,100.000000,28.517820,57.430380,0.000000,47.859376,20.500000,0.000000,43.513032,29.116265,36.828552,59.466550,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.223032,60.137435,138.491487,136.600134,101.004355,98.388374,28.888917,14.232653,137.900884,1.246606,59.962327,17.375118,140.807257,138.358605,138.943445,138.203544,81.628501,136.578068,-0.000534,0.029892,32.000000,-235.776854,138.461490,-0.024925,24.551761,0.686336,443509.765835,0.975958,20.334012,17.198400,2.794107,0.077687,0.030898,166.048939,32.000000,180.860757,366.506825,169.767916,149.090220,32.000000,145.800135,68.436047,66.734065,90.196241,100.000000,28.528084,57.430380,0.000000,47.750454,20.500000,0.000000,43.532128,28.888917,36.826792,59.474634,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.676176,60.128642,138.567508,157.700609,101.009410,98.388413,29.296978,14.232939,137.922579,1.246643,60.058679,17.386124,140.772967,138.439801,138.890235,138.259079,81.607241,136.569538,-0.000533,0.029880,32.000000,-235.775585,138.417233,-0.024845,24.579351,0.683767,443464.389553,0.984099,20.155422,17.278939,2.786785,0.071598,0.033537,165.444342,32.000000,181.567022,163.942358,166.875485,149.100426,32.000000,146.050786,68.405949,66.736813,90.206799,100.000000,28.489920,57.430380,0.000000,48.061007,20.500000,0.000000,43.556584,29.296978,36.821362,59.485108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.334208,60.133313,138.631788,134.817224,100.991656,98.384541,29.565061,14.237220,137.987332,1.246586,60.055172,17.349471,140.742608,138.431359,138.954381,138.289273,81.702832,136.628505,-0.000533,0.029880,32.000000,-235.772779,138.458388,-0.024893,24.586406,0.691893,443779.760635,1.003027,20.676653,17.282191,2.813550,0.071128,0.030072,165.067994,32.000000,181.939461,318.565987,32.000000,149.390535,32.000000,145.785490,68.464917,66.782153,90.230139,100.000000,28.491574,57.430380,0.000000,47.827741,20.500000,0.000000,43.570975,29.565061,36.686513,59.477142,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.922670,60.133313,138.520757,134.817224,100.991019,98.378160,28.879195,14.230941,138.059994,1.246480,59.909585,17.410279,140.727015,138.517409,138.986808,138.285276,81.670054,136.557256,-0.000533,0.029856,32.000000,-235.777747,138.437751,-0.024944,24.580925,0.689842,443554.575198,0.977615,20.556510,17.232175,2.810054,0.078652,0.035943,164.916317,32.000000,181.970863,298.252428,32.000000,149.897013,32.000000,144.703741,68.458826,66.755640,90.199701,100.000000,28.505496,57.430380,0.000000,48.014131,20.500000,0.000000,43.598937,28.879195,36.846748,59.479266,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.046411,60.144030,138.659084,157.977943,100.969307,98.378116,29.281943,14.232796,138.069694,1.246553,59.851361,17.408236,140.740266,138.604580,138.971256,138.268226,81.693544,136.633549,-0.000532,0.029863,32.000000,-235.778186,138.466853,-0.024994,24.563143,0.680324,443239.731689,0.987817,19.945718,17.230605,2.774707,0.079244,0.035803,165.704748,32.000000,181.313272,200.068950,32.000000,150.313290,32.000000,144.704308,68.467784,66.751286,90.194596,100.000000,28.461219,57.430380,0.000000,48.035824,20.500000,0.000000,43.633658,29.281943,36.797591,59.477781,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.490492,60.140458,138.520816,138.917513,100.958541,98.379071,29.521545,14.239360,138.023468,1.246694,59.928538,17.403754,140.837859,138.511311,139.041394,138.323847,81.620310,136.718632,-0.000533,0.029818,32.000000,-235.769655,138.487613,-0.025010,24.572585,0.680324,443239.731689,0.987817,19.945718,17.230605,2.774707,0.071748,0.032780,166.212746,32.000000,180.960798,397.029062,32.000000,149.740573,32.000000,145.310081,68.482519,66.728562,90.205961,100.000000,28.484304,57.430380,0.000000,47.610914,20.500000,0.000000,43.659288,29.521545,36.792162,59.490783,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.700055,60.154472,138.682969,159.526440,100.980254,98.385378,28.763068,14.238361,138.090459,1.246734,60.034111,17.508502,140.840199,138.603457,138.958781,138.348272,81.638378,136.716328,-0.000533,0.029815,32.000000,-235.770326,138.698067,-0.024944,24.568231,0.679605,443137.699435,0.971609,19.828701,17.243893,2.770610,0.081873,0.027247,166.139501,32.000000,180.881462,368.387909,169.616276,149.085331,32.000000,145.959328,68.470090,66.742350,90.209670,100.000000,28.445478,57.430380,0.000000,47.924145,20.500000,0.000000,43.681041,28.763068,36.836256,59.464189,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.517960,60.154472,138.583008,159.526440,100.993713,98.391786,29.347833,14.231226,138.067961,1.246794,60.073765,17.403417,140.826833,138.534334,138.939616,138.399158,81.664607,136.656955,-0.000532,0.029813,32.000000,-235.774511,138.534300,-0.024877,24.601564,0.684977,443491.122760,0.996817,20.197288,17.338947,2.790399,0.081821,0.032617,165.202986,32.000000,181.658413,185.248866,166.819051,149.056302,32.000000,145.886322,68.489274,66.778236,90.193495,100.000000,28.458584,57.430380,0.000000,47.826815,20.500000,0.000000,43.721248,29.347833,36.646895,59.475716,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.332088,60.146503,138.804066,133.717549,100.987538,98.394948,29.600731,14.227659,138.141045,1.246733,60.028333,17.351606,140.816094,138.503361,138.984211,138.351912,81.746468,136.698769,-0.000531,0.029809,32.000000,-235.782504,138.575601,-0.024913,24.605787,0.686418,443577.065952,0.980966,20.386349,17.284111,2.798641,0.085317,0.035272,165.060371,32.000000,182.116683,385.294145,165.034289,149.359012,32.000000,145.556125,68.517540,66.816972,90.206080,100.000000,28.436706,57.430380,0.000000,47.646187,20.500000,0.000000,43.740559,29.600731,36.703901,59.483938,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.510817,60.125894,138.545415,161.402065,100.984554,98.396243,28.824760,14.229656,138.050211,1.246509,59.904660,17.239247,140.792775,138.599156,139.026575,138.372815,81.722921,136.812097,-0.000530,0.029809,32.000000,-235.776408,138.640415,-0.025007,24.588661,0.686418,443577.065952,0.980966,20.386349,17.284111,2.798641,0.085590,0.036397,164.931741,32.000000,182.018129,339.092116,166.234090,150.179483,32.000000,145.034303,68.514299,66.807059,90.150736,100.000000,28.481430,57.430380,0.000000,48.039207,20.500000,0.000000,43.766630,28.824760,36.815933,59.466894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.545810,60.137710,138.666711,131.911559,101.008361,98.400103,29.096958,14.239931,138.063100,1.246647,59.847099,17.477422,140.817590,138.598012,139.044527,138.464416,81.672994,136.786132,-0.000529,0.029841,32.000000,-235.766625,138.700616,-0.024970,24.600646,0.690264,443538.641692,0.976621,20.571911,17.222398,2.813667,0.083951,0.036495,165.574451,32.000000,181.195296,161.484626,168.923928,150.204235,32.000000,144.813946,68.500872,66.764032,90.103714,100.000000,28.440823,57.430380,0.000000,47.721417,20.500000,0.000000,43.769106,29.096958,36.801260,59.477525,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.841786,60.129741,138.747078,165.966614,101.000795,98.412817,28.785310,14.236078,138.124949,1.246541,59.959025,17.364086,140.840602,138.598074,138.999166,138.401565,81.685009,136.823742,-0.000529,0.029841,32.000000,-235.772445,138.612736,-0.024977,24.597945,0.686445,443563.454448,0.988853,20.340635,17.337953,2.798758,0.084820,0.032724,166.157808,32.000000,181.060342,-74.326884,169.328898,149.166016,32.000000,145.999823,68.527059,66.777777,90.092916,100.000000,28.401814,57.430380,0.000000,47.779709,20.500000,0.000000,43.812504,28.785310,36.801040,59.488108,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.717299,60.129741,138.630470,165.966614,101.039673,98.421731,29.373421,14.238361,138.153546,1.246707,60.047725,17.437355,140.834714,138.628742,138.990189,138.463172,81.700026,136.799744,-0.000529,0.029846,32.000000,-235.769506,138.605393,-0.024980,24.586694,0.682833,443516.346651,0.969305,20.073591,17.348866,2.784046,0.069580,0.027934,165.102865,32.000000,181.743011,183.595145,166.694055,149.038647,32.000000,146.023539,68.535642,66.801373,90.076984,100.000000,28.420495,57.430380,0.000000,47.762486,20.500000,0.000000,43.828359,29.373421,36.650710,59.491274,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
