OSU 80 Ton Compressor Load Stand
50.211509,60.125070,138.762079,135.210193,100.995302,98.430605,29.335115,14.231654,138.088001,1.246865,59.930501,17.460374,140.742356,138.704740,139.006027,138.406594,81.714311,136.726271,-0.000529,0.029809,32.000000,-235.774083,138.675697,-0.024974,24.597604,0.682833,443516.346651,0.969305,20.073591,17.348866,2.784046,0.080115,0.033036,165.011853,32.000000,182.064430,176.225482,164.884570,149.373517,32.000000,145.322139,68.536141,66.802290,90.075325,100.000000,28.414106,57.430380,0.000000,48.025345,20.500000,0.000000,43.846653,29.335115,36.844693,59.464750,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.442371,60.114902,138.758413,163.829284,101.011673,98.436869,28.940871,14.235365,138.113612,1.246895,59.877697,17.393586,140.762722,138.678598,139.092940,138.489512,81.729613,136.840169,-0.000528,0.029803,32.000000,-235.768078,138.561933,-0.024999,24.599440,0.684143,443499.260028,0.976029,20.154681,17.317476,2.788375,0.078722,0.033265,165.300257,32.000000,182.116531,249.776869,166.449151,150.110002,32.000000,145.123731,68.531193,66.821489,90.089267,100.000000,28.410269,57.430380,0.000000,47.549484,20.500000,0.000000,43.868910,28.940871,36.650196,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.495062,60.113528,138.747152,134.942548,101.042892,98.443281,29.325874,14.237505,138.173773,1.247041,59.760722,17.312396,140.788612,138.762628,139.053540,138.408207,81.693424,136.758240,-0.000527,0.029817,32.000000,-235.769215,138.624606,-0.024977,24.600856,0.676962,443215.820974,0.966808,19.639691,17.267806,2.763551,0.084282,0.035642,165.734571,32.000000,181.097654,708.657414,169.174604,150.302696,32.000000,144.768540,68.514359,66.771716,90.043689,100.000000,28.424162,57.430380,0.000000,47.844383,20.500000,0.000000,43.879526,29.325874,36.820849,59.463894,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.008948,60.113528,138.756696,134.942548,101.051235,98.449611,29.352723,14.234508,138.153615,1.247094,59.906188,17.392892,140.879318,138.706615,139.097170,138.517503,81.657719,136.882082,-0.000527,0.029830,32.000000,-235.772868,138.776773,-0.025021,24.619451,0.688741,443656.137727,0.996783,20.425416,17.307354,2.806468,0.074542,0.032249,166.196071,32.000000,180.965433,287.095327,170.700655,149.608875,32.000000,145.117829,68.546990,66.792751,90.086961,100.000000,28.391080,57.430380,0.000000,47.971800,20.500000,0.000000,43.898482,29.352723,36.679323,59.483023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.755259,60.112704,138.746843,162.659898,101.079667,98.462329,29.007174,14.237933,138.158348,1.247197,59.955486,17.406713,140.864993,138.735488,139.041297,138.518483,81.715910,136.822332,-0.000526,0.029815,32.000000,-235.770918,138.683934,-0.025148,24.619110,0.687869,443718.422827,0.982607,20.369216,17.304092,2.803252,0.066063,0.033842,166.328152,32.000000,181.181842,267.868310,169.056519,149.267776,32.000000,145.984390,68.511097,66.791355,90.072450,100.000000,28.408087,57.430380,0.000000,48.101731,20.500000,0.000000,43.918684,29.007174,36.740805,59.466845,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.552160,60.113528,138.829911,137.168459,101.123059,98.472521,29.358873,14.230513,138.180673,1.247507,60.027176,17.369729,140.837975,138.772600,138.987691,138.523123,81.703596,136.954156,-0.000525,0.029801,32.000000,-235.773585,138.660687,-0.025269,24.596136,0.679532,443513.272202,0.970691,19.836846,17.399424,2.774637,0.077346,0.030476,165.228171,32.000000,181.703603,320.283100,166.407705,149.094584,32.000000,146.141456,68.488048,66.817410,90.055387,100.000000,28.376730,57.430380,0.000000,47.833882,20.500000,0.000000,43.937943,29.358873,36.658193,59.494333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.788950,60.107208,138.793053,156.873437,101.143856,98.485216,29.435348,14.233367,138.300711,1.247739,59.949398,17.367060,140.747840,138.781817,139.070723,138.505767,81.706663,136.910650,-0.000524,0.029795,32.000000,-235.773026,138.665825,-0.025308,24.615805,0.683474,443609.263560,0.987887,20.098308,17.312469,2.788586,0.079297,0.034566,164.888032,32.000000,182.072810,373.654189,164.906568,149.603840,32.000000,145.244525,68.489709,66.786169,90.056804,100.000000,28.375856,57.430380,0.000000,47.930623,20.500000,0.000000,43.958943,29.435348,36.851810,59.468792,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.884722,60.107208,138.872827,156.873437,101.190353,98.497915,28.956515,14.241216,138.227332,1.248083,59.809657,17.389041,140.802171,138.811361,139.100187,138.641065,81.742655,136.865609,-0.000523,0.029811,32.000000,-235.767800,138.794085,-0.025277,24.615884,0.687728,443800.398088,0.980552,20.309855,17.388231,2.801692,0.071908,0.027311,165.406881,32.000000,182.110786,176.788637,166.775653,150.001852,32.000000,144.990204,68.482498,66.809766,90.030438,100.000000,28.385290,57.430380,0.000000,47.817990,20.500000,0.000000,43.972285,28.956515,36.859880,59.477545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.654985,60.095942,138.875839,140.221068,101.193297,98.509425,29.316724,14.237220,138.243439,1.248305,59.791678,17.316009,140.833793,138.690567,139.119579,138.684985,81.699239,136.822272,-0.000523,0.029783,32.000000,-235.772943,138.757295,-0.025246,24.633613,0.683422,443703.882518,0.973005,20.057922,17.364228,2.787628,0.068590,0.039539,165.928065,32.000000,181.225451,273.763633,169.206168,150.543779,32.000000,144.825330,68.497649,66.797873,90.041748,100.000000,28.398390,57.430380,0.000000,47.852427,20.500000,0.000000,43.979801,29.316724,36.815346,59.501384,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.043493,60.098415,138.948134,152.175074,101.224859,98.520802,29.582508,14.232796,138.301775,1.248082,59.827344,17.356418,140.902903,138.860199,139.133109,138.457607,81.690852,136.924444,-0.000523,0.029785,32.000000,-235.775728,138.856640,-0.025246,24.621994,0.685535,443890.077640,0.980050,20.185502,17.329111,2.796816,0.076162,0.028614,166.076752,32.000000,180.991817,609.571395,170.691181,149.513275,32.000000,145.450255,68.517269,66.798374,90.066680,100.000000,28.409196,57.430380,0.000000,47.896340,20.500000,0.000000,43.996874,29.582508,36.662816,59.503755,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.120407,60.101163,138.955869,149.049353,101.258150,98.536120,29.046203,14.238932,138.358414,1.248016,59.961934,17.376849,140.877132,138.783793,139.057693,138.605697,81.740241,136.999468,-0.000525,0.029768,32.000000,-235.773853,138.851844,-0.025254,24.593906,0.680328,443733.040624,0.963078,19.786096,17.386677,2.776547,0.081567,0.033010,166.278591,32.000000,181.168533,376.093645,168.909532,149.055880,32.000000,146.093097,68.478529,66.807455,90.043046,100.000000,28.387722,57.430380,0.000000,48.103913,20.500000,0.000000,44.016779,29.046203,36.886880,59.485560,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.703359,60.101163,138.899891,149.049353,101.275129,98.548798,29.325056,14.234223,138.260055,1.247770,59.930116,17.429318,140.821942,138.821171,139.069647,138.602944,81.738893,136.919831,-0.000524,0.029794,32.000000,-235.773317,138.763108,-0.025239,24.613523,0.680328,443733.040624,0.963078,19.786096,17.386677,2.776547,0.077565,0.028126,165.383979,32.000000,181.872885,139.678291,166.281484,149.138115,32.000000,146.036701,68.442819,66.804163,89.993064,100.000000,28.435766,57.430380,0.000000,47.633430,20.500000,0.000000,44.037275,29.325056,36.800159,59.479581,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.043825,60.101713,139.071381,151.851927,101.273589,98.561371,29.558949,14.238504,138.255674,1.247793,59.848220,17.401111,140.783243,138.959542,139.095824,138.675513,81.748160,136.927867,-0.000523,0.029783,32.000000,-235.765758,138.770000,-0.025229,24.597631,0.680081,443669.376266,0.979364,19.709567,17.373383,2.772441,0.073493,0.025734,164.857855,32.000000,182.168591,521.172550,164.755295,149.636551,32.000000,145.186113,68.476948,66.815451,90.032649,100.000000,28.450777,57.430380,0.000000,47.782881,20.500000,0.000000,44.055841,29.558949,36.689888,59.475490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.376893,60.076707,138.970019,161.042334,101.241188,98.573921,29.095303,14.232796,138.380225,1.247976,59.774432,17.291930,140.817781,138.821701,139.133897,138.599235,81.773571,136.890980,-0.000524,0.029782,32.000000,-235.779334,138.869040,-0.025115,24.587691,0.681881,443812.517357,0.964243,19.789052,17.331016,2.778992,0.075031,0.032075,165.222559,32.000000,182.037373,222.499761,167.087590,150.111180,32.000000,144.827738,68.479047,66.845460,90.006340,100.000000,28.481833,57.430380,0.000000,47.674545,20.500000,0.000000,44.073941,29.095303,36.665750,59.485865,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.515175,60.074234,138.997000,147.142446,101.237878,98.589122,29.287127,14.234080,138.344736,1.248199,59.773054,17.405297,140.882883,138.885626,139.134954,138.679075,81.757080,137.039997,-0.000524,0.029779,32.000000,-235.776410,138.955982,-0.025100,24.606206,0.681881,443812.517357,0.964243,19.789052,17.331016,2.778992,0.071833,0.029830,166.112601,32.000000,181.237098,394.898754,169.406613,150.309247,32.000000,144.768633,68.493076,66.808703,90.031351,100.000000,28.451080,57.430380,0.000000,47.533922,20.500000,0.000000,44.063414,29.287127,36.874701,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.055684,60.074234,138.880796,147.142446,101.254158,98.604368,29.587515,14.229514,138.343602,1.248140,59.818024,17.371654,140.899220,138.999979,139.131340,138.650062,81.709125,137.071343,-0.000525,0.029767,32.000000,-235.784583,138.849605,-0.025112,24.614310,0.692009,444181.999327,0.994218,20.455413,17.287854,2.814475,0.078379,0.032058,166.187328,32.000000,180.901916,404.777709,170.788805,149.456694,32.000000,145.694645,68.467552,66.786876,90.016679,100.000000,28.467302,57.430380,0.000000,47.971107,20.500000,0.000000,44.074379,29.587515,36.825911,59.462842,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.735185,60.080004,139.078659,161.710064,101.275440,98.622077,29.440543,14.237791,138.445855,1.248143,59.886908,17.362712,140.913007,138.943984,139.078275,138.671866,81.746424,137.043871,-0.000525,0.029763,32.000000,-235.770733,139.004398,-0.025091,24.586170,0.689567,444198.841927,0.984823,20.309005,17.376037,2.807160,0.080648,0.035736,166.053490,32.000000,181.290717,70.341556,168.592975,149.079634,32.000000,146.021916,68.484159,66.826425,90.034172,100.000000,28.502434,57.430380,0.000000,47.857019,20.500000,0.000000,44.093511,29.440543,36.754598,59.478037,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.897433,60.089072,139.010972,146.314783,101.303385,98.637302,28.842868,14.234651,138.353479,1.248007,59.946672,17.370781,140.824970,138.957810,139.039238,138.679646,81.729358,137.051995,-0.000525,0.029726,32.000000,-235.774364,138.857026,-0.025082,24.583442,0.687366,444244.704750,0.975272,20.086408,17.388556,2.796384,0.067078,0.025956,165.349057,32.000000,181.960896,247.522153,166.172622,149.012168,32.000000,146.102671,68.456909,66.817864,89.994563,100.000000,28.506899,57.430380,0.000000,47.843801,20.500000,0.000000,44.107748,28.842868,36.873013,59.468556,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.031998,60.105010,138.977194,162.741040,101.339770,98.648767,29.590196,14.240217,138.530653,1.248252,59.920148,17.391453,140.795245,138.963538,139.143599,138.747306,81.815859,137.088902,-0.000526,0.029721,32.000000,-235.768962,138.962445,-0.024956,24.579718,0.684736,444261.092969,0.992101,19.927557,17.409528,2.785934,0.082909,0.037271,165.035507,32.000000,182.028845,155.734255,165.063318,149.713953,32.000000,145.358182,68.470834,66.815573,90.023509,100.000000,28.550939,57.430380,0.000000,47.956255,20.500000,0.000000,44.132366,29.590196,36.632735,59.482187,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.744410,60.111605,139.094475,146.094074,101.396711,98.660137,29.173164,14.238361,138.455578,1.248502,59.837186,17.397070,140.866083,138.939987,139.187685,138.721493,81.841264,137.257144,-0.000526,0.029700,32.000000,-235.771145,138.908379,-0.024981,24.584098,0.682713,444092.922969,0.964338,19.804546,17.340773,2.777766,0.077850,0.035313,165.320422,32.000000,181.958612,198.262155,167.510927,150.114293,32.000000,144.708227,68.502301,66.852516,90.047869,100.000000,28.510960,57.430380,0.000000,47.792136,20.500000,0.000000,44.171746,29.173164,36.668538,59.478706,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.806400,60.111605,138.961419,146.094074,101.455145,98.665174,29.636646,14.235507,138.481653,1.248885,59.828175,17.344997,140.873751,139.007767,139.160010,138.741130,81.785371,137.045832,-0.000527,0.029697,32.000000,-235.774327,138.868814,-0.024966,24.600410,0.682713,444092.922969,0.964338,19.804546,17.340773,2.777766,0.079560,0.030935,166.190071,32.000000,181.320002,293.876497,169.699941,150.182309,32.000000,144.864486,68.486088,66.825025,90.029787,100.000000,28.537791,57.430380,0.000000,47.837947,20.500000,0.000000,44.197591,29.636646,36.727599,59.485255,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.525278,60.111880,138.972834,165.422692,101.470352,98.674059,28.896119,14.235365,138.414337,1.248927,59.876537,17.390337,140.866099,138.933565,139.155031,138.695027,81.709242,137.188524,-0.000528,0.029681,32.000000,-235.777093,138.933119,-0.024977,24.585698,0.687685,444276.731506,0.984472,20.108449,17.396217,2.796183,0.081703,0.033627,166.273073,32.000000,181.007669,269.829099,170.764901,149.253547,32.000000,145.675865,68.505644,66.793806,90.065034,100.000000,28.547459,57.430380,0.000000,47.696111,20.500000,0.000000,44.217733,28.896119,36.675288,59.479010,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.219802,60.127268,139.022636,140.776914,101.496732,98.684401,29.275188,14.233652,138.460675,1.248968,60.020087,17.412341,140.927536,138.983563,139.079385,138.769100,81.719555,137.183874,-0.000529,0.029691,32.000000,-235.776674,139.011191,-0.024980,24.597368,0.685661,444364.537478,0.967800,20.044253,17.350552,2.790031,0.070024,0.031149,165.905114,32.000000,181.352052,490.650664,168.471481,148.910117,32.000000,145.982764,68.475382,66.810134,90.079304,100.000000,28.508562,57.430380,0.000000,47.960320,20.500000,0.000000,44.237642,29.275188,36.971105,59.472333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.860025,60.136611,139.172652,166.721413,101.530591,98.699611,29.543860,14.233795,138.582252,1.248969,60.026111,17.387306,140.925292,138.946676,139.094817,138.929451,81.756155,137.072033,-0.000530,0.029684,32.000000,-235.778826,138.935302,-0.025012,24.608934,0.690540,444714.687625,0.998885,20.336148,17.495272,2.806099,0.068798,0.036944,165.373194,32.000000,182.078848,351.073790,165.901894,148.968497,32.000000,146.043989,68.484588,66.823523,90.066513,100.000000,28.558020,57.430380,0.000000,47.851627,20.500000,0.000000,44.275168,29.543860,36.805809,59.473749,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.685415,60.136611,139.146282,166.721413,101.570752,98.712335,29.016309,14.241358,138.514471,1.248751,59.940580,17.349711,140.866326,139.045101,139.164099,138.904744,81.802762,137.201211,-0.000531,0.029640,32.000000,-235.767329,139.020529,-0.025028,24.607151,0.679860,444353.030989,0.971114,19.633359,17.482725,2.768283,0.080705,0.027921,165.063583,32.000000,182.221479,99.052523,165.055827,149.783893,32.000000,145.309685,68.476377,66.811130,90.050261,100.000000,28.597300,57.430380,0.000000,47.760729,20.500000,0.000000,44.307957,29.016309,36.740438,59.486377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.277516,60.139633,139.105020,146.456811,101.573533,98.725214,29.157595,14.239931,138.471204,1.248797,59.789151,17.362741,140.855779,139.162430,139.155835,138.740502,81.775733,137.216924,-0.000532,0.029645,32.000000,-235.769248,138.991691,-0.024879,24.616435,0.685913,444575.112753,0.970095,20.013776,17.392366,2.791267,0.075284,0.033390,165.380997,32.000000,181.685254,220.114204,167.827630,150.246163,32.000000,144.786573,68.493212,66.845075,90.049021,100.000000,28.620936,57.430380,0.000000,47.920938,20.500000,0.000000,44.335369,29.157595,36.999205,59.473149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.636077,60.128917,139.231215,166.079996,101.563184,98.734135,29.632066,14.234080,138.525825,1.248834,59.826299,17.482292,140.914167,139.151033,139.192059,138.806361,81.815037,137.170426,-0.000532,0.029607,32.000000,-235.772804,139.106578,-0.024875,24.621339,0.688611,444649.889181,0.991675,20.194606,17.407848,2.800546,0.074320,0.031458,166.192878,32.000000,181.179943,305.541010,169.901953,150.137115,32.000000,144.770527,68.467542,66.790614,90.063232,100.000000,28.597023,57.430380,0.000000,47.524242,20.500000,0.000000,44.360217,29.632066,36.704708,59.475912,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.613720,60.128917,139.116103,166.079996,101.552275,98.741825,29.002176,14.236506,138.529885,1.249052,59.942687,17.416657,140.915759,139.119855,139.195192,138.859311,81.818331,137.134654,-0.000533,0.029590,32.000000,-235.773328,138.982719,-0.024852,24.600646,0.679155,444414.079826,0.974234,19.586388,17.442426,2.766744,0.069087,0.032585,166.542509,32.000000,180.984960,332.503979,170.723353,149.340794,32.000000,145.833653,68.500444,66.826081,90.111490,100.000000,28.632673,57.430380,0.000000,47.642574,20.500000,0.000000,44.372796,29.002176,36.942712,59.478135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.199465,60.127543,139.181588,142.998306,101.602292,98.749500,29.038402,14.233509,138.511198,1.249175,60.048153,17.413173,140.975850,138.994350,139.131272,138.873426,81.759779,137.043181,-0.000535,0.029579,32.000000,-235.774686,139.127707,-0.024872,24.641035,0.689948,444785.546394,0.994010,20.261304,17.360293,2.803985,0.073070,0.031681,165.828163,32.000000,181.381732,167.956595,168.024541,149.108131,32.000000,146.015016,68.491173,66.838034,90.112260,100.000000,28.630478,57.430380,0.000000,47.895110,20.500000,0.000000,44.394327,29.038402,36.878956,59.479699,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.998396,60.134687,139.133370,158.625198,101.609981,98.760868,29.554796,14.237791,138.592785,1.249184,60.005306,17.448479,140.862756,139.148708,139.102481,138.879174,81.848260,137.276325,-0.000537,0.029546,32.000000,-235.775486,139.122036,-0.024886,24.622309,0.689948,444785.546394,0.994010,20.261304,17.360293,2.803985,0.071576,0.028084,165.336929,32.000000,182.028669,280.905706,165.791823,148.995802,32.000000,145.819520,68.467103,66.822664,90.106687,100.000000,28.659042,57.430380,0.000000,47.791864,20.500000,0.000000,44.424355,29.554796,36.795097,59.455830,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.027385,60.136336,139.212296,145.909644,101.630660,98.774795,29.029873,14.235079,138.565558,1.249305,59.946297,17.410681,140.849890,139.198197,139.148395,138.850549,81.822282,137.091274,-0.000536,0.029512,32.000000,-235.771313,139.036929,-0.024849,24.624801,0.680182,444581.374322,0.980116,19.654556,17.374868,2.772571,0.068386,0.031305,165.302308,32.000000,182.240109,228.798568,165.165363,149.851013,32.000000,145.052127,68.474774,66.816188,90.101622,100.000000,28.660480,57.430380,0.000000,47.667215,20.500000,0.000000,44.448323,29.029873,36.847114,59.472264,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.034796,60.135786,139.173135,154.008155,101.680847,98.783662,29.261842,14.235507,138.517936,1.249510,59.829037,17.367414,140.884674,139.132396,139.207854,138.833539,81.817723,137.082071,-0.000535,0.029520,32.000000,-235.769574,139.070315,-0.024757,24.645388,0.683639,444597.381442,0.967381,19.868895,17.398433,2.782757,0.079574,0.039693,165.649925,32.000000,181.594781,-121.245435,168.092881,150.432499,32.000000,144.691240,68.492939,66.834389,90.117373,100.000000,28.697224,57.430380,0.000000,47.778902,20.500000,0.000000,44.474178,29.261842,36.729653,59.481263,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.943626,60.135786,139.274172,154.008155,101.690923,98.797578,29.522931,14.232653,138.460330,1.249523,59.872044,17.300884,140.937079,139.059071,139.226168,138.824492,81.821450,137.166877,-0.000533,0.029536,32.000000,-235.777673,139.029772,-0.024775,24.596241,0.683605,444691.080272,0.984389,19.840631,17.335490,2.782722,0.071999,0.032093,166.155731,32.000000,181.145503,431.782620,170.223708,150.232707,32.000000,144.820416,68.481569,66.820914,90.100393,100.000000,28.703109,57.430380,0.000000,47.635987,20.500000,0.000000,44.497843,29.522931,36.875434,59.469687,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.342335,60.135237,139.189206,151.619004,101.726080,98.809015,29.047368,14.234366,138.550789,1.249673,59.902263,17.438719,140.939208,139.040066,139.147203,138.898241,81.786448,137.372641,-0.000533,0.029556,32.000000,-235.775469,139.066400,-0.024814,24.615045,0.686149,444845.128911,0.969956,19.926543,17.372662,2.788628,0.063919,0.027884,166.658799,32.000000,181.001198,305.549737,170.520420,149.253338,32.000000,145.589004,68.471406,66.779492,90.141516,100.000000,28.739694,57.430380,0.000000,47.963068,20.500000,0.000000,44.521442,29.047368,37.012338,59.483672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.801367,60.148427,139.251378,156.535780,101.749704,98.820455,29.270592,14.234080,138.551484,1.249935,60.078439,17.380769,140.925288,139.192630,139.120952,138.971458,81.791543,137.272289,-0.000534,0.029550,32.000000,-235.774115,139.210021,-0.024781,24.638019,0.679187,444729.169963,0.977363,19.515413,17.506491,2.764854,0.078451,0.031547,165.846356,32.000000,181.640371,429.048897,167.648462,149.308106,32.000000,146.106126,68.478350,66.837681,90.160345,100.000000,28.742662,57.430380,0.000000,47.452017,20.500000,0.000000,44.545508,29.270592,36.863402,59.473788,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.663987,60.154747,139.213005,166.383757,101.754637,98.831890,29.459657,14.236649,138.630705,1.249817,60.059885,17.441652,140.905192,139.235328,139.137326,138.901502,81.822846,137.227028,-0.000536,0.029595,32.000000,-235.771055,139.240653,-0.024888,24.605210,0.679187,444729.169963,0.977363,19.515413,17.506491,2.764854,0.071108,0.035215,165.237693,32.000000,182.096166,379.691230,165.833440,149.193691,32.000000,145.939060,68.479014,66.850841,90.189327,100.000000,28.745720,57.430380,0.000000,47.676901,20.500000,0.000000,44.583891,29.459657,36.849902,59.464573,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.203221,60.154747,139.301350,166.383757,101.751705,98.843275,28.797062,14.235365,138.634814,1.249958,59.970082,17.453850,140.883679,139.105174,139.173803,139.043475,81.826387,137.187872,-0.000537,0.029564,32.000000,-235.771684,138.976030,-0.024767,24.612186,0.687245,445105.514151,0.981650,20.086284,17.453211,2.796136,0.083801,0.034496,165.421343,32.000000,182.332321,243.006897,165.302139,149.969362,32.000000,144.932338,68.499758,66.835391,90.185134,100.000000,28.781202,57.430380,0.000000,47.833926,20.500000,0.000000,44.617165,28.797062,36.936329,59.489553,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.363206,60.147327,139.249095,145.021336,101.760737,98.853340,29.393948,14.231797,138.518475,1.250034,59.848778,17.213936,140.876144,139.086599,139.213142,138.759585,81.821130,137.228216,-0.000537,0.029559,32.000000,-235.782791,139.050779,-0.024917,24.614363,0.690192,445186.822657,0.978445,20.234968,17.400169,2.803098,0.081932,0.033386,165.947102,32.000000,181.629028,198.085217,168.102189,150.278236,32.000000,144.789408,68.456673,66.823875,90.143447,100.000000,28.794056,57.430380,0.000000,47.968352,20.500000,0.000000,44.637088,29.393948,37.014099,59.469333,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.854993,60.155296,139.214652,173.714853,101.732788,98.863520,29.444526,14.235222,138.720149,1.249881,59.878647,17.323270,140.923220,139.198666,139.255708,138.847433,81.788648,137.281919,-0.000540,0.029532,32.000000,-235.771826,139.142472,-0.024899,24.594955,0.679502,444865.341201,0.965863,19.506080,17.402455,2.764897,0.076734,0.033697,166.233456,32.000000,181.126089,411.079503,170.252146,150.073247,32.000000,144.950048,68.449919,66.785869,90.167610,100.000000,28.830012,57.430380,0.000000,47.422859,20.500000,0.000000,44.663305,29.444526,36.853204,59.464947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.694276,60.143755,139.314042,140.519334,101.735563,98.876366,29.324352,14.233795,138.646319,1.249824,59.958104,17.351244,140.993819,139.180763,139.221157,139.028215,81.795405,137.234458,-0.000540,0.029552,32.000000,-235.771286,139.104824,-0.024844,24.612291,0.687751,445282.298505,0.975140,20.037665,17.460730,2.792391,0.080583,0.032724,166.599695,32.000000,181.154957,420.449271,170.355812,149.345005,32.000000,145.703151,68.452039,66.827563,90.195379,100.000000,28.840944,57.430380,0.000000,47.639386,20.500000,0.000000,44.707857,29.324352,36.841759,59.473149,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.857059,60.144030,139.241848,175.487842,101.743942,98.887837,29.579861,14.242500,138.667446,1.249721,60.057692,17.360437,141.008066,139.099585,139.174326,138.967003,81.817420,137.409995,-0.000542,0.029537,32.000000,-235.763237,139.133598,-0.024763,24.604895,0.687751,445282.298505,0.975140,20.037665,17.460730,2.792391,0.071867,0.032249,165.946703,32.000000,181.708335,356.330454,167.646013,149.010075,32.000000,146.094466,68.425082,66.824295,90.171793,100.000000,28.880320,57.430380,0.000000,47.377497,20.500000,0.000000,44.722280,29.579861,37.000159,59.475372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.958501,60.144030,139.399800,175.487842,101.761381,98.896945,28.780749,14.233367,138.614675,1.249902,60.070247,17.306796,140.907251,139.192243,139.207420,139.042781,81.809691,137.251986,-0.000539,0.029521,32.000000,-235.778107,139.245365,-0.024664,24.616408,0.690262,445393.409247,0.996045,20.189751,17.432480,2.803324,0.076353,0.031060,165.134691,32.000000,182.117119,234.648932,165.726021,149.282263,32.000000,146.079054,68.433024,66.841832,90.203857,100.000000,28.882968,57.430380,0.000000,47.695013,20.500000,0.000000,44.748160,28.780749,36.708890,59.479060,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.929150,60.143206,139.335536,134.388357,101.767933,98.902063,29.360876,14.238076,138.704045,1.250180,59.878956,17.414815,140.861959,139.213102,139.230058,139.056291,81.821275,137.299301,-0.000539,0.029522,32.000000,-235.771923,139.070110,-0.024671,24.618716,0.687730,445323.793322,0.970844,20.024262,17.493448,2.792821,0.072167,0.029608,165.275185,32.000000,182.275458,322.928023,165.631697,149.943744,32.000000,144.860747,68.424252,66.825963,90.180070,100.000000,28.905307,57.430380,0.000000,47.458320,20.500000,0.000000,44.772944,29.360876,36.790988,59.465035,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.046822,60.146228,139.315913,177.311287,101.765776,98.912235,29.534577,14.236649,138.633974,1.250142,59.819023,17.368718,140.912181,139.201235,139.272316,138.996518,81.898319,137.256085,-0.000539,0.029544,32.000000,-235.772038,139.255663,-0.024680,24.634347,0.686785,445335.758753,0.976671,19.948916,17.436452,2.790665,0.086029,0.034966,166.106693,32.000000,181.596360,494.675504,168.423297,150.255953,32.000000,144.843027,68.423818,66.813865,90.187492,100.000000,28.958133,57.430380,0.000000,47.635917,20.500000,0.000000,44.798428,29.534577,36.945647,59.472844,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.517078,60.142656,139.388368,132.087206,101.790717,98.930042,28.827542,14.236934,138.745887,1.250412,59.850454,17.431379,140.999194,139.245564,139.288036,138.948399,81.835048,137.351539,-0.000539,0.029533,32.000000,-235.773884,139.266064,-0.024647,24.647958,0.684512,445170.846312,0.968525,19.830477,17.338653,2.783711,0.073184,0.043917,166.294936,32.000000,181.102346,279.616256,170.443824,150.096656,32.000000,145.301260,68.427103,66.812159,90.221275,100.000000,28.960535,57.430380,0.000000,47.816738,20.500000,0.000000,44.827372,28.827542,37.034861,59.461023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.770397,60.142656,139.353811,132.087206,101.784401,98.943029,29.230818,14.238647,138.716056,1.250530,59.895359,17.360807,141.014264,139.245809,139.233194,138.953045,81.816090,137.405979,-0.000539,0.029523,32.000000,-235.768401,139.235798,-0.024594,24.640405,0.677427,445089.208191,0.982289,19.343671,17.447762,2.759233,0.079232,0.033427,166.526629,32.000000,181.046274,58.453261,170.179697,149.278155,32.000000,145.813919,68.395218,66.828112,90.233297,100.000000,29.018681,57.430380,0.000000,47.286555,20.500000,0.000000,44.849516,29.230818,36.918648,59.486800,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.083525,60.145954,139.413823,170.745355,101.826963,98.960841,29.436609,14.236078,138.750915,1.250647,60.028863,17.310807,140.942425,139.190713,139.215000,139.055923,81.837005,137.327176,-0.000537,0.029539,32.000000,-235.770314,139.144308,-0.024656,24.648299,0.688996,445624.615555,0.984863,20.112581,17.492851,2.799934,0.077898,0.030063,165.271235,32.000000,182.209558,20.420168,165.267575,149.545012,32.000000,146.051572,68.400482,66.827554,90.303052,100.000000,29.020392,57.430380,0.000000,47.568750,20.500000,0.000000,44.878285,29.436609,36.779030,59.477545,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.199598,60.141007,139.360011,144.359655,101.823003,98.973575,29.380393,14.236364,138.773591,1.250896,59.884260,17.192513,140.935543,139.284796,139.251917,139.089945,81.853072,137.314239,-0.000537,0.029561,32.000000,-235.772488,139.213120,-0.024575,24.662750,0.684381,445483.800203,0.971442,19.792361,17.434107,2.783626,0.073266,0.029545,165.190854,32.000000,182.273313,95.965384,166.032063,150.071121,32.000000,145.023541,68.408403,66.807168,90.280061,100.000000,29.046169,57.430380,0.000000,47.664326,20.500000,0.000000,44.904258,29.380393,36.957386,59.468045,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.559856,60.140733,139.411094,165.466361,101.828282,98.983741,29.352561,14.228800,138.826336,1.251003,59.838365,17.339590,140.950522,139.239551,139.271924,138.941895,81.833828,137.405600,-0.000538,0.029568,32.000000,-235.782182,139.300352,-0.024647,24.651604,0.682012,445435.846150,0.970938,19.667884,17.411829,2.776118,0.076789,0.026865,166.160314,32.000000,181.509377,145.945312,168.733347,150.154116,32.000000,144.600781,68.413832,66.820937,90.279643,100.000000,29.078568,57.430380,0.000000,47.444540,20.500000,0.000000,44.924568,29.352561,36.863035,59.482934,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.685708,60.148976,139.379766,145.910481,101.821314,98.993760,28.756129,14.236078,138.770037,1.251083,59.844962,17.320390,140.980416,139.341932,139.328399,139.018112,81.845618,137.390840,-0.000537,0.029560,32.000000,-235.769823,139.183303,-0.024651,24.671719,0.692501,445896.810462,0.985757,20.329064,17.474931,2.812984,0.065003,0.029770,166.505382,32.000000,181.217934,-4.827673,170.573251,150.015154,32.000000,145.291916,68.427116,66.774267,90.301047,100.000000,29.088108,57.430380,0.000000,47.298049,20.500000,0.000000,44.949346,28.756129,36.822977,59.473001,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.987337,60.148976,139.449728,145.910481,101.829578,99.005164,29.247145,14.235222,138.714919,1.251192,59.936390,17.288346,141.002448,139.215305,139.238261,139.057838,81.806835,137.399289,-0.000538,0.029585,32.000000,-235.769532,139.238573,-0.024677,24.696319,0.689921,445855.342757,1.003527,20.206669,17.456056,2.805229,0.070318,0.028692,166.348051,32.000000,181.216004,351.756691,170.227521,149.295032,32.000000,145.805285,68.403609,66.781539,90.315721,100.000000,29.130216,57.430380,0.000000,47.730347,20.500000,0.000000,44.983338,29.247145,36.802507,59.473287,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.858642,60.162441,139.454975,156.909775,101.834473,99.020433,29.589468,14.234937,138.816128,1.251286,59.986877,17.348488,141.009697,139.433935,139.237840,139.057552,81.857593,137.404064,-0.000537,0.029600,32.000000,-235.772440,139.193582,-0.024679,24.676151,0.685009,445801.394120,0.980250,19.894597,17.498895,2.789701,0.079213,0.034126,165.687136,32.000000,181.887454,356.911779,167.213519,148.841975,32.000000,146.088419,68.402322,66.831064,90.342896,100.000000,29.146391,57.430380,0.000000,47.639362,20.500000,0.000000,45.023666,29.589468,37.035228,59.483279,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.169571,60.156945,139.471092,149.403337,101.824442,99.037000,28.773866,14.236792,138.807524,1.251297,60.064740,17.346607,140.912162,139.349496,139.247701,139.040991,81.950345,137.376536,-0.000539,0.029614,32.000000,-235.772387,139.272611,-0.024662,24.662802,0.687701,445868.487484,0.971844,20.041035,17.450428,2.797007,0.075718,0.036149,165.481592,32.000000,182.289637,383.641535,165.094415,149.602208,32.000000,145.994504,68.386798,66.832587,90.371552,100.000000,29.208226,57.430380,0.000000,47.624543,20.500000,0.000000,45.052572,28.773866,37.028479,59.472234,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.276170,60.156396,139.490836,153.439901,101.791301,99.059882,29.304498,14.234651,138.783482,1.251186,59.937137,17.303532,140.913256,139.404124,139.283770,139.235565,81.839072,137.506947,-0.000538,0.029595,32.000000,-235.774692,139.149896,-0.024629,24.674079,0.683482,445577.914089,0.992735,19.714722,17.344464,2.779994,0.084515,0.038247,165.256656,32.000000,182.371413,239.255483,166.344483,150.167405,32.000000,144.928577,68.386737,66.829611,90.339141,100.000000,29.210659,57.430380,0.000000,47.788120,20.500000,0.000000,45.075187,29.304498,36.963108,59.477919,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.134723,60.171234,139.405225,158.933613,101.786268,99.084061,29.179742,14.234366,138.800195,1.251343,59.842278,17.246231,140.991642,139.311019,139.270475,139.074257,81.855668,137.356153,-0.000537,0.029636,32.000000,-235.774813,139.204269,-0.024567,24.662828,0.681789,445827.974550,0.972709,19.604534,17.518314,2.774492,0.068529,0.032558,166.025810,32.000000,181.486339,304.310832,169.086011,150.227253,32.000000,144.704899,68.386490,66.808538,90.364899,100.000000,29.249889,57.430380,0.000000,47.547157,20.500000,0.000000,45.111796,29.179742,36.964576,59.471339,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.558184,60.171234,139.446494,158.933613,101.804186,99.102970,29.517125,14.238504,138.801391,1.251577,59.949138,17.244684,141.038599,139.313527,139.322532,139.015160,81.881529,137.389675,-0.000537,0.029638,32.000000,-235.773461,139.257682,-0.024533,24.676886,0.686454,446059.452255,0.978562,19.915447,17.452526,2.789435,0.075391,0.029430,166.642498,32.000000,181.180198,277.668736,170.778660,149.769869,32.000000,145.396783,68.434904,66.808728,90.407937,100.000000,29.279935,57.430380,0.000000,47.441698,20.500000,0.000000,45.155734,29.517125,36.905295,59.485403,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.849185,60.182775,139.334414,145.650447,101.831623,99.120780,29.185734,14.229086,138.764679,1.251758,59.974458,17.328017,141.087623,139.327925,139.251378,138.996778,81.836408,137.309083,-0.000535,0.029643,32.000000,-235.776979,139.275347,-0.024370,24.656456,0.692886,446384.016980,0.981558,20.361301,17.419587,2.813793,0.079029,0.030725,166.374703,32.000000,181.272787,261.304148,169.738670,149.184371,32.000000,145.753392,68.387034,66.787424,90.397691,100.000000,29.309121,57.430380,0.000000,47.264317,20.500000,0.000000,45.198049,29.185734,36.843666,59.487065,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.980020,60.184974,139.471156,160.332165,101.871287,99.132288,29.226259,14.236364,138.746787,1.252070,60.043705,17.297122,141.043549,139.367991,139.207970,139.011064,81.869160,137.452504,-0.000535,0.029688,32.000000,-235.774455,139.265494,-0.024316,24.650345,0.688548,446390.347723,0.986545,20.071151,17.426017,2.795119,0.077292,0.028185,165.452984,32.000000,182.008888,90.727424,167.072147,148.920971,32.000000,146.147415,68.392462,66.828682,90.410273,100.000000,29.308038,57.430380,0.000000,47.587605,20.500000,0.000000,45.230574,29.226259,36.930166,59.478971,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.191969,60.168761,139.362218,144.354076,101.878087,99.141287,29.355996,14.233652,138.837399,1.252336,59.951651,17.284340,140.876563,139.317647,139.270828,139.107117,81.922451,137.301244,-0.000534,0.029716,32.000000,-235.774707,139.194582,-0.024371,24.638753,0.687447,446308.001863,0.982462,19.938148,17.462108,2.790538,0.082235,0.030397,165.408919,32.000000,182.413912,330.441665,164.999868,149.579575,32.000000,145.557677,68.378972,66.813085,90.415646,100.000000,29.370458,57.430380,0.000000,47.470654,20.500000,0.000000,45.265616,29.355996,36.986292,59.475008,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.733737,60.168761,139.525150,144.354076,101.892303,99.159079,29.269511,14.236506,138.681718,1.252410,59.843943,17.301976,140.941990,139.254434,139.268754,139.038261,81.961625,137.310954,-0.000534,0.029729,32.000000,-235.779065,139.232678,-0.024432,24.649427,0.684014,446100.192256,0.973626,19.703487,17.336208,2.776584,0.068096,0.031735,165.339960,32.000000,182.398524,400.374799,166.506612,150.149402,32.000000,144.795489,68.367997,66.831662,90.400150,100.000000,29.368823,57.430380,0.000000,47.377217,20.500000,0.000000,45.280934,29.269511,36.897958,59.476493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.771242,60.160243,139.381795,162.212241,101.897350,99.172931,28.949091,14.232082,138.691023,1.252287,59.848198,17.283420,140.979322,139.293892,139.341138,139.038726,81.908115,137.334118,-0.000533,0.029752,32.000000,-235.775294,139.313260,-0.024337,24.651656,0.691698,446378.350181,0.986576,20.176666,17.301699,2.805443,0.074298,0.028712,166.008677,32.000000,181.474111,507.205743,169.406244,150.256062,32.000000,144.632615,68.384773,66.804736,90.424139,100.000000,29.378443,57.430380,0.000000,47.265881,20.500000,0.000000,45.302223,28.949091,36.832514,59.476680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
