OSU 80 Ton Compressor Load Stand
50.285033,60.181676,139.287411,138.467453,101.885768,99.184353,28.877072,14.232368,138.790679,1.252236,59.886242,17.312132,141.023728,139.189613,139.303401,139.057428,81.860744,137.267964,-0.000532,0.029804,32.000000,-235.781401,139.253340,-0.024348,24.653099,0.690440,446508.288697,0.996786,20.129292,17.366330,2.800448,0.077473,0.029983,166.637711,32.000000,181.288454,187.501914,171.087518,149.678128,32.000000,145.313033,68.353511,66.772165,90.435975,100.000000,29.435280,57.430380,0.000000,47.645502,20.500000,0.000000,45.352734,28.877072,36.793043,59.486082,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.915819,60.191019,139.453127,166.784970,101.903624,99.202152,29.448210,14.235793,138.766973,1.252536,60.023458,17.303212,140.991022,139.310652,139.249484,139.092960,81.855023,137.376679,-0.000532,0.029841,32.000000,-235.773222,139.127543,-0.024465,24.644103,0.682153,446371.419926,0.988221,19.620707,17.381934,2.769958,0.076942,0.031066,165.441923,32.000000,181.995815,186.848839,166.795418,149.042901,32.000000,146.212848,68.347984,66.794119,90.440844,100.000000,29.460276,57.430380,0.000000,47.490021,20.500000,0.000000,45.405427,29.448210,37.005368,59.476955,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.115526,60.193218,139.426787,133.933904,101.897566,99.213580,28.753395,14.237363,138.645474,1.252463,60.070039,17.290162,140.963797,139.258064,139.300216,139.072854,81.921589,137.413672,-0.000533,0.029836,32.000000,-235.772964,139.265350,-0.024560,24.682052,0.688140,446694.097622,0.983170,19.976267,17.415888,2.790661,0.073966,0.033084,165.380434,32.000000,182.509524,45.732985,164.990755,149.630391,32.000000,145.297161,68.370437,66.832023,90.460579,100.000000,29.507280,57.430380,0.000000,47.505737,20.500000,0.000000,45.439420,28.753395,36.850049,59.483220,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.513752,60.203934,139.442729,169.270966,101.898554,99.221226,29.219488,14.233509,138.778909,1.252669,59.929067,17.280299,141.023716,139.330554,139.309538,139.034123,81.910526,137.295388,-0.000535,0.029849,32.000000,-235.776653,139.231476,-0.024603,24.655039,0.684848,446505.695668,0.996489,19.806649,17.391044,2.782108,0.074315,0.027964,165.650984,32.000000,182.324619,332.578748,166.905566,150.110381,32.000000,144.800192,68.353081,66.808389,90.447191,100.000000,29.514518,57.430380,0.000000,47.275218,20.500000,0.000000,45.475928,29.219488,36.849976,59.482620,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.483094,60.203934,139.269129,169.270966,101.898413,99.226324,29.475375,14.237077,138.677059,1.252566,59.830243,17.325613,141.030198,139.296929,139.344472,139.024979,81.903186,137.451259,-0.000536,0.029836,32.000000,-235.771119,139.271591,-0.024638,24.640064,0.695066,446929.706417,0.993804,20.440185,17.345322,2.816242,0.068992,0.028855,166.045688,32.000000,181.416360,69.413141,169.496205,150.466261,32.000000,144.960147,68.374660,66.814180,90.466259,100.000000,29.554498,57.430380,0.000000,47.722529,20.500000,0.000000,45.521945,29.475375,36.991795,59.470080,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.062077,60.201461,139.387587,129.140853,101.910023,99.236550,29.564256,14.229514,138.764780,1.252603,59.870596,17.344689,141.032192,139.270280,139.343780,139.011548,81.778704,137.324693,-0.000535,0.029844,32.000000,-235.777698,139.256849,-0.024806,24.629233,0.679727,446394.583660,0.964448,19.439756,17.427484,2.758728,0.070693,0.029920,166.523499,32.000000,181.313507,305.919983,171.148918,149.446572,32.000000,145.337458,68.331090,66.764697,90.458863,100.000000,29.601058,57.430380,0.000000,47.440741,20.500000,0.000000,45.567648,29.564256,36.935449,59.478233,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.553605,60.185798,139.405236,176.009971,101.910122,99.250454,29.061904,14.236221,138.720821,1.252593,60.031834,17.296330,141.074083,139.217609,139.274318,139.014996,81.869377,137.353601,-0.000535,0.029792,32.000000,-235.773450,139.220482,-0.024627,24.653728,0.687051,446903.543593,1.000680,19.864093,17.493956,2.784092,0.068825,0.027874,166.569712,32.000000,181.603219,134.926976,169.172957,149.067418,32.000000,145.897855,68.353645,66.799790,90.438042,100.000000,29.585017,57.430380,0.000000,47.608938,20.500000,0.000000,45.587425,29.061904,36.721436,59.483947,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.965449,60.191569,139.349422,129.574909,101.944347,99.264519,29.199893,14.235365,138.713428,1.252719,60.069721,17.274844,140.981654,139.193099,139.257006,139.014791,81.938050,137.261493,-0.000535,0.029776,32.000000,-235.773159,139.210163,-0.024684,24.660625,0.679075,446500.784589,0.976858,19.349424,17.414421,2.757573,0.075142,0.029882,165.453878,32.000000,182.091665,350.058432,166.588411,149.105364,32.000000,146.325843,68.334085,66.795189,90.442036,100.000000,29.624376,57.430380,0.000000,47.091990,20.500000,0.000000,45.620488,29.199893,36.980570,59.478125,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.139698,60.217949,139.232091,174.869591,101.985512,99.276002,29.565376,14.235079,138.782113,1.252743,59.958545,17.435210,140.919396,139.384161,139.280700,139.021840,81.902214,137.365519,-0.000537,0.029798,32.000000,-235.771641,139.216567,-0.024428,24.655406,0.687728,446788.271577,0.984994,19.959787,17.301519,2.788916,0.070684,0.032307,165.209989,32.000000,182.431923,137.196687,165.154082,149.713360,32.000000,145.164363,68.351403,66.808373,90.437743,100.000000,29.631600,57.430380,0.000000,47.349139,20.500000,0.000000,45.660157,29.565376,37.026057,59.478499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907151,60.217949,139.325395,174.869591,102.002801,99.281098,29.078859,14.237648,138.697569,1.252892,59.859535,17.272417,141.029205,139.290975,139.331563,139.035817,81.942553,137.281570,-0.000535,0.029832,32.000000,-235.772842,139.355373,-0.024321,24.664376,0.684745,446839.705368,0.969281,19.806482,17.387307,2.776883,0.080989,0.035173,165.767455,32.000000,182.189111,90.393301,167.307259,150.205776,32.000000,144.905270,68.336166,66.835176,90.423401,100.000000,29.600227,57.430380,0.000000,47.312542,20.500000,0.000000,45.709954,29.078859,36.914539,59.486229,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.242855,60.195141,139.359135,131.952199,102.016751,99.293798,29.458497,14.235365,138.684009,1.253022,59.821582,17.318215,141.015995,139.309408,139.403636,139.124150,81.914329,137.387188,-0.000535,0.029856,32.000000,-235.771848,139.248668,-0.024590,24.666762,0.688571,446923.565171,0.990599,20.046392,17.306658,2.791692,0.080675,0.028478,166.319534,32.000000,181.387040,124.746823,169.690948,150.422368,32.000000,145.011122,68.378386,66.812498,90.431508,100.000000,29.706937,57.430380,0.000000,47.417832,20.500000,0.000000,45.736909,29.458497,36.925911,59.483633,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.353120,60.176730,139.518952,167.618561,102.010545,99.302498,28.955170,14.234366,138.695758,1.253188,59.910279,17.264911,141.056891,139.274642,139.313965,139.030253,81.903142,137.421450,-0.000534,0.029886,32.000000,-235.772846,139.234943,-0.024620,24.667418,0.683504,446788.588156,0.995471,19.675323,17.386620,2.773635,0.078033,0.031505,166.501869,32.000000,181.132468,-48.577315,171.099008,149.422580,32.000000,145.437076,68.371590,66.769452,90.454465,100.000000,29.686177,57.430380,0.000000,47.580179,20.500000,0.000000,45.752741,28.955170,36.925031,59.474722,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.921702,60.202835,139.363324,133.865961,102.014943,99.311148,29.267091,14.241644,138.792436,1.253234,59.989666,17.299316,141.076007,139.293992,139.250112,138.948382,81.919651,137.341230,-0.000533,0.029940,32.000000,-235.763110,139.253479,-0.024808,24.676466,0.682644,446778.970928,0.985249,19.545834,17.413224,2.770810,0.077951,0.025984,166.398060,32.000000,181.553818,114.938456,168.843985,149.003870,32.000000,146.017273,68.367372,66.770640,90.429081,100.000000,29.782343,57.430380,0.000000,47.164333,20.500000,0.000000,45.784191,29.267091,36.880937,59.484174,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.236974,60.201187,139.400244,162.067319,102.016991,99.330124,29.548915,14.234794,138.727730,1.253147,60.019257,17.194679,141.007734,139.260063,139.261238,138.970053,81.867676,137.333401,-0.000535,0.029967,32.000000,-235.770943,139.233087,-0.024514,24.683259,0.688376,447074.123642,0.984171,20.016241,17.358209,2.791638,0.066685,0.030071,165.596825,32.000000,182.158168,118.085425,166.293992,149.256572,32.000000,146.298971,68.355710,66.786448,90.429469,100.000000,29.759296,57.430380,0.000000,47.219665,20.500000,0.000000,45.845526,29.548915,36.751517,59.491628,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.572809,60.201187,139.324927,162.067319,102.040353,99.340289,29.037321,14.236934,138.710585,1.253181,60.004080,17.233043,140.979130,139.289935,139.294830,139.053194,81.936245,137.312362,-0.000534,0.029982,32.000000,-235.776343,139.187585,-0.024675,24.649611,0.683647,447068.908326,0.968240,19.689618,17.406426,2.774854,0.068628,0.031544,165.291661,32.000000,182.311051,129.834738,165.269664,149.823886,32.000000,145.011499,68.379161,66.798279,90.421610,100.000000,29.788783,57.430380,0.000000,47.209127,20.500000,0.000000,45.879831,29.037321,36.684092,59.480751,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.761419,60.206133,139.409691,141.069632,102.003153,99.341562,29.109650,14.234651,138.634591,1.253275,59.818925,17.219064,141.043054,139.236593,139.362352,138.943019,81.950179,137.341257,-0.000533,0.029985,32.000000,-235.772561,139.119223,-0.024676,24.682000,0.694554,447379.047377,0.999921,20.376059,17.327753,2.810511,0.073091,0.034637,165.791264,32.000000,182.076237,199.379819,167.680227,150.101113,32.000000,144.790109,68.373217,66.811484,90.413125,100.000000,29.790732,57.430380,0.000000,47.108960,20.500000,0.000000,45.920708,29.109650,37.033321,59.474319,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.105901,60.202286,139.322673,151.729879,102.021234,99.347949,29.552697,14.233081,138.639722,1.253195,59.906035,17.217657,141.003233,139.331105,139.364331,139.022776,81.881796,137.227215,-0.000535,0.029994,32.000000,-235.777737,139.235617,-0.024727,24.694824,0.691139,447253.504934,0.993310,20.185358,17.327694,2.801562,0.072701,0.033219,166.464789,32.000000,181.333466,209.027484,169.874179,150.202647,32.000000,145.118697,68.367459,66.791971,90.393614,100.000000,29.837134,57.430380,0.000000,47.470243,20.500000,0.000000,45.957390,29.552697,36.723417,59.479768,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.815464,60.194866,139.420521,154.046152,102.022943,99.355523,28.910849,14.236506,138.687766,1.253141,59.952729,17.169914,141.064739,139.236164,139.373708,139.037446,81.875642,137.284999,-0.000537,0.030034,32.000000,-235.772837,139.279994,-0.024677,24.707072,0.685085,447199.650340,0.971079,19.825633,17.341306,2.780564,0.077377,0.030860,166.463652,32.000000,181.078751,166.827784,170.918210,149.266778,32.000000,145.634559,68.365132,66.812131,90.406563,100.000000,29.840107,57.430380,0.000000,47.526520,20.500000,0.000000,45.989667,28.910849,37.017107,59.467169,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.396139,60.194866,139.333694,154.046152,102.012168,99.356901,29.289714,14.233652,138.733943,1.253059,60.031635,17.287589,141.033681,139.234941,139.278789,139.014546,81.856908,137.240028,-0.000536,0.030050,32.000000,-235.774052,139.143676,-0.024626,24.722440,0.689732,447409.129985,0.999058,20.118133,17.375216,2.798740,0.081572,0.029092,166.021707,32.000000,181.555149,76.314964,168.528591,148.991930,32.000000,146.143036,68.343930,66.800470,90.373016,100.000000,29.887865,57.430380,0.000000,47.434131,20.500000,0.000000,46.017610,29.289714,36.899866,59.476680,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.300236,60.185523,139.346770,136.565869,102.016519,99.359429,28.907017,14.233081,138.754455,1.253128,59.906926,17.216845,141.015909,139.221973,139.319776,139.008433,81.992308,137.362378,-0.000535,0.030069,32.000000,-235.773803,139.166600,-0.024662,24.706521,0.679973,447105.698309,0.973661,19.519827,17.372350,2.764769,0.071687,0.034963,165.088407,32.000000,182.284649,409.509259,165.394795,149.839588,32.000000,145.191505,68.351685,66.810739,90.345852,100.000000,29.880258,57.430380,0.000000,47.452312,20.500000,0.000000,46.053704,28.907017,36.829946,59.478391,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.861477,60.180577,139.429106,162.950334,102.001545,99.362188,29.223231,14.240787,138.632065,1.253138,59.768948,17.187190,141.049998,139.279759,139.395826,139.010924,81.990345,137.313276,-0.000535,0.030080,32.000000,-235.766753,139.112632,-0.024671,24.702797,0.681914,446997.786043,0.966899,19.607321,17.347474,2.770245,0.073767,0.035222,165.825379,32.000000,182.031561,58.411410,168.090450,150.112404,32.000000,144.769369,68.346239,66.820277,90.345528,100.000000,29.888880,57.430380,0.000000,47.360619,20.500000,0.000000,46.081643,29.223231,36.779396,59.473395,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.023839,60.177005,139.292616,126.337500,101.990371,99.364815,29.570260,14.236221,138.671136,1.253165,59.848639,17.123496,141.009833,139.330655,139.386317,139.050688,81.849225,137.371394,-0.000535,0.030096,32.000000,-235.772466,139.221624,-0.024716,24.694221,0.689198,447177.979319,0.987406,20.056239,17.274093,2.796329,0.080915,0.030780,166.550176,32.000000,181.390195,206.519362,170.052627,150.116357,32.000000,145.078941,68.333456,66.802889,90.352843,100.000000,29.961974,57.430380,0.000000,47.383460,20.500000,0.000000,46.113777,29.570260,36.890034,59.480554,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.638779,60.178928,139.384241,167.205811,101.992664,99.363777,29.043987,14.234651,138.675614,1.253170,59.890975,17.143856,141.091987,139.247849,139.359130,138.968770,81.904254,137.254250,-0.000536,0.030097,32.000000,-235.771578,139.184976,-0.024483,24.687769,0.686278,447354.924826,0.972353,19.884957,17.443117,2.784525,0.075521,0.031959,166.538401,32.000000,181.202884,343.375627,170.559166,149.327134,32.000000,145.848186,68.355596,66.811324,90.371283,100.000000,29.934339,57.430380,0.000000,47.226152,20.500000,0.000000,46.142033,29.043987,37.001333,59.475332,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.604461,60.178928,139.363362,167.205811,102.023049,99.363754,29.119443,14.238361,138.722472,1.253153,59.974033,17.141231,141.128298,139.223012,139.328273,138.984214,81.889587,137.221558,-0.000533,0.030108,32.000000,-235.770818,139.162254,-0.024568,24.675548,0.692857,447475.967468,0.998410,20.285304,17.331836,2.807971,0.070801,0.027536,165.744831,32.000000,181.720586,142.321492,168.037410,148.995333,32.000000,146.032749,68.315975,66.802870,90.365266,100.000000,29.991990,57.430380,0.000000,47.494251,20.500000,0.000000,46.175619,29.119443,36.692236,59.485147,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.940020,60.170685,139.386111,127.363779,102.054637,99.368848,29.630296,14.237505,138.640877,1.253280,59.971514,17.231502,141.059530,139.297357,139.309691,138.982380,81.927617,137.218579,-0.000533,0.030138,32.000000,-235.769707,139.253093,-0.024649,24.662592,0.678257,446931.730482,0.974943,19.290530,17.330799,2.753974,0.078940,0.032901,165.635186,32.000000,182.321505,33.282124,165.707667,149.074192,32.000000,145.847407,68.339943,66.833962,90.394830,100.000000,29.982047,57.430380,0.000000,47.351331,20.500000,0.000000,46.199000,29.630296,37.001259,59.463226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.161595,60.167387,139.338471,160.114013,102.091979,99.368851,28.890524,14.237077,138.698143,1.253220,59.857717,17.098688,140.974232,139.291056,139.384073,139.101415,81.919497,137.354947,-0.000533,0.030142,32.000000,-235.774069,139.204696,-0.024705,24.662776,0.688926,447265.247417,0.972197,19.965165,17.291338,2.791070,0.072252,0.034137,165.239654,32.000000,182.395416,-172.274781,165.614762,149.916282,32.000000,145.238395,68.353063,66.822532,90.390839,100.000000,30.036610,57.430380,0.000000,47.302373,20.500000,0.000000,46.229374,28.890524,36.893776,59.477801,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.934591,60.162716,139.448435,137.816806,102.095838,99.367623,29.308299,14.235650,138.694754,1.253302,59.797012,17.168083,141.056982,139.208882,139.427033,139.109604,81.923778,137.313036,-0.000533,0.030130,32.000000,-235.767956,139.219585,-0.024600,24.664297,0.685265,447146.766056,0.992240,19.733374,17.364947,2.777792,0.074396,0.028304,165.823238,32.000000,181.796440,232.224295,168.304617,150.132842,32.000000,144.736048,68.337597,66.816617,90.369955,100.000000,30.030052,57.430380,0.000000,47.206923,20.500000,0.000000,46.255972,29.308299,37.027818,59.462704,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.037455,60.162716,139.293710,137.816806,102.077689,99.362309,29.615705,14.238790,138.681550,1.253487,59.780305,17.096989,141.017832,139.303372,139.408166,139.009904,81.894301,137.338376,-0.000533,0.030109,32.000000,-235.772684,139.249320,-0.024555,24.633009,0.689239,447261.223132,0.982962,19.962805,17.340545,2.792622,0.071949,0.024947,166.503510,32.000000,181.453291,175.404884,170.312729,150.026748,32.000000,144.907891,68.348365,66.784503,90.409241,100.000000,30.102971,57.430380,0.000000,47.289526,20.500000,0.000000,46.280688,29.615705,36.962448,59.484675,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.608534,60.173982,139.367386,147.540970,102.039742,99.359642,29.475291,14.232796,138.686507,1.253454,59.877661,17.095868,141.116128,139.314833,139.355657,138.998369,81.913694,137.431143,-0.000533,0.030111,32.000000,-235.776875,139.151304,-0.024795,24.644077,0.687732,447231.802851,0.970509,19.856623,17.382189,2.783789,0.079794,0.040995,166.509269,32.000000,181.198218,180.842040,170.450918,149.319657,32.000000,146.001722,68.326062,66.802979,90.428449,100.000000,30.093803,57.430380,0.000000,47.086814,20.500000,0.000000,46.331525,29.475291,37.043519,59.458731,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.880219,60.173982,139.430408,149.693686,102.021572,99.354336,29.367222,14.238647,138.715402,1.253267,59.930822,17.096196,141.079550,139.333245,139.330910,139.068923,81.864380,137.284527,-0.000533,0.030082,32.000000,-235.771516,139.269245,-0.024800,24.643788,0.694412,447452.743008,1.002075,20.309086,17.408556,2.809249,0.072046,0.031606,165.766302,32.000000,181.751387,144.770329,167.628401,148.950668,32.000000,146.018095,68.326312,66.799481,90.422558,100.000000,30.107285,57.430380,0.000000,47.022174,20.500000,0.000000,46.362485,29.367222,36.922316,59.492710,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.088230,60.167387,139.378677,136.130192,102.059828,99.342890,28.678296,14.232653,138.663973,1.253345,59.970673,17.012720,141.034514,139.250581,139.361095,139.134151,81.920656,137.370438,-0.000534,0.030108,32.000000,-235.776198,139.220015,-0.024815,24.640195,0.690498,447359.820392,0.982064,20.030264,17.386251,2.795305,0.088628,0.038126,165.511318,32.000000,182.391986,310.202273,165.494522,149.240557,32.000000,145.669316,68.338597,66.844276,90.440612,100.000000,30.172538,57.430380,0.000000,47.291443,20.500000,0.000000,46.393446,28.678296,37.013512,59.474496,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.448847,60.167387,139.364958,136.130192,102.078682,99.344123,29.359020,14.234794,138.719885,1.253411,59.838815,17.046211,141.008116,139.346030,139.384211,139.072404,81.904639,137.332422,-0.000533,0.030087,32.000000,-235.774057,139.090812,-0.024804,24.648352,0.687041,447071.257190,1.000932,19.808945,17.371226,2.782663,0.071972,0.032462,165.423688,32.000000,182.528173,162.704115,165.812894,150.022141,32.000000,145.342467,68.344067,66.838926,90.414213,100.000000,30.183815,57.430380,0.000000,47.412902,20.500000,0.000000,46.416856,29.359020,36.756652,59.480171,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.526134,60.161891,139.327476,163.851672,102.060420,99.350514,29.461751,14.231369,138.680503,1.253709,59.734535,17.077873,141.095809,139.296114,139.454415,138.992053,81.993415,137.353483,-0.000533,0.030067,32.000000,-235.778302,139.134704,-0.024776,24.660730,0.681231,446893.368841,0.970050,19.438302,17.368991,2.762500,0.074509,0.027306,165.985303,32.000000,181.620121,175.966195,168.790612,150.390243,32.000000,144.575754,68.362650,66.880866,90.427993,100.000000,30.199367,57.430380,0.000000,46.949905,20.500000,0.000000,46.441003,29.461751,36.702727,59.485669,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.758119,60.151175,139.392162,127.934288,102.022379,99.351829,28.977914,14.232368,138.656823,1.253591,59.752827,16.986282,141.114271,139.322887,139.484444,138.979362,81.947946,137.308938,-0.000532,0.030053,32.000000,-235.777795,139.179919,-0.024831,24.668546,0.694972,447295.019115,0.986535,20.385269,17.290327,2.813211,0.076698,0.038978,166.418312,32.000000,181.346066,68.996682,170.672154,149.981938,32.000000,144.974773,68.380174,66.837197,90.481011,100.000000,30.205013,57.430380,0.000000,47.043196,20.500000,0.000000,46.458815,28.977914,36.793483,59.463786,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.977194,60.154197,139.264145,165.832239,102.012569,99.353230,29.258853,14.241929,138.670961,1.253460,59.861072,16.994057,141.107043,139.241587,139.383443,138.970180,81.912560,137.312949,-0.000531,0.030056,32.000000,-235.765283,139.283622,-0.024845,24.683704,0.691445,447234.513130,0.997856,20.133816,17.314409,2.801395,0.074013,0.039211,166.654404,32.000000,181.278040,179.285600,170.223530,149.193975,32.000000,146.020623,68.338246,66.827680,90.460956,100.000000,30.252127,57.430380,0.000000,47.337108,20.500000,0.000000,46.485716,29.258853,36.838530,59.478106,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.394911,60.164364,139.341202,131.168663,101.999862,99.351969,29.419383,14.239931,138.624998,1.253573,60.022308,16.963632,141.152976,139.228333,139.344937,139.045434,81.916081,137.191459,-0.000529,0.030038,32.000000,-235.766953,139.173450,-0.024808,24.705026,0.687033,447181.547791,0.983536,19.910289,17.351721,2.786554,0.070483,0.030188,165.685625,32.000000,181.852262,-65.183540,167.263013,149.203164,32.000000,145.974895,68.326105,66.852170,90.472547,100.000000,30.256610,57.430380,0.000000,47.304627,20.500000,0.000000,46.516078,29.419383,36.908156,59.489386,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.003186,60.178104,139.421531,162.650665,101.994167,99.344424,29.580359,14.231369,138.560540,1.253718,59.992219,17.005263,140.985356,139.256801,139.387535,138.942996,81.992109,137.328344,-0.000529,0.030023,32.000000,-235.779122,139.227051,-0.024655,24.687691,0.680422,446933.146299,0.969268,19.490586,17.289842,2.764986,0.078919,0.031725,165.249573,32.000000,182.328419,27.615388,165.499530,149.269226,32.000000,145.570977,68.360966,66.870850,90.477348,100.000000,30.284342,57.430380,0.000000,47.412576,20.500000,0.000000,46.564304,29.580359,36.981817,59.481941,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.941048,60.178104,139.265306,162.650665,101.978167,99.345602,29.461783,14.235222,138.606070,1.253599,59.907036,16.985238,141.048513,139.290506,139.445444,139.070387,81.953962,137.348684,-0.000528,0.030001,32.000000,-235.769859,139.075904,-0.024655,24.684701,0.693492,447236.316857,1.008503,20.313934,17.272390,2.809520,0.075697,0.032067,165.498748,32.000000,182.502447,225.900865,166.287964,150.072732,32.000000,145.110334,68.358348,66.873641,90.486564,100.000000,30.336444,57.430380,0.000000,47.179122,20.500000,0.000000,46.608467,29.461783,36.979689,59.479128,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.994402,60.177554,139.299528,138.800466,101.983336,99.344368,29.169413,14.239075,138.596848,1.253610,59.708384,16.960827,141.076887,139.220789,139.460814,139.059898,81.923998,137.330010,-0.000527,0.030020,32.000000,-235.768957,139.223336,-0.024620,24.708383,0.687561,447121.912870,0.977526,19.971522,17.327477,2.788594,0.068223,0.030173,166.132039,32.000000,181.504910,324.875487,169.006718,150.409379,32.000000,144.638564,68.360427,66.853650,90.443922,100.000000,30.352261,57.430380,0.000000,47.239904,20.500000,0.000000,46.639597,29.169413,37.007349,59.463530,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.206747,60.164364,139.239672,150.671206,101.986014,99.340574,29.641389,14.239218,138.658280,1.253718,59.760445,17.000117,141.183380,139.285693,139.444195,139.022230,81.871958,137.337499,-0.000526,0.030039,32.000000,-235.770289,139.176163,-0.024715,24.678748,0.686235,447140.197470,0.986152,19.915884,17.348474,2.786302,0.071571,0.029932,166.351480,32.000000,181.247838,42.017923,170.942277,149.842653,32.000000,145.080011,68.344524,66.821058,90.475039,100.000000,30.337415,57.430380,0.000000,47.173045,20.500000,0.000000,46.671193,29.641389,36.937063,59.461052,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.738745,60.151999,139.304770,149.530084,101.909230,99.334238,29.560439,14.239646,138.660833,1.253704,59.896777,17.022636,141.171610,139.224949,139.372453,138.926827,81.887852,137.423302,-0.000525,0.030057,32.000000,-235.769042,139.170881,-0.024686,24.668152,0.683447,447077.838720,0.965866,19.683886,17.404111,2.773326,0.078964,0.031654,166.629210,32.000000,181.444798,190.394124,169.750471,149.251182,32.000000,145.891801,68.316377,66.820351,90.465254,100.000000,30.379705,57.430380,0.000000,47.273019,20.500000,0.000000,46.687689,29.560439,36.634789,59.481499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.321549,60.151999,139.248744,149.530084,101.881300,99.326644,29.186454,14.236364,138.595608,1.253749,59.899861,16.905323,141.141300,139.256576,139.377044,138.867643,81.907651,137.370721,-0.000525,0.030046,32.000000,-235.775110,139.187177,-0.024730,24.691415,0.691216,447282.321258,0.978440,20.154714,17.429403,2.800730,0.077639,0.030661,165.648729,32.000000,181.908797,346.426167,167.030783,149.123843,32.000000,145.927369,68.320097,66.868225,90.468655,100.000000,30.378011,57.430380,0.000000,47.311350,20.500000,0.000000,46.703515,29.186454,36.855845,59.475549,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.235335,60.158044,139.292632,140.894557,101.897233,99.317296,29.498360,14.237220,138.684557,1.253607,59.986170,16.960271,141.039251,139.177989,139.400042,138.968731,82.028718,137.360476,-0.000525,0.030035,32.000000,-235.768845,139.108412,-0.024704,24.660678,0.681264,446865.152745,0.978290,19.553518,17.384366,2.767179,0.078084,0.029904,165.259865,32.000000,182.287232,291.388474,165.266042,149.533950,32.000000,145.591270,68.354958,66.876909,90.520091,100.000000,30.394866,57.430380,0.000000,47.376265,20.500000,0.000000,46.736767,29.498360,36.919528,59.464357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.965797,60.152548,139.352294,157.769661,101.928509,99.318150,29.413268,14.234794,138.584722,1.253626,59.813210,17.073501,141.076579,139.139512,139.447825,138.935502,81.969528,137.339931,-0.000525,0.030027,32.000000,-235.769796,139.205024,-0.024668,24.663641,0.683601,446653.523108,0.969698,19.648161,17.258381,2.772802,0.079676,0.031089,165.581469,32.000000,182.464909,108.251374,166.723537,150.099732,32.000000,144.857105,68.352194,66.875389,90.501576,100.000000,30.411721,57.430380,0.000000,47.013589,20.500000,0.000000,46.764892,29.413268,36.873894,59.483416,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.712939,60.155022,139.231127,133.066305,101.936363,99.315748,29.517425,14.243213,138.642336,1.253530,59.762291,16.952133,141.107117,139.240588,139.468053,138.959404,81.976863,137.344596,-0.000526,0.029969,32.000000,-235.766457,139.237917,-0.024640,24.675915,0.687945,446920.928139,0.978268,19.920409,17.307708,2.788954,0.069915,0.028304,166.334065,32.000000,181.143360,147.339840,170.974141,149.777882,32.000000,145.518221,68.338741,66.800270,90.520591,100.000000,30.445890,57.430380,0.000000,47.107513,20.500000,0.000000,46.795773,29.517425,36.855185,59.483377,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.487725,60.144854,138.738331,164.876021,101.947306,99.304247,29.004703,14.231512,138.608570,1.253746,59.879687,16.932309,141.172009,139.212736,139.395141,138.965630,81.887453,137.297797,-0.000527,0.029977,32.000000,-235.774717,139.173841,-0.024672,24.666526,0.690972,447135.139622,1.003645,20.189363,17.341338,2.800873,0.076546,0.034073,166.540994,32.000000,181.459999,181.580143,169.408373,149.234540,32.000000,145.857548,68.315563,66.845358,90.522392,100.000000,30.505067,57.430380,0.000000,47.003291,20.500000,0.000000,46.825750,29.004703,36.919528,59.486003,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.332253,60.144854,139.310112,164.876021,101.958115,99.300354,29.054303,14.232939,138.596105,1.253778,59.913656,16.876558,141.072531,139.116777,139.364226,138.962331,81.960046,137.351298,-0.000528,0.029978,32.000000,-235.774437,139.143289,-0.024578,24.668310,0.692173,447286.512127,1.002423,20.408174,17.369552,2.803490,0.065647,0.032023,165.754270,32.000000,182.155136,219.965904,166.611335,149.117658,32.000000,146.143615,68.305812,66.863079,90.479625,100.000000,30.278164,57.430380,0.000000,47.416495,20.500000,0.000000,46.842300,29.054303,37.008082,59.475076,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.041690,60.145679,139.251323,132.500875,102.006362,99.300357,29.506373,14.232796,138.540721,1.253829,59.920160,16.903867,141.105755,139.197382,139.430185,138.911176,81.971744,137.240968,-0.000529,0.029974,32.000000,-235.775564,139.177899,-0.024565,24.652784,0.681846,446632.459935,0.982231,19.535382,17.322647,2.767810,0.082457,0.032664,165.326762,32.000000,182.297942,174.409750,165.226394,149.730911,32.000000,145.706961,68.353895,66.891670,90.541856,100.000000,30.509039,57.430380,0.000000,47.246578,20.500000,0.000000,46.868923,29.506373,36.855038,59.478499,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.648998,60.144030,139.321052,165.362508,102.004950,99.297803,28.817163,14.237363,138.597587,1.254040,59.787186,16.907784,141.060951,139.141918,139.462520,138.935137,81.988595,137.285039,-0.000527,0.029973,32.000000,-235.771325,139.117365,-0.024572,24.663537,0.686452,446782.060302,0.973363,19.835219,17.257966,2.782706,0.070488,0.026755,165.607144,32.000000,182.375344,181.511090,167.004501,150.153982,32.000000,144.671718,68.317370,66.884653,90.478729,100.000000,30.494476,57.430380,0.000000,47.086371,20.500000,0.000000,46.894847,28.817163,36.766851,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.501736,60.144030,139.234069,165.362508,102.003355,99.291473,29.283253,14.236934,138.577383,1.253995,59.781406,16.854564,141.144939,139.148341,139.529777,138.976920,82.026696,137.223559,-0.000527,0.029944,32.000000,-235.770442,139.104537,-0.024510,24.663877,0.692551,446970.214697,1.005280,20.239802,17.262283,2.806120,0.070443,0.033674,166.485055,32.000000,181.652509,214.454278,169.723495,150.231777,32.000000,145.039510,68.347324,66.858850,90.499046,100.000000,30.553526,57.430380,0.000000,46.943515,20.500000,0.000000,46.918883,29.283253,36.814172,59.481872,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.489151,60.145679,139.365930,124.948549,102.029104,99.292630,29.416909,14.232939,138.653635,1.254205,59.843830,16.848781,141.154042,139.123139,139.503936,138.992645,81.933696,137.282084,-0.000528,0.029943,32.000000,-235.769848,139.128931,-0.024485,24.670146,0.694365,446956.852972,0.992449,20.392776,17.194651,2.812711,0.075827,0.036043,166.705862,32.000000,181.274917,182.052433,170.790179,149.757302,32.000000,145.746818,68.321857,66.852912,90.527267,100.000000,30.524785,57.430380,0.000000,47.396438,20.500000,0.000000,46.946205,29.416909,36.917694,59.487213,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.955547,60.155022,139.263390,167.185930,102.015777,99.290109,28.979885,14.237363,138.501322,1.254087,59.946824,16.915256,141.243525,139.127889,139.464515,138.933996,81.972126,137.281284,-0.000529,0.029915,32.000000,-235.771653,139.111002,-0.024471,24.688294,0.679618,446554.455619,0.966733,19.375296,17.315762,2.760314,0.072915,0.028522,166.371240,32.000000,181.494815,156.526916,169.131880,149.292906,32.000000,146.027919,68.320361,66.856828,90.506985,100.000000,30.562209,57.430380,0.000000,47.309944,20.500000,0.000000,46.981717,28.979885,36.802874,59.491097,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.779972,60.157769,139.343297,125.152075,102.016873,99.285015,29.192573,14.239075,138.555335,1.253726,59.910767,16.849232,141.138648,139.141183,139.470834,138.899853,82.053752,137.397102,-0.000530,0.029896,32.000000,-235.767809,139.105209,-0.024435,24.670591,0.686800,446798.321030,0.992848,19.933464,17.276949,2.787746,0.077547,0.026061,165.872520,32.000000,182.286865,161.057162,166.426149,149.177628,32.000000,146.141200,68.306826,66.876173,90.497888,100.000000,30.575178,57.430380,0.000000,47.124175,20.500000,0.000000,47.009303,29.192573,36.847335,59.469638,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.430784,60.147053,139.288943,167.779300,102.026573,99.287578,29.440619,14.237220,138.577015,1.253455,59.832852,16.938829,141.057208,139.148300,139.436866,138.940698,81.996563,137.386595,-0.000529,0.029884,32.000000,-235.770976,139.145939,-0.024445,24.649112,0.690366,446731.041869,0.989392,20.117780,17.250928,2.799184,0.080847,0.032526,165.648857,32.000000,182.421404,167.763208,165.179326,149.853788,32.000000,145.481456,68.306659,66.857680,90.520655,100.000000,30.584243,57.430380,0.000000,47.319515,20.500000,0.000000,47.040035,29.440619,36.907422,59.483112,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.354170,60.128092,139.270163,126.452079,102.026894,99.283518,29.309297,14.239218,138.536029,1.253184,59.690251,16.813801,141.162745,139.090920,139.519574,138.946771,82.014624,137.337009,-0.000531,0.029860,32.000000,-235.770617,139.029646,-0.024456,24.679325,0.680684,446451.303260,0.967139,19.436484,17.303073,2.761982,0.063095,0.026173,165.638063,32.000000,182.232541,184.613858,167.571687,150.293891,32.000000,144.790250,68.340857,66.900682,90.495596,100.000000,30.645415,57.430380,0.000000,47.366353,20.500000,0.000000,47.065200,29.309297,36.799279,59.475627,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.775893,60.128092,139.289154,126.452079,102.009644,99.275924,29.350104,14.236078,138.622289,1.252843,59.753243,16.953606,141.218373,139.021551,139.495789,138.963189,81.912353,137.265798,-0.000533,0.029868,32.000000,-235.770970,139.174655,-0.024468,24.672768,0.694481,446954.481711,1.003761,20.384088,17.277177,2.814099,0.072981,0.030264,166.498323,32.000000,181.598718,174.492101,169.869968,150.190754,32.000000,144.966185,68.318445,66.854076,90.505725,100.000000,30.643055,57.430380,0.000000,46.881769,20.500000,0.000000,47.070787,29.350104,36.982624,59.470493,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.574575,60.117375,139.198394,166.343442,101.999824,99.263100,28.954879,14.228800,138.514988,1.252887,59.790428,16.829211,141.198821,139.162229,139.519995,138.957377,81.943503,137.278762,-0.000533,0.029860,32.000000,-235.782182,139.049903,-0.024438,24.663563,0.689976,446918.657279,0.984003,20.092325,17.329284,2.798326,0.074978,0.031292,166.732392,32.000000,181.331528,178.245501,170.847730,149.691377,32.000000,145.738642,68.307219,66.849495,90.515102,100.000000,30.682173,57.430380,0.000000,47.071518,20.500000,0.000000,47.082583,28.954879,36.990401,59.468281,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.240950,60.134687,139.309256,124.874870,101.953397,99.257959,29.311384,14.232082,138.552755,1.253073,59.922585,16.810402,141.298935,138.997654,139.444357,138.961475,81.970032,137.286615,-0.000534,0.029840,32.000000,-235.777588,139.012559,-0.024449,24.687874,0.692809,446908.468006,1.001728,20.290414,17.304360,2.807859,0.073474,0.029466,166.314733,32.000000,181.604425,170.724285,168.674369,149.222709,32.000000,145.830029,68.325574,66.862050,90.525980,100.000000,30.660669,57.430380,0.000000,47.313233,20.500000,0.000000,47.103470,29.311384,36.830680,59.479099,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.226923,60.126993,139.314874,167.936683,101.904045,99.252830,29.483635,14.235365,138.550807,1.253043,59.957930,16.784608,141.180819,139.070428,139.449698,138.875445,82.021880,137.234232,-0.000535,0.029846,32.000000,-235.772503,139.018125,-0.024545,24.664795,0.682392,446462.762336,0.975120,19.619029,17.281602,2.772823,0.073246,0.032124,165.597178,32.000000,182.333754,183.525514,166.219859,149.138575,32.000000,146.242422,68.313475,66.877835,90.530334,100.000000,30.695117,57.430380,0.000000,47.367251,20.500000,0.000000,47.144176,29.483635,36.783432,59.481626,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816914,60.126993,139.398136,167.936683,101.875747,99.246746,28.770575,14.238219,138.523262,1.252902,59.890884,16.909290,141.119933,139.072956,139.469369,138.891337,81.958574,137.139958,-0.000537,0.029863,32.000000,-235.768829,139.161948,-0.024721,24.668939,0.683219,446339.986052,0.969651,19.625760,17.204594,2.773709,0.069911,0.032432,165.564339,32.000000,182.520628,178.533345,165.134956,149.938725,32.000000,145.245288,68.307736,66.876251,90.526787,100.000000,30.735811,57.430380,0.000000,46.938384,20.500000,0.000000,47.159792,28.770575,36.846381,59.473847,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.673394,60.131939,139.268944,124.680806,101.874194,99.245960,29.417123,14.241073,138.472999,1.252661,59.688971,16.862925,141.163199,139.193750,139.538471,138.883272,82.015005,137.269323,-0.000538,0.029877,32.000000,-235.767287,139.028238,-0.024713,24.691598,0.689780,446672.780976,1.002618,20.048759,17.222601,2.798209,0.072549,0.030874,165.838205,32.000000,182.122572,177.356356,167.900456,150.254540,32.000000,144.730811,68.319729,66.910754,90.479362,100.000000,30.716876,57.430380,0.000000,47.062427,20.500000,0.000000,47.187466,29.417123,36.651884,59.494136,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
