OSU 80 Ton Compressor Load Stand
50.356971,60.130016,139.234868,166.963327,101.879007,99.241592,29.337243,14.232939,138.496081,1.252604,59.645436,16.779095,141.119548,139.069144,139.552744,138.853787,81.956773,137.200300,-0.000538,0.029886,32.000000,-235.777880,139.049147,-0.024641,24.690340,0.690743,446657.123314,0.983701,20.202403,17.228326,2.803693,0.072409,0.031944,166.505643,32.000000,181.587392,174.351209,170.056375,150.387275,32.000000,144.864292,68.322702,66.833767,90.480840,100.000000,30.756024,57.430380,0.000000,47.252266,20.500000,0.000000,47.210945,29.337243,36.827158,59.462862,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.808896,60.112429,139.253137,126.443179,101.855308,99.247991,28.812221,14.238790,138.525304,1.252534,59.762013,16.754083,141.232591,139.032582,139.515802,138.891582,81.937318,137.208110,-0.000538,0.029866,32.000000,-235.767275,138.987450,-0.024706,24.674027,0.680069,446338.005184,0.971619,19.495167,17.253400,2.764957,0.073416,0.031130,166.832890,32.000000,181.385146,178.736864,170.926828,149.436060,32.000000,145.584228,68.305592,66.839535,90.510597,100.000000,30.765224,57.430380,0.000000,47.159060,20.500000,0.000000,47.232222,28.812221,36.809183,59.481843,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.144334,60.112429,139.235612,126.443179,101.792495,99.244192,29.457284,14.235650,138.604210,1.252309,59.874197,16.800325,141.231823,139.121446,139.443564,138.776476,82.012977,137.237945,-0.000539,0.029844,32.000000,-235.770743,139.035053,-0.024760,24.678800,0.689035,446705.605318,1.001320,20.042495,17.276606,2.795748,0.072165,0.036799,166.042839,32.000000,181.729240,186.263935,168.173468,149.198641,32.000000,146.138623,68.290623,66.866189,90.483025,100.000000,30.786118,57.430380,0.000000,47.159850,20.500000,0.000000,47.236268,29.457284,36.965529,59.484006,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.941589,60.108857,139.297290,167.457826,101.789932,99.235333,29.359417,14.231797,138.541193,1.251947,59.822140,16.839355,141.099626,139.014007,139.442871,138.880026,81.916103,137.260374,-0.000539,0.029840,32.000000,-235.779021,139.009499,-0.024827,24.673424,0.683623,446347.622552,0.972155,19.696189,17.215281,2.776697,0.076884,0.033338,165.523619,32.000000,182.371469,194.081907,165.879645,149.193885,32.000000,146.035032,68.296109,66.893759,90.483104,100.000000,30.785129,57.430380,0.000000,47.148487,20.500000,0.000000,47.252609,29.359417,36.692896,59.482512,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.681192,60.111330,139.156673,129.468340,101.811947,99.226442,28.820749,14.232939,138.572570,1.251712,59.755605,16.876558,141.112412,139.116940,139.500256,138.937232,82.027576,137.271147,-0.000540,0.029825,32.000000,-235.773290,139.033483,-0.024839,24.686091,0.687122,446605.860972,0.979654,19.901716,17.322929,2.789204,0.073011,0.028801,165.519313,32.000000,182.734295,168.723487,165.534090,150.029693,32.000000,145.055619,68.304569,66.905148,90.490192,100.000000,30.839534,57.430380,0.000000,47.066545,20.500000,0.000000,47.271981,28.820749,36.987833,59.485659,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.420758,60.104735,139.225498,167.032767,101.819801,99.218771,29.307745,14.238076,138.595522,1.251744,59.597971,16.814121,141.105952,139.165958,139.516451,138.929657,81.971596,137.085129,-0.000539,0.029803,32.000000,-235.776348,139.007621,-0.024688,24.699545,0.690054,446514.028012,1.003631,20.173706,17.216630,2.800993,0.070747,0.027388,165.906247,32.000000,182.057767,134.474806,168.273399,150.408046,32.000000,144.786234,68.322926,66.895632,90.457839,100.000000,30.842381,57.430380,0.000000,46.824460,20.500000,0.000000,47.300787,29.307745,36.913072,59.470257,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.816333,60.090996,139.230552,130.056302,101.815758,99.218738,28.746012,14.235507,138.495381,1.251477,59.652353,16.795634,141.172509,139.094061,139.557406,138.887811,81.906690,137.161406,-0.000539,0.029802,32.000000,-235.769574,138.973725,-0.024693,24.681423,0.693991,446728.748349,0.992574,20.437749,17.183222,2.817146,0.077045,0.035854,166.360041,32.000000,181.506230,197.970073,170.506645,150.343119,32.000000,145.072001,68.345624,66.882552,90.490393,100.000000,30.820933,57.430380,0.000000,46.855059,20.500000,0.000000,47.313048,28.746012,36.839337,59.470208,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.952026,60.090996,139.192157,130.056302,101.806618,99.218717,29.463265,14.234366,138.463350,1.251154,59.723337,16.764928,141.191411,139.077422,139.492973,138.819359,81.913707,137.183771,-0.000539,0.029786,32.000000,-235.772519,139.066074,-0.024739,24.677725,0.688356,446598.781536,1.003109,20.013363,17.284791,2.794878,0.074237,0.037858,166.781045,32.000000,181.400009,226.576043,170.604140,149.430099,32.000000,145.670239,68.296689,66.859771,90.484782,100.000000,30.863919,57.430380,0.000000,47.127751,20.500000,0.000000,47.316772,29.463265,36.854231,59.485983,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.334851,60.087149,139.251457,166.758931,101.814655,99.216184,29.211759,14.234651,138.478018,1.251155,59.751809,16.762615,141.156905,139.145242,139.419582,138.812147,81.939993,137.200707,-0.000542,0.029810,32.000000,-235.776659,139.070275,-0.024786,24.668100,0.686177,446505.478303,0.975767,19.873076,17.288522,2.786517,0.074501,0.035827,166.037822,32.000000,181.941394,186.118932,167.649958,149.206563,32.000000,146.168697,68.291283,66.853523,90.484479,100.000000,30.866796,57.430380,0.000000,47.210728,20.500000,0.000000,47.329017,29.211759,36.759294,59.489514,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.787159,60.064616,139.205407,133.483104,101.828982,99.211159,29.180711,14.235935,138.424060,1.251050,59.776771,16.741970,141.211058,139.131029,139.504210,138.807076,82.016015,137.222233,-0.000543,0.029786,32.000000,-235.768654,139.106638,-0.024754,24.675338,0.680838,446213.605049,0.975903,19.475009,17.270375,2.766502,0.075874,0.033362,165.360532,32.000000,182.459377,194.242081,165.573488,149.585076,32.000000,145.973876,68.324648,66.885279,90.509940,100.000000,30.904051,57.430380,0.000000,46.819064,20.500000,0.000000,47.344525,29.180711,36.820262,59.481764,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.963322,60.061319,139.259330,165.642438,101.819128,99.206071,29.452044,14.233795,138.450195,1.250739,59.663326,16.823485,141.159778,139.127257,139.537348,138.829545,82.027084,137.132596,-0.000544,0.029803,32.000000,-235.776859,139.146266,-0.024732,24.676754,0.688757,446343.602257,0.988658,20.017184,17.204695,2.796010,0.076350,0.034538,165.402847,32.000000,182.575485,188.751142,165.914088,150.042472,32.000000,144.985961,68.318098,66.877052,90.476740,100.000000,30.900913,57.430380,0.000000,47.034856,20.500000,0.000000,47.334238,29.452044,36.659367,59.485393,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.698879,60.061319,139.203468,165.642438,101.841889,99.206058,29.248764,14.234366,138.486722,1.250856,59.541307,16.785396,141.200476,139.115757,139.547396,138.872816,81.963084,137.179690,-0.000544,0.029800,32.000000,-235.775961,138.939136,-0.024710,24.681292,0.686222,446189.958455,0.975695,19.831733,17.150552,2.787231,0.083824,0.032351,166.138226,32.000000,181.780039,170.775886,168.717865,150.436586,32.000000,145.025419,68.326892,66.885445,90.470883,100.000000,30.939039,57.430380,0.000000,47.020966,20.500000,0.000000,47.342157,29.248764,36.809550,59.479610,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.382848,60.064616,139.238853,137.477718,101.881924,99.208919,28.770546,14.235079,138.447229,1.250720,59.578712,16.812261,141.221178,139.141918,139.571985,138.791551,81.963348,137.222520,-0.000546,0.029792,32.000000,-235.777050,139.046066,-0.024722,24.664612,0.689899,446467.488677,0.988223,20.105353,17.237186,2.800938,0.071034,0.032511,166.468657,32.000000,181.362208,187.229243,170.674312,150.397916,32.000000,145.056434,68.336870,66.835466,90.472766,100.000000,30.958066,57.430380,0.000000,46.877731,20.500000,0.000000,47.356453,28.770546,37.032367,59.469490,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.317627,60.046755,139.100701,160.309231,101.908690,99.211783,29.493183,14.238932,138.525120,1.250475,59.670688,16.774693,141.217344,139.129948,139.530874,138.854891,81.882941,137.174462,-0.000546,0.029784,32.000000,-235.771230,138.980903,-0.024673,24.671037,0.695484,446672.463499,1.011752,20.437118,17.257499,2.819579,0.080455,0.034157,166.540983,32.000000,181.427243,241.001168,170.340043,149.399637,32.000000,145.708748,68.328139,66.883779,90.494424,100.000000,30.964625,57.430380,0.000000,47.351615,20.500000,0.000000,47.367951,29.493183,36.889301,59.481459,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.896737,60.045107,139.126485,140.631397,101.892564,99.202555,29.270195,14.237791,138.491454,1.250386,59.730411,16.802303,141.166679,139.045612,139.509300,138.764764,82.023324,137.056440,-0.000546,0.029763,32.000000,-235.769258,138.983188,-0.024614,24.672689,0.680181,446258.601713,0.966808,19.452302,17.314816,2.764453,0.070606,0.031050,165.445815,32.000000,182.355568,234.595982,165.261013,149.708666,32.000000,145.689968,68.318930,66.889130,90.500972,100.000000,30.999397,57.430380,0.000000,47.163744,20.500000,0.000000,47.361776,29.270195,36.814466,59.486672,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.752845,60.041534,139.233768,149.976511,101.870228,99.197468,29.492835,14.235650,138.501244,1.250329,59.578133,16.747370,141.173848,139.079685,139.544917,138.797174,82.016779,137.143919,-0.000546,0.029793,32.000000,-235.773365,138.996547,-0.024601,24.684360,0.686659,446199.178097,0.983120,19.884312,17.117701,2.788288,0.070301,0.031654,165.296851,32.000000,182.579758,231.664850,166.347784,150.182159,32.000000,144.954106,68.329614,66.889421,90.473015,100.000000,30.981014,57.430380,0.000000,47.097649,20.500000,0.000000,47.368208,29.492835,36.812705,59.481892,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.376196,60.048129,139.202834,148.618906,101.850602,99.200055,29.162907,14.226232,138.516015,1.249751,59.576422,16.626357,141.188302,139.128992,139.566316,138.768687,81.967649,137.189186,-0.000545,0.029753,32.000000,-235.780653,138.879281,-0.024602,24.683101,0.689028,446270.584082,0.978741,20.029641,17.166299,2.798509,0.078507,0.028767,166.256837,32.000000,181.842012,238.792482,169.246067,150.397916,32.000000,144.990737,68.346535,66.897625,90.496069,100.000000,30.973850,57.430380,0.000000,46.878368,20.500000,0.000000,47.374821,29.162907,36.828552,59.490252,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.681463,60.048129,139.193740,148.618906,101.861598,99.197642,29.525201,14.225375,138.440304,1.249488,59.639966,16.650354,141.229898,139.145427,139.594554,138.752185,81.989863,137.104097,-0.000544,0.029722,32.000000,-235.783312,139.000957,-0.024623,24.673529,0.694796,446606.838930,0.998154,20.427561,17.237183,2.819230,0.082487,0.027307,166.656259,32.000000,181.331763,223.280800,170.943645,150.229008,32.000000,145.376224,68.358799,66.864097,90.490519,100.000000,31.022275,57.430380,0.000000,47.335162,20.500000,0.000000,47.389371,29.525201,36.855845,59.488127,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.601781,60.061319,139.192366,141.582342,101.854075,99.190034,28.796303,14.237648,138.472843,1.249297,59.721111,16.602524,141.201892,139.049384,139.508088,138.774726,81.936070,137.308178,-0.000544,0.029722,32.000000,-235.767761,139.011924,-0.024564,24.685462,0.690254,446371.913053,0.979231,20.110223,17.174073,2.801724,0.069698,0.042772,166.688595,32.000000,181.412392,276.557743,169.966267,149.407130,32.000000,145.781918,68.324270,66.869491,90.495586,100.000000,31.017911,57.430380,0.000000,46.964201,20.500000,0.000000,47.411471,28.796303,36.797151,59.482118,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.319453,60.059945,139.137388,156.240067,101.873667,99.184898,29.150103,14.229514,138.445913,1.248923,59.770335,16.789640,141.198135,139.039455,139.443613,138.764799,81.911524,137.121948,-0.000545,0.029741,32.000000,-235.778354,139.076722,-0.024554,24.685094,0.691123,446505.540362,1.005747,20.206101,17.325919,2.806197,0.073832,0.028610,165.880869,32.000000,182.205921,209.957300,167.047084,149.179993,32.000000,146.285869,68.311049,66.881236,90.481405,100.000000,31.043251,57.430380,0.000000,47.214288,20.500000,0.000000,47.422382,29.150103,36.834642,59.483839,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.905939,60.070936,139.206294,135.527149,101.898962,99.174691,28.814549,14.230798,138.476453,1.248634,59.735274,16.630111,141.111139,139.060315,139.498596,138.719634,81.944641,137.217096,-0.000545,0.029752,32.000000,-235.775103,138.953353,-0.024678,24.646962,0.679783,446099.566508,0.977917,19.463617,17.260993,2.765082,0.076583,0.029723,165.551968,32.000000,182.562030,267.888946,165.135872,149.750749,32.000000,145.569614,68.332293,66.902516,90.501643,100.000000,31.060484,57.430380,0.000000,47.241444,20.500000,0.000000,47.435277,28.814549,36.808156,59.472559,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.692041,60.070936,139.191564,135.527149,101.865073,99.167077,29.157787,14.230085,138.419027,1.248283,59.644892,16.660748,141.177066,139.049324,139.550062,138.678828,82.054824,137.086932,-0.000546,0.029754,32.000000,-235.773522,138.966181,-0.024717,24.652679,0.687457,446261.027344,0.971933,19.897534,17.275042,2.789266,0.071136,0.028553,165.531144,32.000000,182.420713,254.560097,166.858083,150.150261,32.000000,144.949923,68.338925,66.897914,90.474639,100.000000,31.036970,57.430380,0.000000,47.053843,20.500000,0.000000,47.458528,29.157787,36.759514,59.483859,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.179755,60.058571,139.207809,166.212137,101.863833,99.164520,29.487517,14.239075,138.472799,1.248347,59.640299,16.620682,141.268269,139.117204,139.576916,138.792939,81.978736,137.039768,-0.000546,0.029771,32.000000,-235.769285,139.110267,-0.024716,24.664743,0.690496,446135.359060,0.991092,20.122061,17.100861,2.801084,0.069809,0.032074,166.333533,32.000000,181.750675,275.968196,169.399717,150.339071,32.000000,144.843324,68.352601,66.902868,90.473015,100.000000,31.088779,57.430380,0.000000,47.150792,20.500000,0.000000,47.458462,29.487517,36.825178,59.489838,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.449785,60.062418,139.139516,129.425212,101.852638,99.158135,28.793681,14.234223,138.374134,1.248364,59.647413,16.579607,141.240284,139.042044,139.579990,138.672536,81.898983,137.121597,-0.000545,0.029792,32.000000,-235.773153,139.019268,-0.024689,24.660573,0.690496,446135.359060,0.991092,20.122061,17.100861,2.801084,0.075458,0.029114,166.799362,32.000000,181.524360,239.384644,170.867158,149.905450,32.000000,145.456229,68.356343,66.894539,90.494510,100.000000,31.068001,57.430380,0.000000,47.347796,20.500000,0.000000,47.472832,28.793681,36.968831,59.486013,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.696307,60.059121,139.155347,166.853848,101.816045,99.144133,29.473954,14.235793,138.379136,1.248394,59.737482,16.627471,141.249810,139.071672,139.533443,138.759506,82.013895,137.156631,-0.000546,0.029798,32.000000,-235.772731,138.942032,-0.024691,24.658003,0.682688,445960.871262,0.969486,19.605866,17.154271,2.774183,0.078061,0.028942,166.576540,32.000000,181.535524,327.398275,169.454946,149.256190,32.000000,145.957884,68.340481,66.895309,90.438554,100.000000,31.093667,57.430380,0.000000,46.712859,20.500000,0.000000,47.483940,29.473954,36.832661,59.490547,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.791607,60.065441,139.109367,123.788973,101.818088,99.137831,29.212769,14.231369,138.417206,1.248280,59.787518,16.570255,141.186093,139.042126,139.475732,138.722975,81.970104,137.109601,-0.000545,0.029791,32.000000,-235.777974,138.884418,-0.024911,24.628341,0.678308,445928.884196,0.986948,19.332371,17.273367,2.757980,0.071211,0.030044,165.745136,32.000000,182.335921,244.435629,166.708853,149.115328,32.000000,145.966144,68.329172,66.913134,90.430024,100.000000,31.085340,57.430380,0.000000,47.060125,20.500000,0.000000,47.491272,29.212769,36.858413,59.468694,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.140298,60.065441,139.165291,123.788973,101.821921,99.134029,28.714685,14.234794,138.413766,1.248311,59.783743,16.613315,141.141503,139.038863,139.521339,138.815224,81.987264,137.086418,-0.000545,0.029772,32.000000,-235.771599,139.003522,-0.024940,24.599440,0.689024,446096.546256,0.986748,20.013402,17.196479,2.793832,0.075280,0.037285,165.688245,32.000000,182.674795,244.220820,165.162187,149.774429,32.000000,145.565527,68.352330,66.933831,90.460393,100.000000,31.107399,57.430380,0.000000,47.080903,20.500000,0.000000,47.508653,28.714685,36.904414,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.846782,60.063792,139.053419,172.519701,101.825108,99.125253,29.490274,14.236649,138.359726,1.248167,59.566969,16.463453,141.175030,138.963233,139.581832,138.689630,82.019742,137.185238,-0.000545,0.029760,32.000000,-235.769744,138.892309,-0.024879,24.625955,0.689024,446096.546256,0.986748,20.013402,17.196479,2.793832,0.083090,0.033807,165.688767,32.000000,182.586252,269.181978,167.158371,150.304741,32.000000,144.997894,68.349190,66.939015,90.409499,100.000000,31.114817,57.430380,0.000000,47.260036,20.500000,0.000000,47.518606,29.490274,36.686880,59.489632,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.835509,60.044832,139.107701,125.631166,101.854335,99.116433,29.333411,14.232653,138.359816,1.247738,59.624088,16.486910,141.233380,139.000508,139.593817,138.722956,82.042198,137.038243,-0.000544,0.029786,32.000000,-235.772100,138.872976,-0.024889,24.595008,0.687872,445912.903994,0.976145,19.954653,17.183193,2.789617,0.076294,0.030230,166.332464,32.000000,181.779757,244.127574,169.804495,150.326888,32.000000,144.992277,68.368396,66.926603,90.415536,100.000000,31.105785,57.430380,0.000000,47.052496,20.500000,0.000000,47.529958,29.333411,36.869491,59.479502,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.965127,60.045107,139.164597,175.793767,101.898059,99.108762,28.810445,14.234223,138.253844,1.247356,59.591397,16.481819,141.247046,139.033398,139.596372,138.787435,81.962695,137.016307,-0.000544,0.029770,32.000000,-235.771678,138.866551,-0.024935,24.583075,0.687872,445912.903994,0.976145,19.954653,17.183193,2.789617,0.079552,0.029217,166.964080,32.000000,181.537158,282.460742,170.975017,149.643064,32.000000,145.636314,68.336653,66.902718,90.415393,100.000000,31.089037,57.430380,0.000000,47.265544,20.500000,0.000000,47.519604,28.810445,36.863916,59.470238,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.722222,60.045107,139.041572,175.793767,101.902666,99.098555,29.335302,14.237220,138.374189,1.247190,59.800589,16.481080,141.204721,139.042105,139.493633,138.708617,81.921150,137.117901,-0.000543,0.029793,32.000000,-235.770484,138.960427,-0.024936,24.595795,0.689076,445811.582539,0.981473,19.947355,17.090074,2.791337,0.071681,0.031683,166.764297,32.000000,181.740957,225.919146,168.874142,149.190578,32.000000,146.197681,68.329002,66.925456,90.418409,100.000000,31.162802,57.430380,0.000000,46.986190,20.500000,0.000000,47.527880,29.335302,36.670226,59.482226,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.401769,60.050328,139.124812,141.044820,101.899941,99.090514,29.117485,14.236364,138.217086,1.247190,59.789074,16.428894,141.191455,138.930485,139.532977,138.654793,82.065304,137.084886,-0.000543,0.029760,32.000000,-235.769209,138.764433,-0.024933,24.574840,0.687639,445849.598115,0.996362,19.813656,17.159027,2.785235,0.074404,0.031404,165.754762,32.000000,182.388134,252.961059,166.426521,149.186375,32.000000,146.083205,68.334156,66.951859,90.433157,100.000000,31.131300,57.430380,0.000000,47.009805,20.500000,0.000000,47.541265,29.117485,36.706836,59.481194,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.360510,60.034940,138.982175,167.867793,101.947108,99.090105,28.721278,14.239789,138.290463,1.247078,59.723645,16.429232,141.116672,138.944350,139.523352,138.652676,82.040823,137.008976,-0.000542,0.029752,32.000000,-235.765948,138.879622,-0.024896,24.567051,0.696312,445917.079252,0.998046,20.403118,17.089397,2.816191,0.076937,0.033017,165.731996,32.000000,182.736025,266.592378,164.988218,149.749844,32.000000,145.032206,68.316673,66.947673,90.405664,100.000000,31.168800,57.430380,0.000000,47.306901,20.500000,0.000000,47.550221,28.721278,36.832074,59.470700,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.912124,60.044282,139.060425,138.708224,101.963655,99.077422,29.154942,14.233081,138.240935,1.246919,59.587971,16.449327,141.232627,138.887237,139.588069,138.636354,82.011289,137.093684,-0.000541,0.029786,32.000000,-235.774786,138.841751,-0.024650,24.569123,0.680970,445371.922975,0.990614,19.396459,17.077373,2.759745,0.073018,0.026989,166.591728,32.000000,181.666283,218.752233,169.945371,150.562798,32.000000,144.717236,68.317273,66.937030,90.402341,100.000000,31.148297,57.430380,0.000000,47.119513,20.500000,0.000000,47.543633,29.154942,36.827892,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.118324,60.045107,139.070751,158.858395,101.968363,99.066016,29.171093,14.237505,138.214469,1.246959,59.685304,16.407132,141.272114,138.883342,139.567706,138.614538,81.894410,136.965556,-0.000541,0.029788,32.000000,-235.775116,138.867386,-0.024637,24.565005,0.688133,445513.516456,0.977538,19.866258,17.067517,2.786059,0.076528,0.035965,166.854611,32.000000,181.584069,173.068436,171.137416,149.484632,32.000000,145.553589,68.331825,66.940778,90.450679,100.000000,31.127185,57.430380,0.000000,47.163907,20.500000,0.000000,47.560546,29.171093,36.824664,59.467671,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.388440,60.045107,139.065664,158.858395,101.949363,99.057120,29.483481,14.234508,138.225201,1.246851,59.806569,16.429962,141.280355,138.881976,139.514492,138.569982,82.026420,137.005165,-0.000541,0.029805,32.000000,-235.775490,138.880052,-0.024649,24.558947,0.688133,445513.516456,0.977538,19.866258,17.067517,2.786059,0.083094,0.029084,166.798062,32.000000,181.991703,181.278285,168.444942,149.211343,32.000000,145.935019,68.313738,66.947232,90.466358,100.000000,31.169431,57.430380,0.000000,46.887093,20.500000,0.000000,47.569321,29.483481,36.866190,59.488658,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.907151,60.049228,139.065205,138.754763,101.942554,99.049516,29.195385,14.240074,138.221124,1.246692,59.907717,16.364055,141.247309,138.828000,139.559368,138.526328,81.926403,136.985755,-0.000542,0.029814,32.000000,-235.769925,138.901118,-0.024614,24.552391,0.685021,445694.374809,0.980314,19.655656,17.202901,2.774848,0.071363,0.033483,165.771391,32.000000,182.485915,258.046298,166.178429,149.393469,32.000000,146.161627,68.297439,66.968387,90.482364,100.000000,31.138436,57.430380,0.000000,47.101228,20.500000,0.000000,47.581577,29.195385,36.652104,59.486062,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.475288,60.064067,138.951101,154.148969,101.919887,99.036822,28.811276,14.233795,138.266981,1.246507,59.734719,16.342832,141.193080,138.854836,139.566110,138.644890,82.018549,136.961519,-0.000541,0.029856,32.000000,-235.772598,138.834633,-0.024629,24.562173,0.696440,445839.570220,0.985603,20.411782,17.089944,2.815753,0.076426,0.029274,165.585898,32.000000,182.733894,250.491112,165.465572,149.797439,32.000000,145.181619,68.324693,66.957371,90.488139,100.000000,31.178341,57.430380,0.000000,47.016364,20.500000,0.000000,47.590337,28.811276,36.858046,59.484960,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.586655,60.067364,138.989177,144.199546,101.883576,99.022887,29.416817,14.237077,138.302787,1.246432,59.577414,16.377790,141.179336,138.783896,139.633785,138.600094,81.980894,136.965128,-0.000541,0.029855,32.000000,-235.771938,138.778362,-0.024676,24.562199,0.688499,445690.737326,0.983904,19.877671,17.180625,2.786479,0.078235,0.028139,166.220703,32.000000,182.384802,225.974727,168.064731,150.496538,32.000000,144.844671,68.328081,66.968678,90.472317,100.000000,31.143817,57.430380,0.000000,46.999233,20.500000,0.000000,47.616085,29.416817,36.676022,59.483967,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.169473,60.067364,138.956991,144.199546,101.872903,99.013933,28.979787,14.231940,138.223123,1.246309,59.668055,16.402378,141.241079,138.914643,139.606912,138.611417,81.915543,137.041284,-0.000543,0.029864,32.000000,-235.772978,138.750383,-0.024672,24.552050,0.694318,445735.078828,1.006498,20.340323,17.076820,2.808495,0.079919,0.032032,166.747961,32.000000,181.615378,250.157115,170.090258,150.536536,32.000000,145.034254,68.308145,66.959954,90.496324,100.000000,31.157091,57.430380,0.000000,47.207088,20.500000,0.000000,47.631065,28.979787,36.853131,59.482807,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.709618,60.076157,138.977501,149.497420,101.857547,99.005102,29.240202,14.236221,138.239335,1.246444,59.698468,16.347695,141.236614,138.945840,139.591679,138.580984,81.917547,136.975372,-0.000542,0.029861,32.000000,-235.772139,138.811117,-0.024706,24.555302,0.692677,445681.312327,0.983218,20.227855,17.116210,2.802955,0.092161,0.032639,166.710918,32.000000,181.484330,234.769741,170.781299,149.458534,32.000000,145.738096,68.320349,66.956769,90.467516,100.000000,31.167125,57.430380,0.000000,47.191262,20.500000,0.000000,47.652076,29.240202,36.852324,59.462301,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.855136,60.049228,138.918614,150.238688,101.847942,98.993667,29.554942,14.235365,138.228672,1.246368,59.710836,16.264158,141.314415,138.853633,139.527882,138.549325,81.886310,136.916239,-0.000541,0.029894,32.000000,-235.776929,138.805855,-0.024710,24.566238,0.683727,445419.437370,0.985219,19.625242,17.218193,2.769752,0.078067,0.032193,166.449846,32.000000,182.081200,239.450269,168.160163,149.131454,32.000000,146.058635,68.273760,66.958413,90.467778,100.000000,31.162427,57.430380,0.000000,47.132171,20.500000,0.000000,47.665628,29.554942,36.873013,59.476670,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.079137,60.031642,138.901498,144.266490,101.848121,98.986063,29.035148,14.232511,138.259813,1.246263,59.720999,16.259842,141.227259,138.847027,139.575005,138.534247,81.953960,136.929056,-0.000541,0.029872,32.000000,-235.778144,138.731375,-0.024733,24.546306,0.690796,445658.648580,0.986315,20.109059,17.184486,2.795787,0.076608,0.038094,165.866926,32.000000,182.527413,253.761008,165.738043,149.398681,32.000000,146.026831,68.273614,66.986168,90.490209,100.000000,31.182672,57.430380,0.000000,47.229515,20.500000,0.000000,47.649949,29.035148,36.685780,59.481135,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.254870,60.031642,138.937653,144.266490,101.846291,98.975845,28.701841,14.238790,138.201207,1.245894,59.727295,16.286750,141.198888,138.710570,139.626102,138.530096,81.971588,136.864652,-0.000541,0.029858,32.000000,-235.769898,138.845012,-0.024726,24.565399,0.687819,445543.889738,0.972500,19.931450,17.187272,2.786445,0.077453,0.036820,165.684758,32.000000,182.650107,235.475940,165.690620,150.132794,32.000000,144.995772,68.333902,66.995330,90.469583,100.000000,31.144722,57.430380,0.000000,46.915161,20.500000,0.000000,47.639620,28.701841,36.882111,59.474614,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.109116,60.033016,138.887251,154.038608,101.867056,98.965363,29.541783,14.233509,138.205407,1.245738,59.630405,16.279034,141.200077,138.762384,139.663405,138.516341,82.047983,136.960091,-0.000540,0.029857,32.000000,-235.772391,138.625505,-0.024749,24.569123,0.684740,445228.546798,0.984921,19.682571,17.125788,2.773640,0.066314,0.027356,166.207244,32.000000,182.149859,243.468769,168.555901,150.414132,32.000000,144.796557,68.331449,67.001618,90.461380,100.000000,31.170171,57.430380,0.000000,46.832563,20.500000,0.000000,47.646660,29.541783,36.749096,59.471605,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.689312,60.049778,138.972906,138.116067,101.844967,98.954889,29.093370,14.233224,138.136314,1.245390,59.666888,16.298566,141.343185,138.832406,139.643160,138.545880,81.914398,136.950338,-0.000541,0.029863,32.000000,-235.775627,138.768473,-0.024757,24.547644,0.697122,445637.080549,1.014589,20.537614,17.077164,2.820790,0.076455,0.028398,166.908749,32.000000,181.708721,321.079572,170.359709,150.326208,32.000000,145.179505,68.307876,66.978423,90.472906,100.000000,31.143614,57.430380,0.000000,46.891642,20.500000,0.000000,47.652535,29.093370,36.668025,59.483456,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.713816,60.059121,138.882342,159.699546,101.806707,98.943395,28.814676,14.231797,138.085856,1.245222,59.726271,16.354479,141.253981,138.857569,139.598710,138.556025,81.957903,136.931118,-0.000541,0.029901,32.000000,-235.780169,138.732945,-0.024752,24.546096,0.690902,445416.495526,0.991166,20.103732,17.175591,2.796837,0.087009,0.031252,166.747417,32.000000,181.431480,105.873865,170.523100,149.500210,32.000000,145.945176,68.307585,66.988543,90.505864,100.000000,31.164718,57.430380,0.000000,47.084777,20.500000,0.000000,47.677600,28.814676,36.823050,59.481115,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.915265,60.059121,138.982119,159.699546,101.765374,98.931842,29.526796,14.226945,138.194103,1.244804,59.841817,16.330297,141.256606,138.821723,139.580211,138.575945,81.963630,136.875498,-0.000541,0.029867,32.000000,-235.782070,138.716020,-0.024789,24.553754,0.690065,445280.107957,1.000119,20.087669,17.122837,2.793637,0.076232,0.031367,166.091600,32.000000,182.130319,106.665054,167.743645,149.150226,32.000000,146.084334,68.299207,67.018463,90.491278,100.000000,31.146026,57.430380,0.000000,47.117143,20.500000,0.000000,47.696600,29.526796,36.793336,59.473119,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.273684,60.070936,138.911964,134.043615,101.752678,98.920446,29.127488,14.233509,138.159154,1.244799,59.839980,16.276759,141.252064,138.782612,139.591027,138.521393,81.960192,136.936095,-0.000541,0.029862,32.000000,-235.774686,138.755216,-0.024833,24.529443,0.690065,445280.107957,1.000119,20.087669,17.122837,2.793637,0.081832,0.026541,165.845690,32.000000,182.700361,210.999720,165.776115,149.541177,32.000000,145.847003,68.345836,67.033100,90.513399,100.000000,31.137001,57.430380,0.000000,47.366309,20.500000,0.000000,47.719245,29.127488,36.660541,59.484134,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.787953,60.059670,138.907529,160.548927,101.696819,98.911594,28.788015,14.235222,138.044172,1.244799,59.645358,16.407935,141.201747,138.785792,139.610910,138.520987,82.023784,136.816193,-0.000542,0.029897,32.000000,-235.771990,138.776181,-0.024903,24.556561,0.681895,444856.991351,0.977074,19.521629,17.122944,2.763115,0.078994,0.036701,165.616133,32.000000,182.749838,122.789350,165.887003,150.261184,32.000000,145.282554,68.318293,67.003848,90.466988,100.000000,31.157117,57.430380,0.000000,46.799673,20.500000,0.000000,47.731869,28.788015,36.812045,59.474064,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.643043,60.059670,138.909812,160.548927,101.638163,98.905165,29.428241,14.237505,138.147950,1.244741,59.543782,16.289040,141.239701,138.778777,139.623203,138.555377,82.006418,137.013222,-0.000541,0.029928,32.000000,-235.768560,138.729843,-0.024971,24.568021,0.681895,444856.991351,0.977074,19.521629,17.122944,2.763115,0.079318,0.026530,166.101922,32.000000,181.936780,231.364132,168.776970,150.439411,32.000000,144.931237,68.325361,66.995936,90.465589,100.000000,31.132272,57.430380,0.000000,46.972497,20.500000,0.000000,47.732262,29.428241,36.869491,59.475372,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.812891,60.057747,138.930715,130.981632,101.602054,98.901351,29.413734,14.233081,138.144834,1.244702,59.566478,16.307844,141.286855,138.886748,139.696963,138.488043,81.996762,136.823684,-0.000541,0.029927,32.000000,-235.773147,138.740593,-0.025016,24.549322,0.690412,445060.806380,0.980423,20.161621,17.113822,2.798173,0.077209,0.033686,166.847208,32.000000,181.689907,296.360050,170.818101,149.959507,32.000000,145.169553,68.340744,66.977197,90.518826,100.000000,31.153406,57.430380,0.000000,47.157255,20.500000,0.000000,47.740907,29.413734,36.650710,59.482138,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.359977,60.044282,138.914291,164.884698,101.579969,98.891237,28.846828,14.235222,138.154819,1.244583,59.670530,16.231203,141.254845,138.783672,139.627238,138.521476,81.953970,136.733756,-0.000542,0.029902,32.000000,-235.772318,138.617427,-0.024989,24.543631,0.688380,444956.205288,0.977189,19.983676,17.032268,2.789051,0.065619,0.033365,166.977410,32.000000,181.649924,311.292932,170.332308,149.538512,32.000000,145.940878,68.302702,66.989066,90.509667,100.000000,31.139075,57.430380,0.000000,46.989032,20.500000,0.000000,47.737366,28.846828,36.630241,59.489278,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.663200,60.044557,138.855048,127.932897,101.587874,98.879851,29.278512,14.231797,138.196013,1.244512,59.797806,16.266600,141.261035,138.764913,139.580424,138.435747,82.017008,136.856843,-0.000541,0.029849,32.000000,-235.780824,138.792825,-0.025001,24.566658,0.695404,445241.011850,1.006303,20.440616,17.031752,2.814310,0.074091,0.029244,165.923086,32.000000,182.236003,188.731770,167.465389,149.224750,32.000000,146.175114,68.337272,67.000787,90.509303,100.000000,31.170168,57.430380,0.000000,46.928080,20.500000,0.000000,47.748155,29.278512,36.799939,59.483357,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.924564,60.070112,138.933861,169.879671,101.593342,98.870340,29.212345,14.238932,138.084983,1.244190,59.754006,16.194791,141.225825,138.794233,139.584325,138.515244,81.983874,136.974166,-0.000542,0.029844,32.000000,-235.768936,138.690480,-0.025029,24.551420,0.695404,445241.011850,1.006303,20.440616,17.031752,2.814310,0.074980,0.029900,165.600206,32.000000,182.704477,217.170719,165.354075,149.474327,32.000000,145.911186,68.341494,67.022089,90.502820,100.000000,31.136828,57.430380,0.000000,47.145133,20.500000,0.000000,47.756084,29.212345,36.664136,59.483888,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.252615,60.048679,138.821066,126.417037,101.575719,98.862677,29.498125,14.233224,138.153639,1.244002,59.683189,16.179499,141.223659,138.823434,139.658991,138.523715,82.058422,136.870676,-0.000541,0.029868,32.000000,-235.776119,138.651977,-0.024969,24.571536,0.684044,444679.498065,0.974606,19.720916,17.024485,2.776116,0.072079,0.035290,165.755202,32.000000,182.774086,214.475839,166.126719,150.289630,32.000000,145.378728,68.374484,67.049301,90.484686,100.000000,31.158004,57.430380,0.000000,47.335233,20.500000,0.000000,47.791753,29.498125,36.846307,59.472539,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.302384,60.048679,138.884469,126.417037,101.599763,98.857559,29.404437,14.236506,138.119003,1.243886,59.624255,16.235411,141.292740,138.742380,139.668286,138.479571,81.945004,136.823027,-0.000541,0.029867,32.000000,-235.769067,138.703554,-0.024934,24.558606,0.686417,444792.702451,0.981232,19.880560,17.117579,2.782876,0.081364,0.042530,166.271662,32.000000,181.844316,308.146965,169.110799,150.550713,32.000000,144.808618,68.397016,67.046885,90.519019,100.000000,31.126475,57.430380,0.000000,46.805058,20.500000,0.000000,47.780963,29.404437,36.816667,59.468497,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.743429,60.052251,138.816861,167.713212,101.590349,98.853741,28.791559,14.233938,138.135720,1.243910,59.670106,16.181025,141.290191,138.794296,139.697233,138.408225,81.921235,136.917587,-0.000541,0.029863,32.000000,-235.775242,138.683691,-0.024930,24.538753,0.680172,444396.246265,0.964621,19.521029,16.993230,2.762465,0.070951,0.034275,166.716531,32.000000,181.491727,274.321892,171.140555,149.816303,32.000000,145.152071,68.395915,67.012053,90.519789,100.000000,31.118863,57.430380,0.000000,47.145522,20.500000,0.000000,47.793292,28.791559,36.825031,59.473532,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
50.011185,60.046481,138.914060,126.606429,101.569850,98.839720,29.472157,14.236221,138.189323,1.243882,59.769556,16.153582,141.395664,138.861503,139.641972,138.486619,81.996668,136.855553,-0.000538,0.029871,32.000000,-235.772303,138.694295,-0.024956,24.569805,0.695513,445146.842635,0.988161,20.505066,17.083709,2.816993,0.076215,0.029609,166.968956,32.000000,181.671967,221.868327,170.099412,149.420191,32.000000,146.105265,68.401382,67.046261,90.526431,100.000000,31.116915,57.430380,0.000000,47.109116,20.500000,0.000000,47.802590,29.472157,36.836770,59.471733,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.564204,60.060495,138.862047,167.086528,101.538221,98.828270,29.395563,14.233509,138.113391,1.243730,59.825157,16.182221,141.253849,138.774129,139.596274,138.467284,81.932563,136.885817,-0.000537,0.029854,32.000000,-235.775670,138.725195,-0.024976,24.551997,0.688855,444918.930338,0.999342,20.050112,17.152995,2.790657,0.074482,0.033520,165.806206,32.000000,182.235531,424.645016,167.096182,149.152759,32.000000,146.309671,68.386020,67.026711,90.510749,100.000000,31.143405,57.430380,0.000000,47.159331,20.500000,0.000000,47.805282,29.395563,36.656726,59.491186,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
49.985881,60.060495,138.892015,167.086528,101.524336,98.819350,28.827765,14.239503,138.172012,1.243590,59.744983,16.077270,141.199601,138.780775,139.644103,138.458447,82.036385,136.872711,-0.000536,0.029851,32.000000,-235.770332,138.655319,-0.024976,24.541926,0.684211,444548.049004,0.970368,19.767490,17.047705,2.777660,0.072134,0.030498,165.415848,32.000000,182.610496,131.527446,165.193763,149.721722,32.000000,145.656511,68.361283,67.046906,90.518366,100.000000,31.131998,57.430380,0.000000,47.212063,20.500000,0.000000,47.828765,28.827765,36.881084,59.480023,0.000000,0.000000,0.000000,0.377000,5.360000,0.000000,0.091203,0.879000,0.000000,0.000000,0.000000,0.000000,-0.153000,7.656000,0.000000,-0.287000,0.280000,0.000000,0.150000,1.200000,0.000000,-0.056100,0.350000,0.000000
